Id,BankId,Afid,DivisionName,SubstationName,BankName,CircuitName,LastChangedBy,DateRevised,CedsaId,CORRECTED CEDSA ID,OperatingVoltageId,SummerLoadFactorId,WinterLoadFactorId,LocationId,SummerNormalOperationalCapabilityAmps,SummerNormalOperationalCapabilityMva,SummerNormalOperationalCapabilityMw,SummerNormalPlanningCapabilityAmps,SummerNormalPlanningCapabilityMva,SummerNormalPlanningCapabilityMw,SummerEmergencyOperationalCapabilityAmps,SummerEmergencyOperationalCapabilityMva,SummerEmergencyOperationalCapabilityMw,SummerEmergencyPlanningCapabilityAmps,SummerEmergencyPlanningCapabilityMva,SummerEmergencyPlanningCapabilityMw,WinterNormalOperationalCapabilityAmps,WinterNormalOperationalCapabilityMva,WinterNormalOperationalCapabilityMw,WinterNormalPlanningCapabilityAmps,WinterNormalPlanningCapabilityMva,WinterNormalPlanningCapabilityMw,WinterEmergencyOperationalCapabilityAmps,WinterEmergencyOperationalCapabilityMva,WinterEmergencyOperationalCapabilityMw,WinterEmergencyPlanningCapabilityAmps,WinterEmergencyPlanningCapabilityMva,WinterEmergencyPlanningCapabilityMw,Notes,TransformerNotes,TransformerDerate,TransformerPlo,TransformerSummerNormalAmps,TransformerSummerEmergencyAmps,TransformerWinterNormalAmps,TransformerWinterEmergencyAmps,DmsGuid
7,1016,{A4EDE244-78EA-11E5-8C7B-9CB70D532D7F},LOS PADRES,SAN LUIS OBISPO,Bank 6,CB 1104,PGE\A9S5,2016-11-11 10:45:08.1767984 -08:00,182631104,182631104,8,3,3,2,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{E826CD21-981A-4BD7-97F3-AE003873C3D1}
8,1018,{A8F9ABC3-671D-11E5-80CA-005056A729E5},FRESNO,AIRWAYS,Bank 1,CB 1101,PGE\JJV7,2017-05-01 08:17:45.4738900 -07:00,2520401101,252041101,8,3,3,1,550,12,11.88,512,11.17,11.06,550,12,11.88,550,12,11.88,550,12,11.88,550,12,11.88,550,12,11.88,550,12,11.88,"Note 1: Phase relay / 1.2 or phase relay - 50 amps, whichever is less.  See Protection Bulletin 6-3, p.19.				
Note 2: Capability x .95 to account for phase unbalance if limiting factor is OH conductor, switches, disconnects, CT's, or VCB'S. See Engr. Std. Drw. 050864.",,FALSE,FALSE,2061,2680,2474,3092,{6D8A614F-E0C1-41AB-80C0-5E683AC20EB4}
11,1018,{A8F9ABCB-671D-11E5-80CA-005056A729E5},FRESNO,AIRWAYS,Bank 1,CB 1102,PGE\JJV7,2017-05-01 08:18:24.0534319 -07:00,2520401102,252041102,8,3,3,1,550,12,11.88,512,11.17,11.06,550,12,11.88,550,12,11.88,550,12,11.88,550,12,11.88,550,12,11.88,550,12,11.88,"Note 1: Phase relay / 1.2 or phase relay - 50 amps, whichever is less.  See Protection Bulletin 6-3, p.19.				
Note 2: Capability x .95 to account for phase unbalance if limiting factor is OH conductor, switches, disconnects, CT's, or VCB'S. See Engr. Std. Drw. 050864.",,FALSE,FALSE,2061,2680,2474,3092,{86E3F6A4-99E6-41FA-9EDD-9BE3EDA628E2}
12,1018,{A8F9ABDF-671D-11E5-80CA-005056A729E5},FRESNO,AIRWAYS,Bank 1,CB 1103,PGE\JJV7,2016-12-22 13:37:13.9309631 -08:00,2520401103,252041103,8,3,3,1,578,12.61,12.48,578,12.61,12.48,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,"Note 1: Phase relay / 1.2 or phase relay - 50 amps, whichever is less.  See Protection Bulletin 6-3, p.19.				
Note 2: Capability x .95 to account for phase unbalance if limiting factor is OH conductor, switches, disconnects, CT's, or VCB'S. See Engr. Std. Drw. 050864.",,FALSE,FALSE,2061,2680,2474,3092,{88CA398B-BC77-4F83-B2AA-5577A2D396D2}
13,1018,{2717D59C-A5BE-11E5-A1F0-D4BED91EFF1A},FRESNO,AIRWAYS,Bank 1,CB 1104,PGE\JJV7,2016-12-22 15:55:34.5859800 -08:00,252041104,252041104,8,3,3,1,578,12.61,12.48,578,12.61,12.48,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,"FUTURE- Note 1: Phase relay / 1.2 or phase relay - 50 amps, whichever is less.  See Protection Bulletin 6-3, p.19.				
Note 2: Capability x .95 to account for phase unbalance if limiting factor is OH conductor, switches, disconnects, CT's, or VCB'S. See Engr. Std. Drw. 050864.",,FALSE,FALSE,2061,2680,2474,3092,{04A1F419-E45C-4D29-B0AD-674C4E00E809}
14,1015,{E1A5F49B-78E8-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,GABILAN,Bank 1,CB 1101,PGE\ACT0,2016-11-23 10:37:37.4720437 -08:00,1823301101,182331101,8,3,2,2,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,733,953,879,962,{B8F10DCD-E4C2-4631-970E-C3777FD64EC0}
15,1019,{A8F9ABF9-671D-11E5-80CA-005056A729E5},FRESNO,AIRWAYS,Bank 2,CB 1105,PGE\JJV7,2017-05-01 08:18:59.4661129 -07:00,2520401105,252041105,8,3,3,1,550,12,11.88,512,11.17,11.06,550,12,11.88,550,12,11.88,550,12,11.88,550,12,11.88,550,12,11.88,550,12,11.88,"Note 1: Phase relay / 1.2 or phase relay - 50 amps, whichever is less.  See Protection Bulletin 6-3, p.19.				
Note 2: Capability x .95 to account for phase unbalance if limiting factor is OH conductor, switches, disconnects, CT's, or VCB'S. See Engr. Std. Drw. 050864.",,FALSE,FALSE,2061,2680,2474,3092,{737BD670-18A2-44A9-9C99-F7F3D2C72817}
16,1019,{A8F9ABFE-671D-11E5-80CA-005056A729E5},FRESNO,AIRWAYS,Bank 2,CB 1106,PGE\JJV7,2016-12-22 15:31:38.1940732 -08:00,2520401106,252041106,8,3,3,1,578,12.61,12.48,578,12.61,12.48,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,"Note 1: Phase relay / 1.2 or phase relay - 50 amps, whichever is less.  See Protection Bulletin 6-3, p.19.				
Note 2: Capability x .95 to account for phase unbalance if limiting factor is OH conductor, switches, disconnects, CT's, or VCB'S. See Engr. Std. Drw. 050864.",,FALSE,FALSE,2061,2680,2474,3092,{65465FB0-52BF-4387-AFF8-1D4396BF5EF9}
17,1019,{2717D5A1-A5BE-11E5-A1F0-D4BED91EFF1A},FRESNO,AIRWAYS,Bank 2,CB 1107,PGE\JJV7,2016-12-22 15:54:42.4033110 -08:00,252041107,252041107,8,3,3,1,578,12.61,12.48,578,12.61,12.48,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,"Future - Note 1: Phase relay / 1.2 or phase relay - 50 amps, whichever is less.  See Protection Bulletin 6-3, p.19.				
Note 2: Capability x .95 to account for phase unbalance if limiting factor is OH conductor, switches, disconnects, CT's, or VCB'S. See Engr. Std. Drw. 050864.",This is an idle breaker not online yet,FALSE,FALSE,2061,2680,2474,3092,{7297A148-6CA1-4760-8B72-5E8D6763A4CA}
18,1019,{2717D5A4-A5BE-11E5-A1F0-D4BED91EFF1A},FRESNO,AIRWAYS,Bank 2,CB 1108,PGE\JJV7,2016-12-22 15:54:56.0222856 -08:00,2520401108,252041108,8,3,3,1,578,12.61,12.48,578,12.61,12.48,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,"In construction 2016  
Note 1: Phase relay / 1.2 or phase relay - 50 amps, whichever is less.  See Protection Bulletin 6-3, p.19.				
Note 2: Capability x .95 to account for phase unbalance if limiting factor is OH conductor, switches, disconnects, CT's, or VCB'S. See Engr. Std. Drw. 050864.",,FALSE,FALSE,2061,2680,2474,3092,{A643F6F4-EF8F-460F-A7B0-C830E9905CFC}
20,1020,{BC692778-0B43-11E6-9D37-D4BED91EFF1A},FRESNO,ALPAUGH,BANK 1 (Non SCADA),CB 1103 (Non SCADA),PGE\JWCp,2017-03-06 17:28:56.0172997 -08:00,2540001103,254001103,8,3,3,1,600,13.09,12.96,489,10.67,10.56,600,13.09,12.96,549,11.98,11.86,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,"Note 1: Phase relay / 1.2 or phase relay - 50 amps, whichever is less.  See Protection Bulletin 6-3, p.19.				
Note 2: Capability x .95 to account for phase unbalance if limiting factor is OH conductor, switches, disconnects, CT's, or VCB'S. See Engr. Std. Drw. 050864.",,FALSE,FALSE,1374,1787,1649,2061,{422108D3-64E5-4071-B095-571F3047C879}
21,1020,{B41673D9-0B43-11E6-9D37-D4BED91EFF1A},FRESNO,ALPAUGH,BANK 1 (Non SCADA),CB 1104 (Non SCADA),PGE\JWCp,2017-03-06 17:28:29.0400585 -08:00,2540001104,254001104,8,3,3,1,600,13.09,12.96,489,10.67,10.56,600,13.09,12.96,549,11.98,11.86,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,"Note 1: Phase relay / 1.2 or phase relay - 50 amps, whichever is less.  See Protection Bulletin 6-3, p.19.				
Note 2: Capability x .95 to account for phase unbalance if limiting factor is OH conductor, switches, disconnects, CT's, or VCB'S. See Engr. Std. Drw. 050864.",,FALSE,FALSE,1374,1787,1649,2061,{3AE37D76-8E3A-42A2-B690-832C9E640672}
22,1022,{A8F9AC0C-671D-11E5-80CA-005056A729E5},FRESNO,ALPAUGH,Bank 2 (Non SCADA),CB 1105 (Non SCADA),PGE\A6C7,2016-07-12 14:38:41.3738270 -07:00,254001105,254001105,8,4,3,1,417,9.1,9.01,417,9.1,9.01,417,9.1,9.01,417,9.1,9.01,417,9.1,9.01,417,9.1,9.01,417,9.1,9.01,417,9.1,9.01,"Note 1: Phase relay / 1.2 or phase relay - 50 amps, whichever is less.  See Protection Bulletin 6-3, p.19.				
Note 2: Capability x .95 to account for phase unbalance if limiting factor is OH conductor, switches, disconnects, CT's, or VCB'S. See Engr. Std. Drw. 050864.",,FALSE,FALSE,481,625,577,721,{00000000-0000-0000-0000-000000000000}
23,1022,{A8F9AC0F-671D-11E5-80CA-005056A729E5},FRESNO,ALPAUGH,Bank 2 (Non SCADA),CB 1106,PGE\JWCp,2017-03-06 17:27:54.0429781 -08:00,2540001106,254001106,8,4,3,1,481,10.5,10.4,481,10.5,10.4,550,12,11.88,549,11.98,11.86,550,12,11.88,550,12,11.88,550,12,11.88,550,12,11.88,"Note 1: Phase relay / 1.2 or phase relay - 50 amps, whichever is less.  See Protection Bulletin 6-3, p.19.				
Note 2: Capability x .95 to account for phase unbalance if limiting factor is OH conductor, switches, disconnects, CT's, or VCB'S. See Engr. Std. Drw. 050864.",,FALSE,FALSE,481,625,577,721,{4B99BBE7-C03E-44BC-A439-875091D8476B}
25,1023,{A8F9AC1D-671D-11E5-80CA-005056A729E5},FRESNO,ANGIOLA,Bank 1,CB 1102 (Non SCADA),PGE\HSB5,2016-12-27 14:47:37.1371722 -08:00,2521501102,252151102,8,4,3,1,435,9.49,9.4,435,9.49,9.4,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,"Note 1: Phase relay / 1.2 or phase relay - 50 amps, whichever is less.  See Protection Bulletin 6-3, p.19.				
Note 2: Capability x .95 to account for phase unbalance if limiting factor is OH conductor, switches, disconnects, CT's, or VCB'S. See Engr. Std. Drw. 050864.",,FALSE,FALSE,733,953,879,1099,{15E71369-1EAD-4B2B-B5E4-275A41914351}
26,1023,{A8F9AC26-671D-11E5-80CA-005056A729E5},FRESNO,ANGIOLA,Bank 1,CB 1103 (Non SCADA),PGE\BXYD,2017-01-25 16:55:21.8016314 -08:00,2521501103,252151103,8,4,3,1,376,8.21,8.13,357,7.79,7.71,383,8.36,8.28,383,8.36,8.28,383,8.36,8.28,383,8.36,8.28,383,8.36,8.28,383,8.36,8.28,"Note 1: Phase relay / 1.2 or phase relay - 50 amps, whichever is less.  See Protection Bulletin 6-3, p.19.				
Note 2: Capability x .95 to account for phase unbalance if limiting factor is OH conductor, switches, disconnects, CT's, or VCB'S. See Engr. Std. Drw. 050864.",,FALSE,FALSE,733,953,879,1099,{B6DB0635-3F04-440C-ADB1-CCB976CE3202}
27,1023,{A8F9AC29-671D-11E5-80CA-005056A729E5},FRESNO,ANGIOLA,Bank 1,CB 1104 (Non SCADA),PGE\BXYD,2016-09-22 11:23:29.8181895 -07:00,2521501104,252151104,8,4,3,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,"Note 1: Phase relay / 1.2 or phase relay - 50 amps, whichever is less.  See Protection Bulletin 6-3, p.19.				
Note 2: Capability x .95 to account for phase unbalance if limiting factor is OH conductor, switches, disconnects, CT's, or VCB'S. See Engr. Std. Drw. 050864.",,FALSE,FALSE,733,953,879,1099,{B11E2E45-2524-4531-AF39-57229D0DB182}
28,1015,{E7DF13D2-78E8-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,GABILAN,Bank 1,CB 1102,PGE\ACT0,2016-11-23 10:41:23.2521013 -08:00,1823301102,182331102,8,3,2,2,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,733,953,879,962,{16AC856E-7F87-4E83-BDBE-C6A8611712B4}
30,1024,{A8F9AC38-671D-11E5-80CA-005056A729E5},FRESNO,ASHLAN AVE,Bank 1,CB 1102,PGE\BXYD,2016-09-22 13:03:45.3496715 -07:00,2520501102,252051102,8,3,3,1,326,7.11,7.04,326,7.11,7.04,413,9.01,8.92,413,9.01,8.92,361,7.88,7.8,361,7.88,7.8,436,9.52,9.42,436,9.52,9.42,"Note 1: Phase relay / 1.2 or phase relay - 50 amps, whichever is less.  See Protection Bulletin 6-3, p.19.				
Note 2: Capability x .95 to account for phase unbalance if limiting factor is OH conductor, switches, disconnects, CT's, or VCB'S. See Engr. Std. Drw. 050864.",,FALSE,FALSE,3207,4169,3849,4811,{53D521B7-D6D7-4517-90E1-0158F6F0FB0C}
1030,1024,{A8F9AC40-671D-11E5-80CA-005056A729E5},FRESNO,ASHLAN AVE,Bank 1,CB 1107,PGE\BXYD,2016-12-29 13:25:15.8960512 -08:00,2520501107,252051107,8,3,3,1,377,8.23,8.15,377,8.23,8.15,478,10.43,10.33,478,10.43,10.33,417,9.1,9.01,417,9.1,9.01,505,11.02,10.91,505,11.02,10.91,"Note 1: Phase relay / 1.2 or phase relay - 50 amps, whichever is less.  See Protection Bulletin 6-3, p.19.				
Note 2: Capability x .95 to account for phase unbalance if limiting factor is OH conductor, switches, disconnects, CT's, or VCB'S. See Engr. Std. Drw. 050864.",,FALSE,FALSE,3207,3545,3545,3545,{FFAB56ED-FB72-417B-8212-8C444433E907}
1031,1024,{A8F9AC4E-671D-11E5-80CA-005056A729E5},FRESNO,ASHLAN AVE,Bank 1,CB 1114,PGE\BXYD,2016-12-29 13:42:25.6940556 -08:00,2520501114,252051114,8,3,3,1,351,7.66,7.58,351,7.66,7.58,445,9.71,9.61,445,9.71,9.61,388,8.47,8.39,388,8.47,8.39,470,10.26,10.16,470,10.26,10.16,"Note 1: Phase relay / 1.2 or phase relay - 50 amps, whichever is less.  See Protection Bulletin 6-3, p.19.				
Note 2: Capability x .95 to account for phase unbalance if limiting factor is OH conductor, switches, disconnects, CT's, or VCB'S. See Engr. Std. Drw. 050864.",,FALSE,FALSE,3207,3545,3545,3545,{D82CC4F0-AA88-41FE-8D48-DA93BE416B7C}
1033,1024,{A8F9AC5C-671D-11E5-80CA-005056A729E5},FRESNO,ASHLAN AVE,Bank 1,CB 2105,PGE\BXYD,2016-12-29 14:26:44.0490168 -08:00,2520502105,252052105,8,3,3,1,607,13.25,13.12,607,13.25,13.12,770,16.8,16.63,770,16.8,16.63,672,14.67,14.52,672,14.67,14.52,814,17.76,17.58,814,17.76,17.58,"NOTE 1: Phase relay /1.2 or -50 amps, whichever is less.
NOTE 3: UG cable ratings were calculated with the actual daily load factor.
NOTE 4: Direct buried (DB) cables have custom ratings obtained from G.O.
Normal Capacity is limited to 90% for second-day emergencies.",,FALSE,FALSE,3207,3545,3545,3545,{883E309A-D306-4689-9637-B2B2FCF28F46}
1034,1024,{A8F9AC73-671D-11E5-80CA-005056A729E5},FRESNO,ASHLAN AVE,Bank 1,CB 2110,PGE\BXYD,2017-01-25 15:08:41.8877585 -08:00,2520502110,252052110,8,3,3,1,653,14.25,14.11,653,14.25,14.11,827,18.05,17.87,827,18.05,17.87,722,15.76,15.6,722,15.76,15.6,833,18.18,18,833,18.18,18,"NOTE 1: Phase relay /1.2 or -50 amps, whichever is less.
NOTE 3: UG cable ratings were calculated with the actual daily load factor.
NOTE 4: Direct buried (DB) cables have custom ratings obtained from G.O.
Normal Capacity is limited to 90% for second-day emergencies.",,FALSE,FALSE,3207,3545,3545,3545,{55AA4788-4723-45B3-9272-85B38274B664}
1035,1024,{A8F9AC7E-671D-11E5-80CA-005056A729E5},FRESNO,ASHLAN AVE,Bank 1,CB 2119,PGE\BXYD,2016-12-29 14:46:52.7056072 -08:00,2520502119,252052119,8,3,3,1,774,16.89,16.72,760,16.59,16.42,800,17.46,17.29,760,16.59,16.42,800,17.46,17.29,760,16.59,16.42,800,17.46,17.29,760,16.59,16.42,"NOTE 1: Phase relay /1.2 or -50 amps, whichever is less.
Normal Capacity is limited to 90% for second-day emergencies.",,FALSE,FALSE,3207,3545,3545,3545,{6D72CF43-FA2E-455E-9241-008394CF481F}
1036,1026,{A8F9AC95-671D-11E5-80CA-005056A729E5},FRESNO,ASHLAN AVE,Bank 2,CB 1103,PGE\BXYD,2016-12-29 15:25:46.8998568 -08:00,2520501103,252051103,8,3,3,1,447,9.76,9.66,447,9.76,9.66,500,10.91,10.8,500,10.91,10.8,495,10.8,10.69,495,10.8,10.69,500,10.91,10.8,500,10.91,10.8,"Note 1: Phase relay / 1.2 or phase relay - 50 amps, whichever is less.  See Protection Bulletin 6-3, p.19.				
Note 2: Capability x .95 to account for phase unbalance if limiting factor is OH conductor, switches, disconnects, CT's, or VCB'S. See Engr. Std. Drw. 050864.",,FALSE,FALSE,3207,3545,3545,3545,{37492315-E1A8-46B8-BC5E-DE789DD5FC13}
1037,1026,{A8F9AC9A-671D-11E5-80CA-005056A729E5},FRESNO,ASHLAN AVE,Bank 2,CB 1109,PGE\BXYD,2017-01-25 16:27:52.3351115 -08:00,2520501109,252051109,8,3,3,1,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,600,13.09,12.96,"Note 1: Phase relay / 1.2 or phase relay - 50 amps, whichever is less.  See Protection Bulletin 6-3, p.19.				
Note 2: Capability x .95 to account for phase unbalance if limiting factor is OH conductor, switches, disconnects, CT's, or VCB'S. See Engr. Std. Drw. 050864.",,FALSE,FALSE,3207,3545,3545,3545,{49AB6A5F-4975-4CA3-8D76-3D847E23CE77}
1038,1026,{A8F9ACA8-671D-11E5-80CA-005056A729E5},FRESNO,ASHLAN AVE,Bank 2,CB 1111,PGE\BXYD,2017-01-25 16:28:37.7163842 -08:00,2520501111,252051111,8,3,3,1,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,600,13.09,12.96,"PVC RISER: Winter Normal - 691, Winter Emergency - 868; verified in field 11/25/08 VXLA.
Note 1: Phase relay / 1.2 or phase relay - 50 amps, whichever is less.  See Protection Bulletin 6-3, p.19.				
Note 2: Capability x .95 to account for phase unbalance if limiting factor is OH conductor, switches, disconnects, CT's, or VCB'S. See Engr. Std. Drw. 050864.",,FALSE,FALSE,3207,3545,3545,3545,{A0510A8B-79E7-4B48-A982-6DF273E1364B}
1039,1026,{A8F9ACB9-671D-11E5-80CA-005056A729E5},FRESNO,ASHLAN AVE,Bank 2,CB 1112,PGE\A6C7,2016-07-13 14:16:52.8570579 -07:00,2520501112,252051112,8,3,3,1,495,10.8,10.69,495,10.8,10.69,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,"Note 1: Phase relay / 1.2 or phase relay - 50 amps, whichever is less.  See Protection Bulletin 6-3, p.19.				
Note 2: Capability x .95 to account for phase unbalance if limiting factor is OH conductor, switches, disconnects, CT's, or VCB'S. See Engr. Std. Drw. 050864.",,FALSE,FALSE,3207,4169,3849,4811,{0279843D-4AA1-41A2-85D7-D247E6B8CDFC}
1041,1026,{A8F9ACD6-671D-11E5-80CA-005056A729E5},FRESNO,ASHLAN AVE,Bank 2,CB 1113,PGE\BXYD,2017-01-25 16:30:57.4638716 -08:00,2520501113,252051113,8,3,3,1,476,10.39,10.29,476,10.39,10.29,600,13.09,12.96,600,13.09,12.96,528,11.52,11.4,528,11.52,11.4,600,13.09,12.96,600,13.09,12.96,"Note 1: Phase relay / 1.2 or phase relay - 50 amps, whichever is less.  See Protection Bulletin 6-3, p.19.				
Note 2: Capability x .95 to account for phase unbalance if limiting factor is OH conductor, switches, disconnects, CT's, or VCB'S. See Engr. Std. Drw. 050864.",,FALSE,FALSE,3207,3545,3545,3545,{F17B904D-D705-4D29-8349-CFD9EC0A1762}
1043,1026,{A8F9ACE1-671D-11E5-80CA-005056A729E5},FRESNO,ASHLAN AVE,Bank 2,CB 2115,PGE\A6C7,2016-07-15 08:05:16.0896635 -07:00,2520502115,252052115,8,3,3,1,422,9.21,9.12,422,9.21,9.12,536,11.7,11.58,536,11.7,11.58,468,10.21,10.11,468,10.21,10.11,566,12.35,12.23,566,12.35,12.23,"NOTE 1: Phase relay /1.2 or -50 amps, whichever is less.
NOTE 3: UG cable ratings were calculated with the actual daily load factor.
NOTE 4: Direct buried (DB) cables have custom ratings obtained from G.O.
Normal Capacity is limited to 90% for second-day emergencies.",,FALSE,FALSE,3207,4169,3849,4811,{AEE32513-E861-460D-99A8-6DE331BF3B37}
1044,1026,{A8F9ACEF-671D-11E5-80CA-005056A729E5},FRESNO,ASHLAN AVE,Bank 2,CB 2117,PGE\JLDe,2017-01-19 10:43:54.1984396 -08:00,2520502117,252052117,8,3,3,1,188,4.1,4.06,188,4.1,4.06,240,5.24,5.19,240,5.24,5.19,204,4.45,4.41,204,4.45,4.41,255,5.57,5.51,255,5.57,5.51,"NOTE 1: Phase relay /1.2 or -50 amps, whichever is less.
NOTE 3: UG cable ratings were calculated with the actual daily load factor.",,FALSE,FALSE,3207,3545,3545,3545,{30A226E4-92A1-4803-87DA-8670B5A6283F}
1045,1027,{A8F9ACFD-671D-11E5-80CA-005056A729E5},FRESNO,ASHLAN AVE,Bank 3,CB 1104,PGE\BXYD,2017-01-25 16:39:35.3002298 -08:00,2520501104,252051104,8,3,3,1,422,9.21,9.12,422,9.21,9.12,536,11.7,11.58,536,11.7,11.58,468,10.21,10.11,468,10.21,10.11,566,12.35,12.23,566,12.35,12.23,"ADD 1/0 CU OH CONDUCTOR IF REQUIRED
Note 1: Phase relay / 1.2 or phase relay - 50 amps, whichever is less.  See Protection Bulletin 6-3, p.19.				
Note 2: Capability x .95 to account for phase unbalance if limiting factor is OH conductor, switches, disconnects, CT's, or VCB'S. See Engr. Std. Drw. 050864.",,FALSE,FALSE,3207,3545,3545,3545,{2B005CE3-44C0-4B80-8764-AF98F18E1896}
1046,1027,{A8F9AD05-671D-11E5-80CA-005056A729E5},FRESNO,ASHLAN AVE,Bank 3,CB 1106,PGE\BXYD,2017-01-25 16:41:08.0128127 -08:00,2520501106,252051106,8,3,3,1,495,10.8,10.69,470,10.26,10.16,600,13.09,12.96,570,12.44,12.32,556,12.13,12.01,556,12.13,12.01,600,13.09,12.96,570,12.44,12.32,"Note 1: Phase relay / 1.2 or phase relay - 50 amps, whichever is less.  See Protection Bulletin 6-3, p.19.				
Note 2: Capability x .95 to account for phase unbalance if limiting factor is OH conductor, switches, disconnects, CT's, or VCB'S. See Engr. Std. Drw. 050864.",,FALSE,FALSE,3207,3545,3545,3545,{89C6A86D-9E49-4D8F-A62F-5B8D98AC8B49}
1047,1027,{A8F9AD14-671D-11E5-80CA-005056A729E5},FRESNO,ASHLAN AVE,Bank 3,CB 1108,PGE\BXYD,2017-01-25 16:43:33.9380189 -08:00,2520501108,252051108,8,3,3,1,495,10.8,10.69,470,10.26,10.16,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,"Note 1: Phase relay / 1.2 or phase relay - 50 amps, whichever is less.  See Protection Bulletin 6-3, p.19.				
Note 2: Capability x .95 to account for phase unbalance if limiting factor is OH conductor, switches, disconnects, CT's, or VCB'S. See Engr. Std. Drw. 050864.",,FALSE,FALSE,3207,3545,3545,3545,{4D981F69-D59C-4248-962F-C08FBA5F12DC}
1048,1027,{A8F9AD25-671D-11E5-80CA-005056A729E5},FRESNO,ASHLAN AVE,Bank 3,CB 1116,PGE\BXYD,2017-01-25 16:47:14.3702579 -08:00,2520501116,252051116,8,3,3,1,584,12.75,12.62,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,"Note 1: Phase relay / 1.2 or phase relay - 50 amps, whichever is less.  See Protection Bulletin 6-3, p.19.				
Note 2: Capability x .95 to account for phase unbalance if limiting factor is OH conductor, switches, disconnects, CT's, or VCB'S. See Engr. Std. Drw. 050864.",,FALSE,FALSE,3207,3545,3545,3545,{7F074E3A-80FF-4ADE-B88A-40DAE268AA26}
1051,1027,{A8F9AD39-671D-11E5-80CA-005056A729E5},FRESNO,ASHLAN AVE,Bank 3,CB 2101,PGE\BXYD,2016-12-29 08:49:11.6194584 -08:00,2520502101,252052101,8,3,3,1,503,10.98,10.87,503,10.98,10.87,639,13.95,13.81,639,13.95,13.81,557,12.16,12.04,557,12.16,12.04,674,14.71,14.56,674,14.71,14.56,"Normal capacity is limited to 90% for second-day emergencies.
NOTE 1: Phase relay / 1.2 or phase relay - 50 amps, whichever is less.  See Protection Bulletin 6-3, p.19.
NOTE 3: UG cable ratings were calculated with the actual daily load factor.  See Engr, Std. Drw. 050166.",,FALSE,FALSE,3207,4169,3849,4811,{879BF4D7-D9AA-46C3-8081-B159AB0F2C19}
1052,1027,{A8F9AD3E-671D-11E5-80CA-005056A729E5},FRESNO,ASHLAN AVE,Bank 3,CB 2118,PGE\BXYD,2016-12-29 08:48:42.5716998 -08:00,2520502118,252052118,8,3,3,1,447,9.76,9.66,447,9.76,9.66,568,12.4,12.28,568,12.4,12.28,495,10.8,10.69,495,10.8,10.69,629,13.73,13.59,629,13.73,13.59,"Normal capacity is limited to 90% for second-day emergencies.
NOTE 1: Phase relay / 1.2 or phase relay - 50 amps, whichever is less.  See Protection Bulletin 6-3, p.19.
NOTE 3: UG cable ratings were calculated with the actual daily load factor.  See Engr, Std. Drw. 050166.",,FALSE,FALSE,3207,4169,3849,4811,{660F8A48-3CB2-46BA-A8B3-8DD1BAE5205E}
1054,1028,{B31C1E4B-671D-11E5-80CA-005056A729E5},FRESNO,AUBERRY,Bank 1 (Non SCADA),CB 1102 (Non SCADA),PGE\A6C7,2016-07-15 09:37:03.6855560 -07:00,2541501102,254151102,8,3,3,1,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,"NOTE 1: Phase relay / 1.2 or phase relay - 50 amps, whichever is less.  See Protection Bulletin 6-3, p.19.
NOTE 2: Capability x .95 to account for phase unbalance if limiting factor is OH conductor, switches, disconnects, CT's, or VCB'S.  
NOTE 3: UG cable ratings were calculated with the actual daily load factor.  See Engr, Std. Drw. 050166.",,FALSE,FALSE,572,744,687,842,{AABCAA68-316C-41AE-8941-BF94AFA3D896}
1055,1029,{B31C1E54-671D-11E5-80CA-005056A729E5},FRESNO,AUBERRY,Bank 2,CB 1101 (Non SCADA),PGE\A6C7,2016-07-15 10:07:27.0347066 -07:00,2541501101,254151101,8,3,3,1,572,12.48,12.36,572,12.48,12.36,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,"NOTE 1: Phase relay / 1.2 or phase relay - 50 amps, whichever is less.  See Protection Bulletin 6-3, p.19.
NOTE 2: Capability x .95 to account for phase unbalance if limiting factor is OH conductor, switches, disconnects, CT's, or VCB'S.  
NOTE 3: UG cable ratings were calculated with the actual daily load factor.  See Engr, Std. Drw. 050166.",,FALSE,FALSE,572,744,687,842,{8E12E706-ACBC-44AC-8AE3-4363D337B86D}
1056,1030,{B31C1E6C-671D-11E5-80CA-005056A729E5},FRESNO,AVENAL,Bank 1,CB 2101 (Non SCADA),PGE\BXYD,2017-01-25 08:57:50.0876648 -08:00,2550002101,255002101,12,3,3,1,423,15.99,15.83,423,15.99,15.83,500,18.9,18.71,500,18.9,18.71,500,18.9,18.71,500,18.9,18.71,500,18.9,18.71,500,18.9,18.71,"NOTE 1: Phase relay / 1.2 or phase relay - 50 amps, whichever is less.  See Protection Bulletin 6-3, p.19.
NOTE 2: Capability x .95 to account for phase unbalance if limiting factor is OH conductor, switches, disconnects, CT's, or VCB'S.",,FALSE,FALSE,423,550,508,635,{3B1A9881-2BEF-498C-A512-11C90BFF49A7}
1057,1031,{B31C1E7E-671D-11E5-80CA-005056A729E5},FRESNO,BALCH NO 1,Bank 1 (Non SCADA),CB 1101 (Non SCADA),PGE\VxLa,2017-05-08 09:41:33.2372498 -07:00,2525001101,252501101,8,4,4,1,50,1.09,1.08,47,1.03,1.02,50,1.09,1.08,47,1.03,1.02,50,1.09,1.08,47,1.03,1.02,50,1.09,1.08,47,1.03,1.02,"NOTE 1: Phase relay / 1.2 or phase relay - 50 amps, whichever is less.  See Protection Bulletin 6-3, p.19.
NOTE 2: Capability x .95 to account for phase unbalance if limiting factor is OH conductor, switches, disconnects, CT's, or VCB'S.",,FALSE,FALSE,91,119,110,137,{A435E848-2257-424E-94D0-001583D55735}
1058,1032,{B31C1E87-671D-11E5-80CA-005056A729E5},FRESNO,BARTON,Bank 1,CB 1101,PGE\BXYD,2016-09-26 10:11:05.9878648 -07:00,2535701101,253571101,8,3,3,1,530,11.57,11.45,530,11.57,11.45,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,"NOTE 1: Phase relay / 1.2 or phase relay - 50 amps, whichever is less.  See Protection Bulletin 6-3, p.19.
NOTE 2: Capability x .95 to account for phase unbalance if limiting factor is OH conductor, switches, disconnects, CT's, or VCB'S.",,FALSE,FALSE,2061,2680,2474,3092,{2825331F-DE75-436F-9BE5-BCEA623963BC}
1059,1032,{B31C1E92-671D-11E5-80CA-005056A729E5},FRESNO,BARTON,Bank 1,CB 1102,PGE\BXYD,2016-09-26 10:12:32.2731848 -07:00,2535701102,253571102,8,3,3,1,575,12.55,12.42,575,12.55,12.42,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,"NOTE 1: Phase relay / 1.2 or phase relay - 50 amps, whichever is less.  See Protection Bulletin 6-3, p.19.
NOTE 2: Capability x .95 to account for phase unbalance if limiting factor is OH conductor, switches, disconnects, CT's, or VCB'S.",,FALSE,FALSE,2061,2680,2474,3092,{D32C6E5B-90E1-4906-B3EB-CDF156595431}
1060,1032,{B31C1E9A-671D-11E5-80CA-005056A729E5},FRESNO,BARTON,Bank 1,CB 1104,PGE\BXYD,2016-12-29 11:36:40.0846944 -08:00,2535701104,253571104,8,3,3,1,500,10.91,10.8,475,10.37,10.27,500,10.91,10.8,475,10.37,10.27,500,10.91,10.8,475,10.37,10.27,500,10.91,10.8,475,10.37,10.27,"NOTE 1: Phase relay / 1.2 or phase relay - 50 amps, whichever is less.  See Protection Bulletin 6-3, p.19.
NOTE 2: Capability x .95 to account for phase unbalance if limiting factor is OH conductor, switches, disconnects, CT's, or VCB'S.",,FALSE,FALSE,2061,2680,2474,3092,{281CA81A-02B7-4917-A92E-BE363E56CFFF}
1061,1032,{B31C1EA8-671D-11E5-80CA-005056A729E5},FRESNO,BARTON,Bank 1,CB 1105,PGE\BXYD,2016-09-26 10:19:06.7470323 -07:00,2535701105,253571105,8,3,3,1,530,11.57,11.45,530,11.57,11.45,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,"NOTE 1: Phase relay / 1.2 or phase relay - 50 amps, whichever is less.  See Protection Bulletin 6-3, p.19.
NOTE 2: Capability x .95 to account for phase unbalance if limiting factor is OH conductor, switches, disconnects, CT's, or VCB'S.",,FALSE,FALSE,2061,2680,2474,3092,{0E4365B8-0D74-4890-89D8-1A1C61BE09D0}
1062,1032,{B31C1EB3-671D-11E5-80CA-005056A729E5},FRESNO,BARTON,Bank 1,CB 1106,PGE\BXYD,2016-12-29 11:49:32.0499396 -08:00,2535701106,253571106,8,3,3,1,434,9.47,9.38,412,8.99,8.9,486,10.61,10.5,461,10.06,9.96,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,"NOTE 1: Phase relay / 1.2 or phase relay - 50 amps, whichever is less.  See Protection Bulletin 6-3, p.19.
NOTE 2: Capability x .95 to account for phase unbalance if limiting factor is OH conductor, switches, disconnects, CT's, or VCB'S.",,FALSE,FALSE,2061,2680,2474,3092,{C4A766C7-E10D-4226-BE5F-F391216D9D45}
1063,1032,{B31C1EBB-671D-11E5-80CA-005056A729E5},FRESNO,BARTON,Bank 1,CB 1108,PGE\BXYD,2016-09-26 10:30:05.0089196 -07:00,2535701108,253571108,8,3,3,1,503,10.98,10.87,503,10.98,10.87,578,12.61,12.48,578,12.61,12.48,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,600,13.09,12.96,"NOTE 1: Phase relay / 1.2 or phase relay - 50 amps, whichever is less.  See Protection Bulletin 6-3, p.19.
NOTE 2: Capability x .95 to account for phase unbalance if limiting factor is OH conductor, switches, disconnects, CT's, or VCB'S.",,FALSE,FALSE,2061,2680,2474,3092,{81C5309A-E943-4DC9-9B25-BCF0BA304F94}
1064,1017,{B31C1ECF-671D-11E5-80CA-005056A729E5},FRESNO,BARTON,Bank 2,CB 1109,PGE\BXYD,2017-01-25 08:36:20.1300584 -08:00,2535701109,253571109,8,3,3,1,503,10.98,10.87,503,10.98,10.87,600,13.09,12.96,570,12.44,12.32,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,570,12.44,12.32,"NOTE 1: Phase relay / 1.2 or phase relay - 50 amps, whichever is less.  See Protection Bulletin 6-3, p.19.
NOTE 2: Capability x .95 to account for phase unbalance if limiting factor is OH conductor, switches, disconnects, CT's, or VCB'S.",,FALSE,FALSE,2000,2400,2000,2400,{2D9FF31D-F0E0-42F5-895E-F27D9C7366BA}
1065,1017,{B31C1ED7-671D-11E5-80CA-005056A729E5},FRESNO,BARTON,Bank 2,CB 1110,PGE\BXYD,2017-01-25 08:37:56.2279064 -08:00,2535701110,253571110,8,3,3,1,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,"NOTE 1: Phase relay / 1.2 or phase relay - 50 amps, whichever is less.  See Protection Bulletin 6-3, p.19.
NOTE 2: Capability x .95 to account for phase unbalance if limiting factor is OH conductor, switches, disconnects, CT's, or VCB'S.",,FALSE,FALSE,2000,2400,2000,2400,{C0631381-200B-4333-A020-0DA809148703}
1067,1017,{B31C1EDF-671D-11E5-80CA-005056A729E5},FRESNO,BARTON,Bank 2,CB 1111,PGE\BXYD,2017-01-25 08:42:14.2724687 -08:00,2535701111,253571111,8,3,3,1,503,10.98,10.87,503,10.98,10.87,600,13.09,12.96,570,12.44,12.32,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,570,12.44,12.32,"NOTE 1: Phase relay / 1.2 or phase relay - 50 amps, whichever is less.  See Protection Bulletin 6-3, p.19.
NOTE 2: Capability x .95 to account for phase unbalance if limiting factor is OH conductor, switches, disconnects, CT's, or VCB'S.",,FALSE,FALSE,2000,2400,2000,2400,{C5DBDF18-8665-4E24-B0F4-FA19CFB37681}
1068,1017,{B31C1EEA-671D-11E5-80CA-005056A729E5},FRESNO,BARTON,Bank 2,CB 1112,PGE\BXYD,2016-09-26 11:28:45.8730738 -07:00,2535701112,253571112,8,3,3,1,503,10.98,10.87,503,10.98,10.87,600,13.09,12.96,600,13.09,12.96,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,600,13.09,12.96,"NOTE 1: Phase relay / 1.2 or phase relay - 50 amps, whichever is less.  See Protection Bulletin 6-3, p.19.
NOTE 2: Capability x .95 to account for phase unbalance if limiting factor is OH conductor, switches, disconnects, CT's, or VCB'S.",,FALSE,FALSE,2061,2680,2474,3092,{D9830237-ECE2-46DA-BD51-AD837F5788E5}
1071,1033,{B31C1EF8-671D-11E5-80CA-005056A729E5},FRESNO,BARTON,Bank 3,CB 1114,PGE\BXYD,2016-12-29 13:10:47.3749820 -08:00,2535701114,253571114,8,3,3,1,515,11.24,11.13,489,10.67,10.56,578,12.61,12.48,549,11.98,11.86,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,"NOTE 1: Phase relay / 1.2 or phase relay - 50 amps, whichever is less.  See Protection Bulletin 6-3, p.19.
NOTE 2: Capability x .95 to account for phase unbalance if limiting factor is OH conductor, switches, disconnects, CT's, or VCB'S.",,FALSE,FALSE,1374,1787,1649,2061,{D22261A5-0864-48C9-AF74-3B4F605B2C4D}
1072,1033,{B31C1F00-671D-11E5-80CA-005056A729E5},FRESNO,BARTON,Bank 3,CB 1115,PGE\BXYD,2017-01-25 08:49:19.4274446 -08:00,2535701115,253571115,8,3,3,1,477,10.41,10.31,477,10.41,10.31,600,13.09,12.96,570,12.44,12.32,528,11.52,11.4,528,11.52,11.4,600,13.09,12.96,570,12.44,12.32,"+53A to Summer Norm and Winter Norm

NOTE 1: Phase relay / 1.2 or phase relay - 50 amps, whichever is less.  See Protection Bulletin 6-3, p.19.
NOTE 2: Capability x .95 to account for phase unbalance if limiting factor is OH conductor, switches, disconnects, CT's, or VCB'S.",,FALSE,FALSE,1374,1787,1649,2061,{F0979F81-3B4E-4F15-9732-083237EBA6F9}
1073,1033,{B31C1F11-671D-11E5-80CA-005056A729E5},FRESNO,BARTON,Bank 3,CB 1116,PGE\BXYD,2016-09-26 11:39:20.5624706 -07:00,2535701116,253571116,8,3,3,1,515,11.24,11.13,515,11.24,11.13,578,12.61,12.48,578,12.61,12.48,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,"NOTE 1: Phase relay / 1.2 or phase relay - 50 amps, whichever is less.  See Protection Bulletin 6-3, p.19.
NOTE 2: Capability x .95 to account for phase unbalance if limiting factor is OH conductor, switches, disconnects, CT's, or VCB'S.",,FALSE,FALSE,1374,1787,1649,2061,{CC181A61-F4CA-4585-AF6C-D0B08BA1EF5A}
1074,1034,{B31C1F25-671D-11E5-80CA-005056A729E5},FRESNO,BIOLA,Bank 1,CB 1101 (Non SCADA),PGE\BXYD,2016-09-26 11:47:10.9490391 -07:00,2522101101,252211101,8,3,3,1,282,6.15,6.09,282,6.15,6.09,315,6.87,6.8,315,6.87,6.8,358,7.81,7.73,358,7.81,7.73,382,8.34,8.26,382,8.34,8.26,"NOTE 1: Phase relay / 1.2 or phase relay - 50 amps, whichever is less.  See Protection Bulletin 6-3, p.19.
NOTE 2: Capability x .95 to account for phase unbalance if limiting factor is OH conductor, switches, disconnects, CT's, or VCB'S.",,FALSE,FALSE,561,730,674,842,{7AC253C8-3473-4F94-85D3-22BE6A9C624E}
1075,1034,{B31C1F2B-671D-11E5-80CA-005056A729E5},FRESNO,BIOLA,Bank 1,CB 1102 (Non SCADA),PGE\BXYD,2016-09-26 11:47:54.7356807 -07:00,2522101102,252211102,8,3,3,1,417,9.1,9.01,417,9.1,9.01,417,9.1,9.01,417,9.1,9.01,417,9.1,9.01,417,9.1,9.01,417,9.1,9.01,417,9.1,9.01,"NOTE 1: Phase relay / 1.2 or phase relay - 50 amps, whichever is less.  See Protection Bulletin 6-3, p.19.
NOTE 2: Capability x .95 to account for phase unbalance if limiting factor is OH conductor, switches, disconnects, CT's, or VCB'S.",,FALSE,FALSE,561,730,674,842,{0EC44E19-15DC-4852-A83A-4F1A369B8C9F}
1076,1034,{B31C1F31-671D-11E5-80CA-005056A729E5},FRESNO,BIOLA,Bank 1,CB 1103 (Non SCADA),PGE\BXYD,2017-01-25 08:19:57.5763635 -08:00,2522101103,252211103,8,3,3,1,420,9.17,9.08,420,9.17,9.08,420,9.17,9.08,420,9.17,9.08,420,9.17,9.08,420,9.17,9.08,420,9.17,9.08,420,9.17,9.08,"-60A due to generation/emergency reserve

NOTE 1: Phase relay / 1.2 or phase relay - 50 amps, whichever is less.  See Protection Bulletin 6-3, p.19.
NOTE 2: Capability x .95 to account for phase unbalance if limiting factor is OH conductor, switches, disconnects, CT's, or VCB'S.",,FALSE,FALSE,916,1191,1100,1375,{03E310EE-A8CE-4FC4-BF8B-F3E74C2AB194}
1077,1034,{B31C1F37-671D-11E5-80CA-005056A729E5},FRESNO,BIOLA,Bank 1,CB 1104 (Non SCADA),PGE\BXYD,2017-01-25 08:20:57.7155200 -08:00,2522101104,252211104,8,3,3,1,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,"NOTE 1: Phase relay / 1.2 or phase relay - 50 amps, whichever is less.  See Protection Bulletin 6-3, p.19.
NOTE 2: Capability x .95 to account for phase unbalance if limiting factor is OH conductor, switches, disconnects, CT's, or VCB'S.",,FALSE,FALSE,916,1191,1100,1375,{EBF9CEBD-83C0-4656-BF1E-140E908CF91E}
1078,1035,{B31C1F46-671D-11E5-80CA-005056A729E5},FRESNO,BOSWELL,Bank 1,CB 1101,PGE\A6C7,2016-07-18 15:40:20.2542938 -07:00,253961101,253961101,8,4,4,1,561,12.24,12.12,561,12.24,12.12,561,12.24,12.12,561,12.24,12.12,561,12.24,12.12,561,12.24,12.12,561,12.24,12.12,561,12.24,12.12,No Capability Sheet found on SharePoint,,FALSE,FALSE,561,561,561,561,{FB6CF944-3951-4764-82A8-EADEB468325B}
1080,1036,{B31C1F54-671D-11E5-80CA-005056A729E5},FRESNO,BOWLES,Bank 1,CB 1101 (Non SCADA),PGE\BXYD,2016-09-26 13:05:39.1649442 -07:00,2535301101,253531101,8,3,3,1,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,"NOTE 1: Phase relay / 1.2 or phase relay - 50 amps, whichever is less.  See Protection Bulletin 6-3, p.19.
NOTE 2: Capability x .95 to account for phase unbalance if limiting factor is OH conductor, switches, disconnects, CT's, or VCB'S.",,FALSE,FALSE,859,1116,1030,1288,{3F12F7C0-C521-4629-A248-086F2DA9CD12}
1081,1036,{B31C1F60-671D-11E5-80CA-005056A729E5},FRESNO,BOWLES,Bank 1,CB 1102 (Non SCADA),PGE\BXYD,2016-09-26 13:08:43.3891843 -07:00,2535301102,253531102,8,3,3,1,376,8.21,8.13,376,8.21,8.13,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,"NOTE 1: Phase relay / 1.2 or phase relay - 50 amps, whichever is less.  See Protection Bulletin 6-3, p.19.
NOTE 2: Capability x .95 to account for phase unbalance if limiting factor is OH conductor, switches, disconnects, CT's, or VCB'S.",,FALSE,FALSE,859,1116,1030,1288,{244820D7-4D62-4E5D-9186-2787ECC083C8}
1082,1036,{B31C1F63-671D-11E5-80CA-005056A729E5},FRESNO,BOWLES,Bank 1,CB 1103 (Non SCADA),PGE\BXYD,2017-01-24 17:13:04.1001591 -08:00,2535301103,253531103,8,3,3,1,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,"NOTE 1: Phase relay / 1.2 or phase relay - 50 amps, whichever is less.  See Protection Bulletin 6-3, p.19.
NOTE 2: Capability x .95 to account for phase unbalance if limiting factor is OH conductor, switches, disconnects, CT's, or VCB'S.",,FALSE,FALSE,859,1116,1030,1200,{E5BE02C9-6C5E-4C7C-A31A-15440E302DF1}
1083,1036,{B31C1F66-671D-11E5-80CA-005056A729E5},FRESNO,BOWLES,Bank 1,CB 1104 (Non SCADA),PGE\BXYD,2016-09-26 13:11:18.1647010 -07:00,2535301104,253531104,8,3,3,1,376,8.21,8.13,376,8.21,8.13,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,"NOTE 1: Phase relay / 1.2 or phase relay - 50 amps, whichever is less.  See Protection Bulletin 6-3, p.19.
NOTE 2: Capability x .95 to account for phase unbalance if limiting factor is OH conductor, switches, disconnects, CT's, or VCB'S.",,FALSE,FALSE,859,1116,1030,1288,{C33C7EC1-8E8C-48E7-93E2-6E27B1E4CAD8}
1085,1037,{B31C1F75-671D-11E5-80CA-005056A729E5},FRESNO,BULLARD,Bank 1,CB 2111,PGE\JWCp,2017-02-13 13:31:02.0826652 -08:00,2539602111,253962111,12,3,3,1,573,21.66,21.44,570,21.54,21.32,600,22.68,22.45,570,21.54,21.32,600,22.68,22.45,570,21.54,21.32,600,22.68,22.45,570,21.54,21.32,"St Agnes Cogen:  2 units for 3.5 MVA total output (86 Amps).  De-rate feeder by 86 Amps to allow for cogeneration dropping offline unexpectedly.  NOTE 1: Phase relay / 1.2 or phase relay - 50 amps, whichever is less.  See Protection Bulletin 6-3, p.19.",,FALSE,FALSE,1190,1547,1428,1786,{F9C9EAA5-5B1B-4CA4-BC7D-213FDBC6413B}
1086,1037,{B31C1F7D-671D-11E5-80CA-005056A729E5},FRESNO,BULLARD,Bank 1,CB 2112,PGE\BXYD,2016-09-26 13:33:10.1398851 -07:00,2539602112,253962112,12,3,3,1,553,20.9,20.69,553,20.9,20.69,700,26.46,26.2,700,26.46,26.2,613,23.17,22.94,613,23.17,22.94,700,26.46,26.2,700,26.46,26.2,"NOTE 1: Phase relay / 1.2 or phase relay - 50 amps, whichever is less.  See Protection Bulletin 6-3, p.19.
NOTE 2: Capability x .95 to account for phase unbalance if limiting factor is OH conductor, switches, disconnects, CT's, or VCB'S.  
NOTE 3: UG cable ratings were calculated with the actual daily load factor.",,FALSE,FALSE,1190,1547,1428,1786,{26853FC7-DA6B-4BAA-8CD9-83469999AF1B}
1087,1037,{B31C1F97-671D-11E5-80CA-005056A729E5},FRESNO,BULLARD,Bank 1,CB 2114,PGE\JWCp,2017-02-15 09:16:43.9884184 -08:00,2539602114,253962114,12,3,3,1,566,21.39,21.18,566,21.39,21.18,700,26.46,26.2,700,26.46,26.2,678,25.62,25.36,678,25.62,25.36,700,26.46,26.2,700,26.46,26.2,"NOTE 1: Phase relay / 1.2 or phase relay - 50 amps, whichever is less.  See Protection Bulletin 6-3, p.19.
NOTE 2: Capability x .95 to account for phase unbalance if limiting factor is OH conductor, switches, disconnects, CT's, or VCB'S.  
NOTE 3: UG cable ratings were calculated with the actual daily load factor.",,FALSE,FALSE,1190,1547,1428,1786,{B9AB2A25-7B89-4D17-B332-634631B0E4A1}
1088,1038,{B31C1FB7-671D-11E5-80CA-005056A729E5},FRESNO,BULLARD,Bank 2,CB 1105,PGE\BXYD,2016-09-26 13:41:05.3992964 -07:00,2539601105,253961105,8,3,3,1,447,9.76,9.66,447,9.76,9.66,568,12.4,12.28,568,12.4,12.28,495,10.8,10.69,495,10.8,10.69,600,13.09,12.96,600,13.09,12.96,"NOTE 1: Phase relay / 1.2 or phase relay - 50 amps, whichever is less.  See Protection Bulletin 6-3, p.19.
NOTE 2: Capability x .95 to account for phase unbalance if limiting factor is OH conductor, switches, disconnects, CT's, or VCB'S.",,FALSE,FALSE,3207,4169,3849,4811,{BDD792B9-BA1F-4689-B7D9-D50A85B496D9}
1089,1038,{B31C1FCB-671D-11E5-80CA-005056A729E5},FRESNO,BULLARD,Bank 2,CB 1106,PGE\BXYD,2016-09-26 13:42:54.4116090 -07:00,2539601106,253961106,8,3,3,1,503,10.98,10.87,503,10.98,10.87,600,13.09,12.96,600,13.09,12.96,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,600,13.09,12.96,"NOTE 1: Phase relay / 1.2 or phase relay - 50 amps, whichever is less.  See Protection Bulletin 6-3, p.19.
NOTE 2: Capability x .95 to account for phase unbalance if limiting factor is OH conductor, switches, disconnects, CT's, or VCB'S.",,FALSE,FALSE,3207,4169,3849,4811,{D2BA7A5E-B7C4-4657-BC97-654FB829D930}
1090,1038,{B31C1FD6-671D-11E5-80CA-005056A729E5},FRESNO,BULLARD,Bank 2,CB 1107,PGE\BXYD,2016-09-26 13:45:14.5388800 -07:00,2539601107,253961107,8,3,3,1,447,9.76,9.66,447,9.76,9.66,568,12.4,12.28,568,12.4,12.28,495,10.8,10.69,495,10.8,10.69,600,13.09,12.96,600,13.09,12.96,"NOTE 1: Phase relay / 1.2 or phase relay - 50 amps, whichever is less.  See Protection Bulletin 6-3, p.19.
NOTE 2: Capability x .95 to account for phase unbalance if limiting factor is OH conductor, switches, disconnects, CT's, or VCB'S.",,FALSE,FALSE,3207,4169,3849,4811,{546129BE-9A29-4694-AB6E-A320037463BB}
1091,1038,{B31C1FDB-671D-11E5-80CA-005056A729E5},FRESNO,BULLARD,Bank 2,CB 1108,PGE\BXYD,2017-01-24 14:52:40.2189645 -08:00,2539601108,253961108,8,3,3,1,575,12.55,12.42,546,11.92,11.8,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,"NOTE 1: Phase relay / 1.2 or phase relay - 50 amps, whichever is less.  See Protection Bulletin 6-3, p.19.
NOTE 2: Capability x .95 to account for phase unbalance if limiting factor is OH conductor, switches, disconnects, CT's, or VCB'S.",,FALSE,FALSE,2200,2640,2200,2640,{0D9B1F24-B5B3-49E8-BAA5-E753769E80C9}
1092,1038,{B31C1FE3-671D-11E5-80CA-005056A729E5},FRESNO,BULLARD,Bank 2,CB 1109,PGE\BXYD,2016-09-26 13:54:45.7502892 -07:00,2539601109,253961109,8,3,3,1,503,10.98,10.87,503,10.98,10.87,600,13.09,12.96,600,13.09,12.96,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,600,13.09,12.96,"NOTE 1: Phase relay / 1.2 or phase relay - 50 amps, whichever is less.  See Protection Bulletin 6-3, p.19.
NOTE 2: Capability x .95 to account for phase unbalance if limiting factor is OH conductor, switches, disconnects, CT's, or VCB'S.",,FALSE,FALSE,3207,4169,3849,4811,{355CBB83-84D0-43DB-ABAC-076BD51FC477}
1093,1038,{B31C1FE8-671D-11E5-80CA-005056A729E5},FRESNO,BULLARD,Bank 2,CB 1110,PGE\BXYD,2016-09-26 13:55:54.3273909 -07:00,2539601110,253961110,8,3,3,1,503,10.98,10.87,503,10.98,10.87,600,13.09,12.96,600,13.09,12.96,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,600,13.09,12.96,"NOTE 1: Phase relay / 1.2 or phase relay - 50 amps, whichever is less.  See Protection Bulletin 6-3, p.19.
NOTE 2: Capability x .95 to account for phase unbalance if limiting factor is OH conductor, switches, disconnects, CT's, or VCB'S.",,FALSE,FALSE,3207,4169,3849,4811,{3E1ED496-3D11-4881-9A88-6152D3939AC9}
1094,1041,{B31C1FF6-671D-11E5-80CA-005056A729E5},FRESNO,BULLARD,Bank 3,CB 1101,PGE\BXYD,2016-09-26 14:08:32.2264919 -07:00,2539601101,253961101,8,3,3,1,553,12.07,11.95,553,12.07,11.95,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,"NOTE 1: Phase relay / 1.2 or phase relay - 50 amps, whichever is less.  See Protection Bulletin 6-3, p.19.
NOTE 2: Capability x .95 to account for phase unbalance if limiting factor is OH conductor, switches, disconnects, CT's, or VCB'S.",,FALSE,FALSE,2061,2680,2474,3092,{FB6CF944-3951-4764-82A8-EADEB468325B}
1095,1041,{B31C200A-671D-11E5-80CA-005056A729E5},FRESNO,BULLARD,Bank 3,CB 1102,PGE\VxLa,2017-06-07 13:00:18.8855425 -07:00,2539601102,253961102,8,3,3,1,492,10.74,10.63,492,10.74,10.63,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,"Voltage Base was altered to more closely reflect parallel UG cables that are not part of EDPI database. 

NOTE 1: Phase relay / 1.2 or phase relay - 50 amps, whichever is less.  See Protection Bulletin 6-3, p.19.
NOTE 2: Capability x .95 to account for phase unbalance if limiting factor is OH conductor, switches, disconnects, CT's, or VCB'S.",,FALSE,FALSE,2061,2680,2474,3092,{100C1ABA-6FFB-4C6E-B943-3F71E6F3E454}
1096,1041,{B31C2018-671D-11E5-80CA-005056A729E5},FRESNO,BULLARD,Bank 3,CB 1103,PGE\BXYD,2017-01-24 15:10:21.0237642 -08:00,2539601103,253961103,8,3,3,1,414,9.04,8.95,414,9.04,8.95,460,10.04,9.94,460,10.04,9.94,426,9.3,9.21,426,9.3,9.21,474,10.34,10.24,474,10.34,10.24,"NOTE 1: Phase relay / 1.2 or phase relay - 50 amps, whichever is less.  See Protection Bulletin 6-3, p.19.
NOTE 2: Capability x .95 to account for phase unbalance if limiting factor is OH conductor, switches, disconnects, CT's, or VCB'S.",,FALSE,FALSE,2061,2680,2474,3092,{9D3C7A82-74A0-4B23-9FA9-0884D715B51B}
1097,1041,{B31C2026-671D-11E5-80CA-005056A729E5},FRESNO,BULLARD,Bank 3,CB 1104,PGE\BXYD,2016-09-28 15:36:38.8878827 -07:00,2539601104,253961104,8,3,3,1,503,10.98,10.87,503,10.98,10.87,600,13.09,12.96,600,13.09,12.96,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,600,13.09,12.96,"NOTE 1: Phase relay / 1.2 or phase relay - 50 amps, whichever is less.  See Protection Bulletin 6-3, p.19.
NOTE 2: Capability x .95 to account for phase unbalance if limiting factor is OH conductor, switches, disconnects, CT's, or VCB'S.",,FALSE,FALSE,2061,2680,2474,3092,{DA05816D-4669-4DA5-86B2-0D5F3F78416F}
1098,1041,{B31C203D-671D-11E5-80CA-005056A729E5},FRESNO,BULLARD,Bank 3,CB 1113,PGE\BXYD,2016-09-26 14:34:14.3496226 -07:00,2539601113,253961113,8,3,3,1,553,12.07,11.95,553,12.07,11.95,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,"NOTE 1: Phase relay / 1.2 or phase relay - 50 amps, whichever is less.  See Protection Bulletin 6-3, p.19.
NOTE 2: Capability x .95 to account for phase unbalance if limiting factor is OH conductor, switches, disconnects, CT's, or VCB'S.",,FALSE,FALSE,2061,2680,2474,3092,{B37CAC99-1E99-47A0-B0DA-9FCCA44EA2C1}
1099,1043,{B31C2060-671D-11E5-80CA-005056A729E5},FRESNO,CALFLAX,Bank 1,CB 1101 (Non SCADA),PGE\BXYD,2017-01-24 14:41:36.5666022 -08:00,2534401101,253441101,8,3,3,1,400,8.73,8.64,380,8.29,8.21,417,9.1,9.01,417,9.1,9.01,417,9.1,9.01,417,9.1,9.01,417,9.1,9.01,417,9.1,9.01,"NOTE 1: Phase relay / 1.2 or phase relay - 50 amps, whichever is less.  See Protection Bulletin 6-3, p.19.
NOTE 2: Capability x .95 to account for phase unbalance if limiting factor is OH conductor, switches, disconnects, CT's, or VCB'S.  
NOTE 3: UG cable ratings were calculated with the actual daily load factor.",,FALSE,FALSE,859,1116,1030,1200,{3DBDA190-23BA-41FC-8C1E-84245261B18E}
1101,1043,{B31C2063-671D-11E5-80CA-005056A729E5},FRESNO,CALFLAX,Bank 1,CB 1102 (Non SCADA),PGE\BXYD,2016-09-26 15:18:04.4913973 -07:00,2534401102,253441102,8,3,3,1,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,"NOTE 1: Phase relay / 1.2 or phase relay - 50 amps, whichever is less.  See Protection Bulletin 6-3, p.19.
NOTE 2: Capability x .95 to account for phase unbalance if limiting factor is OH conductor, switches, disconnects, CT's, or VCB'S.  
NOTE 3: UG cable ratings were calculated with the actual daily load factor.",,FALSE,FALSE,842,1095,1010,1263,{3A8E5061-67CF-4AE8-8EDE-AABC931A4DB0}
1102,1043,{B31C2066-671D-11E5-80CA-005056A729E5},FRESNO,CALFLAX,Bank 1,CB 1103 (Non SCADA),PGE\BXYD,2016-09-26 15:19:02.8854482 -07:00,2534401103,253441103,8,3,3,1,400,8.73,8.64,400,8.73,8.64,417,9.1,9.01,417,9.1,9.01,417,9.1,9.01,417,9.1,9.01,417,9.1,9.01,417,9.1,9.01,"NOTE 1: Phase relay / 1.2 or phase relay - 50 amps, whichever is less.  See Protection Bulletin 6-3, p.19.
NOTE 2: Capability x .95 to account for phase unbalance if limiting factor is OH conductor, switches, disconnects, CT's, or VCB'S.  
