Id,BankId,Afid,DivisionName,SubstationName,BankName,CircuitName,LastChangedBy,DateRevised,CedsaId,CORRECTED CEDSA ID,OperatingVoltageId,SummerLoadFactorId,WinterLoadFactorId,LocationId,SummerNormalOperationalCapabilityAmps,SummerNormalOperationalCapabilityMva,SummerNormalOperationalCapabilityMw,SummerNormalPlanningCapabilityAmps,SummerNormalPlanningCapabilityMva,SummerNormalPlanningCapabilityMw,SummerEmergencyOperationalCapabilityAmps,SummerEmergencyOperationalCapabilityMva,SummerEmergencyOperationalCapabilityMw,SummerEmergencyPlanningCapabilityAmps,SummerEmergencyPlanningCapabilityMva,SummerEmergencyPlanningCapabilityMw,WinterNormalOperationalCapabilityAmps,WinterNormalOperationalCapabilityMva,WinterNormalOperationalCapabilityMw,WinterNormalPlanningCapabilityAmps,WinterNormalPlanningCapabilityMva,WinterNormalPlanningCapabilityMw,WinterEmergencyOperationalCapabilityAmps,WinterEmergencyOperationalCapabilityMva,WinterEmergencyOperationalCapabilityMw,WinterEmergencyPlanningCapabilityAmps,WinterEmergencyPlanningCapabilityMva,WinterEmergencyPlanningCapabilityMw,Notes,TransformerNotes,TransformerDerate,TransformerPlo,TransformerSummerNormalAmps,TransformerSummerEmergencyAmps,TransformerWinterNormalAmps,TransformerWinterEmergencyAmps,DmsGuid
NOTE 3: UG cable ratings were calculated with the actual daily load factor.",,FALSE,FALSE,842,1095,1010,1263,{E68A4B33-01F3-49E0-BEA5-B73D9F8F0557}
1103,1043,{B31C2069-671D-11E5-80CA-005056A729E5},FRESNO,CALFLAX,Bank 1,CB 1104 (Non SCADA),PGE\A6C7,2016-07-29 12:01:50.2355099 -07:00,2534401104,253441104,8,3,3,1,367,8.01,7.93,367,8.01,7.93,367,8.01,7.93,367,8.01,7.93,367,8.01,7.93,367,8.01,7.93,367,8.01,7.93,367,8.01,7.93,"NOTE 1: Phase relay / 1.2 or phase relay - 50 amps, whichever is less.  See Protection Bulletin 6-3, p.19.
NOTE 2: Capability x .95 to account for phase unbalance if limiting factor is OH conductor, switches, disconnects, CT's, or VCB'S.  
NOTE 3: UG cable ratings were calculated with the actual daily load factor.",,FALSE,FALSE,842,1095,1010,1263,{52E85E43-E4F5-4B12-80B5-71A6405C21D8}
1104,1044,{8C3C5B72-78EA-11E5-8C7B-9CB70D532D7F},LOS PADRES,PASO ROBLES,Bank 3,CB 1108,PGE\A9S5,2016-11-11 10:29:59.9216602 -08:00,1826101108,182611108,8,3,3,1,600,13.09,12.96,600,13.09,12.96,750,16.37,16.21,750,16.37,16.21,600,13.09,12.96,600,13.09,12.96,750,16.37,16.21,750,16.37,16.21,,,FALSE,FALSE,1374,1787,1649,2061,{D9847950-4247-4FB3-B579-DE6E677678B0}
1106,1047,{C89EFB6F-78E8-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,DOLAN ROAD,Bank 1,CB 1101,PGE\ACT0,2016-09-28 10:01:47.0510134 -07:00,1823801101,182381101,8,3,3,2,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,,,FALSE,FALSE,481,625,577,721,{8BE09573-B92D-4FBD-B340-3B33C61FBEF4}
1107,1047,{CEEBC999-78E8-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,DOLAN ROAD,Bank 1,CB 1103,PGE\JLDe,2016-09-14 17:04:55.9561774 -07:00,1823801103,182381103,8,3,3,2,468,10.21,10.11,468,10.21,10.11,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,481,625,577,721,{0B0DF2F8-F94A-4F26-8341-50CBE61134B6}
1250,1051,{5A8ACA42-0B21-11E6-9D37-D4BED91EFF1A},HUMBOLDT,ARCATA,Bank 1,CB 1106,PGE\C8M4,2017-07-19 10:04:41.3167058 -07:00,1920201106,192021106,8,3,3,2,750,16.37,16.21,750,16.37,16.21,750,16.37,16.21,750,16.37,16.21,750,16.37,16.21,750,16.37,16.21,750,16.37,16.21,750,16.37,16.21,,,FALSE,TRUE,1374,1787,1649,2000,{452AFDA5-58A6-4D84-A79C-3EF7CCE0522B}
1251,1119,{B91B8CBE-671D-11E5-80CA-005056A729E5},FRESNO,CANTUA,Bank 1,CB 1101,PGE\BXYD,2016-09-28 14:07:12.4305665 -07:00,2535901101,253591101,8,3,3,1,495,10.8,10.69,495,10.8,10.69,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,"Note 1: Phase relay / 1.2 or phase relay - 50 amps, whichever is less.  See Protection Bulletin 6-3, p.19.
Note 2: Capability x .95 to account for phase unbalance if limiting factor is OH conductor, switches, disconnects, CT's, or VCB'S.  
Note 3: UG cable ratings were calculated with the actual daily load factor.  See Engr, Std. Drw. 050166.",,FALSE,FALSE,1099,1429,1319,1649,{6D147665-41D3-45E9-8192-6E6F33514354}
1254,1117,{CEEBC9CA-78E8-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,FORT ORD,Bank 1,CB 1101 (Non-SCADA),PGE\ACT0,2016-11-23 11:55:50.4503709 -08:00,1824001101,182401101,8,3,3,2,229,5,4.95,217,4.74,4.69,298,6.5,6.44,283,6.18,6.12,275,6,5.94,261,5.7,5.64,344,7.51,7.43,326,7.11,7.04,,,TRUE,FALSE,859,1116,1030,1288,{D080D5A5-E292-4C79-BAFA-EAAE78860947}
1255,1117,{2EBBA051-0B42-11E6-9D37-D4BED91EFF1A},CENTRAL COAST,FORT ORD,Bank 1,CB 1102 (Non-SCADA),PGE\ACT0,2016-11-23 11:55:26.1159309 -08:00,1824001102,182401102,8,3,3,2,859,18.75,18.56,816,17.81,17.63,900,19.64,19.44,855,18.66,18.47,900,19.64,19.44,855,18.66,18.47,900,19.64,19.44,855,18.66,18.47,,,TRUE,FALSE,859,1116,1030,1288,{1CCE38AE-5F29-4C9D-9EFF-BCB7A7FE6159}
1256,1119,{B91B8CC9-671D-11E5-80CA-005056A729E5},FRESNO,CANTUA,Bank 1,CB 1102,PGE\BXYD,2016-09-28 14:06:49.3580186 -07:00,2535901102,253591102,8,4,4,2,483,10.54,10.43,483,10.54,10.43,483,10.54,10.43,483,10.54,10.43,483,10.54,10.43,483,10.54,10.43,483,10.54,10.43,483,10.54,10.43,"Note 1: Phase relay / 1.2 or phase relay - 50 amps, whichever is less.  See Protection Bulletin 6-3, p.19.
Note 2: Capability x .95 to account for phase unbalance if limiting factor is OH conductor, switches, disconnects, CT's, or VCB'S.  
Note 3: UG cable ratings were calculated with the actual daily load factor.  See Engr, Std. Drw. 050166.",,FALSE,FALSE,1099,1429,1319,1649,{B2889074-11A0-44D1-84FA-C3BD653B0687}
1257,1051,{5A8ACAAB-0B21-11E6-9D37-D4BED91EFF1A},HUMBOLDT,ARCATA,Bank 1,CB 1123,PGE\C8M4,2017-07-19 10:08:47.7998658 -07:00,1920201123,192021123,8,3,3,2,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,TRUE,1374,1787,1649,2000,{AFBABF54-4765-472A-92C6-B54795D341EE}
1258,1119,{B91B8CCE-671D-11E5-80CA-005056A729E5},FRESNO,CANTUA,Bank 1,CB 1103,PGE\JWCp,2017-01-24 12:44:08.7384464 -08:00,2535901103,253591103,8,3,3,1,417,9.1,9.01,417,9.1,9.01,417,9.1,9.01,417,9.1,9.01,417,9.1,9.01,417,9.1,9.01,417,9.1,9.01,417,9.1,9.01,"Note 1: Phase relay / 1.2 or phase relay - 50 amps, whichever is less.  See Protection Bulletin 6-3, p.19.
Note 2: Capability x .95 to account for phase unbalance if limiting factor is OH conductor, switches, disconnects, CT's, or VCB'S.  
Note 3: UG cable ratings were calculated with the actual daily load factor.  See Engr, Std. Drw. 050166.",,FALSE,FALSE,940,1160,1315,1465,{6ACB4D92-7BC9-4548-BDAE-E5A8E8992A13}
1259,1119,{B91B8CD6-671D-11E5-80CA-005056A729E5},FRESNO,CANTUA,Bank 1,CB 1104,PGE\BXYD,2017-01-24 14:07:25.4391582 -08:00,2535901104,253591104,8,3,3,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,"Note 1: Phase relay / 1.2 or phase relay - 50 amps, whichever is less.  See Protection Bulletin 6-3, p.19.
Note 2: Capability x .95 to account for phase unbalance if limiting factor is OH conductor, switches, disconnects, CT's, or VCB'S.  
Note 3: UG cable ratings were calculated with the actual daily load factor.  See Engr, Std. Drw. 050166.",,FALSE,FALSE,1099,1429,1319,1500,{F02ECA33-4F22-4B13-A5E5-A311FEB1AE6A}
1262,1119,{B91B8CDB-671D-11E5-80CA-005056A729E5},FRESNO,CANTUA,Bank 1,CB 1105,PGE\BXYD,2016-09-28 16:15:30.7744994 -07:00,2535901105,253591105,8,3,3,1,417,9.1,9.01,417,9.1,9.01,417,9.1,9.01,417,9.1,9.01,417,9.1,9.01,417,9.1,9.01,417,9.1,9.01,417,9.1,9.01,"Note 1: Phase relay / 1.2 or phase relay - 50 amps, whichever is less.  See Protection Bulletin 6-3, p.19.
Note 2: Capability x .95 to account for phase unbalance if limiting factor is OH conductor, switches, disconnects, CT's, or VCB'S.  
Note 3: UG cable ratings were calculated with the actual daily load factor.  See Engr, Std. Drw. 050166.",,FALSE,FALSE,1099,1429,1319,1649,{B1BC4319-758C-4392-97F7-26D0C248EBBA}
1263,1103,{A723308E-0B22-11E6-9D37-D4BED91EFF1A},SIERRA,PENRYN,Bank 2,CB 1105,PGE\SDK6,2016-09-28 14:17:15.2626520 -07:00,1525601105,152561105,8,3,3,1,745,16.26,16.1,745,16.26,16.1,750,16.37,16.21,750,16.37,16.21,750,16.37,16.21,750,16.37,16.21,750,16.37,16.21,750,16.37,16.21,,,FALSE,FALSE,2061,2680,2474,3092,{66EB4074-E00B-4B20-8522-0E7593D68CD9}
1264,1103,{A72330B3-0B22-11E6-9D37-D4BED91EFF1A},SIERRA,PENRYN,Bank 2,CB 1106,PGE\SDK6,2016-09-28 14:23:08.2617369 -07:00,1525601106,152561106,8,3,3,1,636,13.88,13.74,636,13.88,13.74,750,16.37,16.21,750,16.37,16.21,717,15.65,15.49,717,15.65,15.49,750,16.37,16.21,750,16.37,16.21,,,FALSE,FALSE,2061,2680,2474,3092,{9E0E5AB5-41F8-4980-B3D6-74216EB882F0}
1266,1103,{A72330C3-0B22-11E6-9D37-D4BED91EFF1A},SIERRA,PENRYN,Bank 2,CB 1107,PGE\SDK6,2016-09-28 14:26:22.2066086 -07:00,1525601107,152561107,8,4,4,2,750,16.37,16.21,750,16.37,16.21,750,16.37,16.21,750,16.37,16.21,750,16.37,16.21,750,16.37,16.21,750,16.37,16.21,750,16.37,16.21,,,FALSE,FALSE,2061,2680,2474,3092,{F58DA4E3-0E2B-4227-BB1E-403995206580}
1268,1123,{AD80BECA-0B22-11E6-9D37-D4BED91EFF1A},SIERRA,PLEASANT GROVE,Bank 1,CB 2103,PGE\SDK6,2016-09-28 15:14:56.8752512 -07:00,1524402103,152442103,12,3,3,1,745,28.16,27.88,745,28.16,27.88,800,30.23,29.93,800,30.23,29.93,800,30.23,29.93,800,30.23,29.93,800,30.23,29.93,800,30.23,29.93,,,FALSE,FALSE,1190,1547,1428,1786,{711CC74E-6C52-4169-9D90-4A1BBFB2EA36}
1269,1123,{AD80BEDA-0B22-11E6-9D37-D4BED91EFF1A},SIERRA,PLEASANT GROVE,Bank 1,CB 2104,PGE\SDK6,2016-09-28 15:42:51.5450269 -07:00,1524402104,152442104,12,3,3,1,636,24.04,23.8,636,24.04,23.8,792,29.93,29.63,792,29.93,29.63,717,27.1,26.83,717,27.1,26.83,800,30.23,29.93,800,30.23,29.93,,,FALSE,FALSE,1190,1547,1428,1786,{D6DE5B89-2A37-4BBD-ABEA-A84564218B4D}
1618,1271,{4C486FBD-671D-11E5-80CA-005056A729E5},YOSEMITE,BEAR VALLEY,Bank 1 (Non SCADA),CB 2101 (Non-SCADA),PGE\BXYD,2016-11-08 15:35:20.5107238 -08:00,2521902101,252192101,12,3,3,1,330,12.47,12.35,330,12.47,12.35,333,12.59,12.46,333,12.59,12.46,333,12.59,12.46,333,12.59,12.46,333,12.59,12.46,333,12.59,12.46,,,FALSE,FALSE,330,429,396,486,{CD928643-A373-4C7D-9E49-979135835694}
1620,1271,{4C486FC0-671D-11E5-80CA-005056A729E5},YOSEMITE,BEAR VALLEY,Bank 1 (Non SCADA),CB 2105 (Non-SCADA),PGE\BXYD,2016-11-08 15:35:34.5824650 -08:00,2521902105,252192105,12,3,3,1,183,6.92,6.85,183,6.92,6.85,211,7.97,7.89,211,7.97,7.89,266,10.05,9.95,266,10.05,9.95,284,10.73,10.62,284,10.73,10.62,,,FALSE,FALSE,330,429,396,486,{0680817C-1C3A-4E04-B85D-872FA0582752}
1621,1272,{4C486FD2-671D-11E5-80CA-005056A729E5},YOSEMITE,BONITA,Bank 1,CB 1101,PGE\BXYD,2016-10-13 13:50:29.8816560 -07:00,2553901101,255391101,8,3,3,1,450,9.82,9.72,450,9.82,9.72,450,9.82,9.72,450,9.82,9.72,450,9.82,9.72,450,9.82,9.72,450,9.82,9.72,450,9.82,9.72,,,FALSE,FALSE,702,702,702,702,{202B86A2-47DB-44D8-9D5B-52D0F38179C6}
1622,1272,{4C486FDD-671D-11E5-80CA-005056A729E5},YOSEMITE,BONITA,Bank 1,CB 1102,PGE\BXYD,2016-10-13 13:50:17.2889859 -07:00,2553901102,255391102,8,3,3,1,450,9.82,9.72,450,9.82,9.72,450,9.82,9.72,450,9.82,9.72,450,9.82,9.72,450,9.82,9.72,450,9.82,9.72,450,9.82,9.72,,,FALSE,FALSE,702,702,702,702,{3E94F375-E54E-475D-AF0A-AFA6E87EEC4E}
1623,1272,{523E8C88-671D-11E5-80CA-005056A729E5},YOSEMITE,BONITA,Bank 1,CB 1103,PGE\JWCp,2017-01-18 17:56:23.8133837 -08:00,2553901103,255391103,8,3,3,1,450,9.82,9.72,450,9.82,9.72,450,9.82,9.72,450,9.82,9.72,450,9.82,9.72,450,9.82,9.72,450,9.82,9.72,450,9.82,9.72,,,FALSE,FALSE,702,702,702,702,{26C2090B-F80A-474C-9FC3-26528190115A}
1624,1273,{523E8C96-671D-11E5-80CA-005056A729E5},YOSEMITE,BORDEN,Bank 2,CB 1101,PGE\BXYD,2016-10-13 13:51:40.9695812 -07:00,2551201101,255121101,8,3,3,1,617,13.47,13.34,617,13.47,13.34,617,13.47,13.34,617,13.47,13.34,617,13.47,13.34,617,13.47,13.34,617,13.47,13.34,617,13.47,13.34,,,FALSE,FALSE,1374,1787,1649,2061,{0E663E9E-1F12-421F-9261-99E0DFE6A0F8}
1626,1273,{523E8CA1-671D-11E5-80CA-005056A729E5},YOSEMITE,BORDEN,Bank 2,CB 1102,PGE\BXYD,2016-10-13 13:51:50.5335459 -07:00,2551201102,255121102,8,3,3,1,617,13.47,13.34,617,13.47,13.34,617,13.47,13.34,617,13.47,13.34,617,13.47,13.34,617,13.47,13.34,617,13.47,13.34,617,13.47,13.34,,,FALSE,FALSE,1374,1787,1649,2061,{A7FBF53E-6831-4B21-83DA-652DCED3266C}
1627,1273,{523E8CB8-671D-11E5-80CA-005056A729E5},YOSEMITE,BORDEN,Bank 2,CB 1103,PGE\JWCp,2016-10-28 09:39:09.6143464 -07:00,2551201103,255121103,8,3,3,1,617,13.47,13.34,515,11.24,11.13,617,13.47,13.34,578,12.61,12.48,617,13.47,13.34,617,13.47,13.34,617,13.47,13.34,617,13.47,13.34,,,FALSE,FALSE,1374,1787,1649,2061,{B4B0F82E-7DF3-45F7-B1A5-1F13DC84792A}
1629,1274,{523E8CC9-671D-11E5-80CA-005056A729E5},YOSEMITE,CANAL,Bank 1,CB 1101,PGE\BXYD,2016-10-05 15:42:41.5366646 -07:00,2520901101,252091101,8,3,3,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{F820CACD-3A14-45BD-9251-B1971518A73F}
1630,1274,{523E8CCE-671D-11E5-80CA-005056A729E5},YOSEMITE,CANAL,Bank 1,CB 1104,PGE\BXYD,2016-10-13 14:06:01.3013171 -07:00,2520901104,252091104,8,3,3,1,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,1374,1787,1649,2061,{2B538604-B6BC-4008-B8B4-6A4913CA6FB8}
1633,1274,{523E8CD6-671D-11E5-80CA-005056A729E5},YOSEMITE,CANAL,Bank 1,CB 1106,PGE\BXYD,2016-10-05 15:49:12.9743138 -07:00,2520901106,252091106,8,3,3,1,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,1374,1787,1649,2061,{A1E513A3-CE3A-487F-9385-377E3933EF17}
1634,1275,{523E8CE1-671D-11E5-80CA-005056A729E5},YOSEMITE,CANAL,Bank 2,CB 1102,PGE\BXYD,2016-10-05 15:56:50.5944446 -07:00,2520901102,252091102,8,3,3,1,636,13.88,13.74,636,13.88,13.74,700,15.28,15.13,700,15.28,15.13,700,15.28,15.13,700,15.28,15.13,700,15.28,15.13,700,15.28,15.13,,,FALSE,FALSE,1374,1787,1649,2061,{D4D21B0F-69D7-4626-BB86-F75A2651FC08}
1635,1275,{523E8CEC-671D-11E5-80CA-005056A729E5},YOSEMITE,CANAL,Bank 2,CB 1103,PGE\BXYD,2016-10-05 15:58:42.0118196 -07:00,2520901103,252091103,8,3,3,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{903A60BD-1897-4D2B-A57A-301C6E9588D1}
1637,1275,{523E8CF4-671D-11E5-80CA-005056A729E5},YOSEMITE,CANAL,Bank 2,CB 1105,PGE\BXYD,2016-10-05 16:00:14.6976638 -07:00,2520901105,252091105,8,3,3,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{1E75070F-38F0-4AFA-B0EE-2F30A9D0F281}
1638,1276,{523E8D05-671D-11E5-80CA-005056A729E5},YOSEMITE,CASSIDY,Bank 2,CB 2107,PGE\BXYD,2016-10-05 16:23:51.7742728 -07:00,2542702107,254272107,8,3,3,1,350,7.64,7.56,350,7.64,7.56,350,7.64,7.56,350,7.64,7.56,350,7.64,7.56,350,7.64,7.56,350,7.64,7.56,350,7.64,7.56,,,FALSE,FALSE,572,744,687,842,{D975D538-F1A6-4CA5-8820-AA731AF76381}
1640,1276,{523E8D13-671D-11E5-80CA-005056A729E5},YOSEMITE,CASSIDY,Bank 2,CB 2108,PGE\BXYD,2016-10-05 16:29:43.0731497 -07:00,2542702108,254272108,8,3,3,1,350,7.64,7.56,350,7.64,7.56,350,7.64,7.56,350,7.64,7.56,350,7.64,7.56,350,7.64,7.56,350,7.64,7.56,350,7.64,7.56,,,FALSE,FALSE,572,744,687,842,{754DBE0E-7777-4D69-AFDE-EA40187D30A3}
1641,1280,{523E8D39-671D-11E5-80CA-005056A729E5},YOSEMITE,CHOWCHILLA,Bank 1,CB 1101,PGE\BXYD,2016-10-06 08:17:25.0913748 -07:00,2541001101,254101101,8,3,3,1,617,13.47,13.34,617,13.47,13.34,617,13.47,13.34,617,13.47,13.34,617,13.47,13.34,617,13.47,13.34,617,13.47,13.34,617,13.47,13.34,,,FALSE,FALSE,2061,2680,2474,3092,{C66F4734-8BB8-4240-92F4-0BFAB70A193E}
1642,1280,{523E8D50-671D-11E5-80CA-005056A729E5},YOSEMITE,CHOWCHILLA,Bank 1,CB 1102,PGE\JWCp,2017-02-27 14:57:18.2930084 -08:00,2541001102,254101102,8,3,3,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{AA191738-6709-4CC2-8FCD-F03ABD2FC500}
1643,1280,{523E8D58-671D-11E5-80CA-005056A729E5},YOSEMITE,CHOWCHILLA,Bank 1,CB 1103,PGE\JWCp,2017-02-27 14:55:55.7986220 -08:00,2541001103,254101103,8,3,3,1,700,15.28,15.13,700,15.28,15.13,700,15.28,15.13,700,15.28,15.13,700,15.28,15.13,700,15.28,15.13,700,15.28,15.13,700,15.28,15.13,,,FALSE,FALSE,2061,2680,2474,3092,{1A7FFA15-5437-4A02-81FE-AAF385B934E7}
1645,1280,{523E8D66-671D-11E5-80CA-005056A729E5},YOSEMITE,CHOWCHILLA,Bank 1,CB 1104 (Non-SCADA),PGE\BXYD,2016-10-06 08:45:25.5580885 -07:00,2541001104,254101104,8,3,3,1,617,13.47,13.34,617,13.47,13.34,617,13.47,13.34,617,13.47,13.34,617,13.47,13.34,617,13.47,13.34,617,13.47,13.34,617,13.47,13.34,,,FALSE,FALSE,2061,2680,2474,3092,{13148D9D-BD83-40F0-92FA-72D91B1B3EEE}
1648,1282,{523E8D24-671D-11E5-80CA-005056A729E5},YOSEMITE,CHOWCHILLA,Bank 2,CB 1105 (Non-SCADA),PGE\BXYD,2016-10-06 08:59:13.0339009 -07:00,2541001105,254101105,8,3,3,1,282,6.15,6.09,282,6.15,6.09,315,6.87,6.8,315,6.87,6.8,358,7.81,7.73,358,7.81,7.73,382,8.34,8.26,382,8.34,8.26,,,FALSE,FALSE,733,953,879,1099,{ADE7BB5D-AC4F-4594-8F04-6F951EC96E48}
1649,1282,{523E8D2D-671D-11E5-80CA-005056A729E5},YOSEMITE,CHOWCHILLA,Bank 2,CB 1106 (Non-SCADA),PGE\BXYD,2016-10-06 09:03:24.3376456 -07:00,2541001106,254101106,8,3,3,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,733,953,879,1099,{944A06B3-BC62-4EFC-8735-8588D0CC135A}
1650,1284,{523E8D84-671D-11E5-80CA-005056A729E5},YOSEMITE,COARSEGOLD,Bank 2,CB 2103,PGE\JWCp,2016-11-03 12:19:53.0865108 -07:00,2544302103,254432103,12,3,3,1,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,,,FALSE,FALSE,1190,1547,1428,1773,{CDE7184A-EAD1-45AB-8ED6-26961D913AD0}
1651,1284,{523E8D89-671D-11E5-80CA-005056A729E5},YOSEMITE,COARSEGOLD,Bank 2,CB 2104,PGE\JWCp,2016-11-03 12:20:31.2777540 -07:00,2544302104,254432104,12,3,2,1,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,,,FALSE,FALSE,1190,1547,1428,1773,{90333AD9-4E8A-4F8D-8980-EE8262BF6FB2}
1652,1285,{523E8E4F-671D-11E5-80CA-005056A729E5},YOSEMITE,CURTIS,Bank 1,CB 1701,PGE\BXYD,2016-10-06 10:22:54.2307971 -07:00,1633501701,163351701,10,3,3,1,515,15.92,15.76,515,15.92,15.76,578,17.87,17.69,578,17.87,17.69,600,18.55,18.36,600,18.55,18.36,600,18.55,18.36,600,18.55,18.36,,,FALSE,FALSE,1455,1892,1746,2183,{90BA7B9A-DACD-4BD8-93B2-6CC91315D701}
1655,1285,{523E8E60-671D-11E5-80CA-005056A729E5},YOSEMITE,CURTIS,Bank 1,CB 1702,PGE\BXYD,2016-10-06 10:25:33.1130416 -07:00,1633501702,163351702,10,3,3,1,515,15.92,15.76,515,15.92,15.76,578,17.87,17.69,578,17.87,17.69,600,18.55,18.36,600,18.55,18.36,600,18.55,18.36,600,18.55,18.36,,,FALSE,FALSE,1455,1892,1746,2183,{E19BBCD0-2B4A-423D-82CF-82B5014E1A6A}
1656,1285,{523E8E68-671D-11E5-80CA-005056A729E5},YOSEMITE,CURTIS,Bank 1,CB 1703,PGE\BXYD,2016-10-06 10:27:42.2856665 -07:00,1633501703,163351703,10,3,3,1,600,18.55,18.36,600,18.55,18.36,600,18.55,18.36,600,18.55,18.36,600,18.55,18.36,600,18.55,18.36,600,18.55,18.36,600,18.55,18.36,,,FALSE,FALSE,1455,1892,1746,2183,{DEFBA1FF-203B-4DC5-8BDA-C8CA9C0A3797}
1659,1286,{58406AFC-671D-11E5-80CA-005056A729E5},YOSEMITE,CURTIS,Bank 2,CB 1704,PGE\BXYD,2016-10-06 10:35:07.2071330 -07:00,1633501704,163351704,10,3,3,1,600,18.55,18.36,600,18.55,18.36,600,18.55,18.36,600,18.55,18.36,600,18.55,18.36,600,18.55,18.36,600,18.55,18.36,600,18.55,18.36,,,FALSE,FALSE,1455,1892,1746,2183,{55CC51AA-AB25-4E5A-B7F4-3800FBFCA70A}
1660,1286,{58406B07-671D-11E5-80CA-005056A729E5},YOSEMITE,CURTIS,Bank 2,CB 1705,PGE\BXYD,2016-10-06 10:38:59.2030678 -07:00,1633501705,163351705,10,3,3,1,600,18.55,18.36,600,18.55,18.36,600,18.55,18.36,600,18.55,18.36,600,18.55,18.36,600,18.55,18.36,600,18.55,18.36,600,18.55,18.36,,,FALSE,FALSE,1455,1892,1746,2183,{ADAD3BC2-0914-4359-B7AD-3D66880123EC}
1662,1287,{58406B18-671D-11E5-80CA-005056A729E5},YOSEMITE,DAIRYLAND,Bank 1,CB 1102,PGE\BXYD,2016-10-06 10:50:31.0637469 -07:00,2524201102,252421102,8,3,3,1,617,13.47,13.34,617,13.47,13.34,617,13.47,13.34,617,13.47,13.34,617,13.47,13.34,617,13.47,13.34,617,13.47,13.34,617,13.47,13.34,,,FALSE,FALSE,1374,1787,1649,2061,{119E46EF-1F46-4E25-A8F4-DA55E9740E67}
1663,1287,{58406B23-671D-11E5-80CA-005056A729E5},YOSEMITE,DAIRYLAND,Bank 1,CB 1105,PGE\JWCp,2017-05-16 13:18:47.4224532 -07:00,2524201105,252421105,8,3,3,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{2107E5CA-01BC-4D38-9B4C-7285B58890DE}
1665,1287,{58406B2E-671D-11E5-80CA-005056A729E5},YOSEMITE,DAIRYLAND,Bank 1,CB 1109,PGE\BXYD,2016-10-06 11:10:47.6488325 -07:00,2524201109,252421109,8,3,3,1,617,13.47,13.34,617,13.47,13.34,617,13.47,13.34,617,13.47,13.34,617,13.47,13.34,617,13.47,13.34,617,13.47,13.34,617,13.47,13.34,,,FALSE,FALSE,1374,1787,1649,2061,{C38AB1F7-0CA3-4D4B-8C27-FF1C26FECA11}
1666,1288,{369B0373-275E-11E6-B38D-D4BED91EFF1A},YOSEMITE,DAIRYLAND,Bank 2,CB 1111,PGE\BXYD,2016-10-06 11:30:14.9930953 -07:00,252421111,252421111,8,3,3,1,578,12.61,12.48,578,12.61,12.48,617,13.47,13.34,617,13.47,13.34,617,13.47,13.34,617,13.47,13.34,617,13.47,13.34,617,13.47,13.34,,,FALSE,FALSE,1374,1787,1649,2061,{C87FB491-77B0-459B-A2BE-86234B4D285D}
1668,1288,{58406B3F-671D-11E5-80CA-005056A729E5},YOSEMITE,DAIRYLAND,Bank 2,CB 1112,PGE\BXYD,2016-10-06 11:33:38.5604339 -07:00,2524201112,252421112,8,3,3,1,515,11.24,11.13,515,11.24,11.13,578,12.61,12.48,578,12.61,12.48,617,13.47,13.34,617,13.47,13.34,617,13.47,13.34,617,13.47,13.34,,,FALSE,FALSE,1374,1787,1649,2061,{1AA8FD88-8933-4FD0-9FA2-A85D2C1A2EB7}
1669,1288,{58406B44-671D-11E5-80CA-005056A729E5},YOSEMITE,DAIRYLAND,Bank 2,CB 1113,PGE\VXRO,2017-03-02 11:06:27.5923420 -08:00,2524201113,252421113,8,3,3,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{592E6874-7221-4E94-82CA-4A01EE0C4AD6}
1108,1048,{9AA85C90-0B22-11E6-9D37-D4BED91EFF1A},SIERRA,FORESTHILL,Bank 1,CB 1101,PGE\SDK6,2016-09-28 14:07:03.4917092 -07:00,1521801101,152181101,8,3,3,1,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,962,1250,1154,1443,{474ABAEE-FDCE-4026-A612-96636C6F5AC2}
1110,1048,{9AA85CA0-0B22-11E6-9D37-D4BED91EFF1A},SIERRA,FORESTHILL,Bank 1,CB 1102,PGE\SDK6,2016-09-28 14:07:45.9089446 -07:00,1521801102,152181102,8,3,3,1,154,3.36,3.33,154,3.36,3.33,173,3.78,3.74,173,3.78,3.74,216,4.71,4.66,216,4.71,4.66,228,4.98,4.93,228,4.98,4.93,,Limited by bus conductor,FALSE,FALSE,962,1250,1154,1443,{2F1F8DD8-DF80-4E1C-9C6D-131468ADE90E}
1111,1049,{A0BFD465-0B22-11E6-9D37-D4BED91EFF1A},SIERRA,HORSESHOE,Bank 1,CB 1101,PGE\SDK6,2016-09-20 12:56:14.8569895 -07:00,1525701101,152571101,8,3,3,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{0793626F-E24F-476D-9E19-C1BB8636A5E4}
1112,1049,{A0BFD475-0B22-11E6-9D37-D4BED91EFF1A},SIERRA,HORSESHOE,Bank 1,CB 1102,PGE\SDK6,2016-09-20 13:07:06.6913790 -07:00,1525701102,152571102,8,3,3,1,578,12.61,12.48,578,12.61,12.48,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{7ABEE9CF-5328-4B62-A3AB-57A885667F4A}
1113,1049,{A0BFD493-0B22-11E6-9D37-D4BED91EFF1A},SIERRA,HORSESHOE,Bank 1,CB 1103,PGE\SDK6,2016-09-20 13:16:13.4874851 -07:00,1525701103,152571103,8,3,3,1,578,12.61,12.48,578,12.61,12.48,689,15.04,14.89,689,15.04,14.89,627,13.68,13.54,627,13.68,13.54,732,15.98,15.82,732,15.98,15.82,,,FALSE,FALSE,2061,2680,2474,3092,{F20DA312-E9D7-4F69-A9C6-892F3610CEDB}
1114,1050,{A0BFD49F-0B22-11E6-9D37-D4BED91EFF1A},SIERRA,HORSESHOE,Bank 2,CB 1104,PGE\SDK6,2016-09-20 13:36:00.5058471 -07:00,1525701104,152571104,8,3,3,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{8230715B-B8E0-4799-AFA3-E02F0CCB49BC}
1115,1050,{A0BFD4AF-0B22-11E6-9D37-D4BED91EFF1A},SIERRA,HORSESHOE,Bank 2,CB 1105,PGE\SDK6,2016-09-20 13:42:08.7270287 -07:00,1525701105,152571105,8,3,3,1,578,12.61,12.48,578,12.61,12.48,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{00C96877-EF85-4A36-BBAF-3E8E653DD34F}
1116,1050,{A0BFD4B8-0B22-11E6-9D37-D4BED91EFF1A},SIERRA,HORSESHOE,Bank 2,CB 1106,PGE\SDK6,2016-09-20 13:48:04.7758767 -07:00,1525701106,152571106,8,3,3,1,578,12.61,12.48,578,12.61,12.48,689,15.04,14.89,689,15.04,14.89,627,13.68,13.54,627,13.68,13.54,700,15.28,15.13,700,15.28,15.13,,,FALSE,FALSE,2061,2680,2474,3092,{68DB76BA-4CC7-4C2A-AAFB-2E416E9D036B}
1117,1054,{D40DD86C-0B3F-11E6-9D37-D4BED91EFF1A},CENTRAL COAST,WATSONVILLE,BANK 3 (Non SCADA),CB 2101 (Non-SCADA),PGE\JLDe,2016-09-23 09:37:13.9916186 -07:00,0833302101,083332101,12,3,3,2,346,13.08,12.95,346,13.08,12.95,346,13.08,12.95,346,13.08,12.95,346,13.08,12.95,346,13.08,12.95,346,13.08,12.95,346,13.08,12.95,,,FALSE,FALSE,346,346,346,346,{00000000-0000-0000-0000-000000000000}
1120,1055,{A0BFD4CE-0B22-11E6-9D37-D4BED91EFF1A},SIERRA,LINCOLN,Bank 1,CB 1101,PGE\SDK6,2016-09-28 14:11:30.7744608 -07:00,1537001101,153701101,8,3,3,1,745,16.26,16.1,745,16.26,16.1,750,16.37,16.21,750,16.37,16.21,750,16.37,16.21,750,16.37,16.21,750,16.37,16.21,750,16.37,16.21,,,FALSE,FALSE,1374,1787,1649,1937,{9819E34A-2EE5-4284-87F2-45304AED6497}
1122,1055,{A0BFD4E5-0B22-11E6-9D37-D4BED91EFF1A},SIERRA,LINCOLN,Bank 1,CB 1102,PGE\SDK6,2016-09-28 14:11:21.5980596 -07:00,1537001102,153701102,8,3,3,1,745,16.26,16.1,745,16.26,16.1,750,16.37,16.21,750,16.37,16.21,750,16.37,16.21,750,16.37,16.21,750,16.37,16.21,750,16.37,16.21,,,FALSE,FALSE,1374,1787,1649,1937,{83DBB839-0C9F-4E08-8393-12F4C7BF6CF1}
1123,1056,{A0BFD4FF-0B22-11E6-9D37-D4BED91EFF1A},SIERRA,LINCOLN,Bank 2,CB 2108,PGE\SDK6,2017-01-17 14:43:32.3089844 -08:00,1537002108,153702108,12,3,3,1,400,15.12,14.97,290,10.96,10.85,400,15.12,14.97,290,10.96,10.85,400,15.12,14.97,290,10.96,10.85,400,15.12,14.97,290,10.96,10.85,Need to have 12/21kV 7500 KVA auto-bank available in pick-list.,,FALSE,FALSE,1190,1547,1428,1688,{B09D9B06-A7DE-41D4-A087-539865E14DE7}
1124,1057,{54FAE9C7-0B41-11E6-9D37-D4BED91EFF1A},SIERRA,LINCOLN,Bank 3,CB 1104 (Non-SCADA),PGE\SDK6,2016-12-01 16:37:29.7428370 -08:00,1537001104,153701104,8,3,3,1,400,8.73,8.64,400,8.73,8.64,447,9.76,9.66,447,9.76,9.66,514,11.22,11.11,514,11.22,11.11,549,11.98,11.86,549,11.98,11.86,,,FALSE,FALSE,733,830,830,830,{AD3DD978-FA0D-44DB-959F-B6F86062042A}
1125,1057,{A0BFD512-0B22-11E6-9D37-D4BED91EFF1A},SIERRA,LINCOLN,Bank 3,CB 1105,PGE\SDK6,2016-09-21 17:21:34.9203858 -07:00,1537001105,153701105,8,3,3,1,733,16,15.84,733,16,15.84,750,16.37,16.21,750,16.37,16.21,750,16.37,16.21,750,16.37,16.21,750,16.37,16.21,750,16.37,16.21,,,FALSE,FALSE,733,830,830,830,{B1AE606C-DFB4-4D15-95CD-E5D15A5D1505}
1127,1058,{46F10837-78E8-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,ARANA,Bank 1 (Non SCADA),CB 401 (Non-SCADA),PGE\ACT0,2016-11-23 09:50:59.0230785 -08:00,083010401,083010401,4,3,3,2,303,2.29,2.27,303,2.29,2.27,395,2.99,2.96,395,2.99,2.96,364,2.76,2.73,364,2.76,2.73,400,3.03,3,400,3.03,3,,,FALSE,FALSE,303,395,364,455,{919641A3-5977-4867-A6A4-225300681202}
1128,1059,{46F1083D-78E8-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,ARANA,Bank 2 (Non SCADA),CB 402 (Non-SCADA),PGE\ACT0,2016-11-23 09:53:22.3136595 -08:00,083010402,083010402,4,3,3,2,300,2.27,2.25,300,2.27,2.25,390,2.95,2.92,390,2.95,2.92,360,2.72,2.69,360,2.72,2.69,450,3.41,3.38,450,3.41,3.38,,,FALSE,FALSE,330,429,396,495,{21522028-50E7-451E-8DFC-06DCFB8EEDE8}
1129,1061,{46F10846-78E8-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,BEN LOMOND,Bank 1 (Non SCADA),CB 401 (Non-SCADA),PGE\MTDR,2017-07-11 16:31:00.7722575 -07:00,083040401,083040401,4,3,3,2,303,2.29,2.27,303,2.29,2.27,395,2.99,2.96,395,2.99,2.96,364,2.76,2.73,364,2.76,2.73,455,3.44,3.41,455,3.44,3.41,,,FALSE,FALSE,303,395,364,455,{00331E5F-2CD9-40AE-B955-D0E9B009C39B}
1130,1062,{4D3DDA96-78E8-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,BEN LOMOND,Bank 2 (Non SCADA),CB 1101 (Non-SCADA),PGE\ACT0,2016-09-22 16:15:29.3286050 -07:00,083041101,083041101,8,3,3,2,164,3.58,3.54,164,3.58,3.54,200,4.36,4.32,200,4.36,4.32,197,4.3,4.26,197,4.3,4.26,200,4.36,4.32,200,4.36,4.32,,,FALSE,FALSE,164,214,197,247,{00000000-0000-0000-0000-000000000000}
1131,1063,{1B45BE2C-78E5-11E5-8C7B-9CB70D532D7F},EAST BAY,SAN PABLO,Bank 1,CB 1105,PGE\C7CF,2016-12-19 12:37:25.9005970 -08:00,0143701105,014371105,8,3,3,2,595,12.99,12.86,595,12.99,12.86,667,14.56,14.41,667,14.56,14.41,613,13.38,13.25,613,13.38,13.25,667,14.56,14.41,667,14.56,14.41,,,FALSE,FALSE,2061,2680,2474,3092,{54C276B5-F5C8-4275-A1D4-51023FA69CD2}
1132,1063,{1B45BE43-78E5-11E5-8C7B-9CB70D532D7F},EAST BAY,SAN PABLO,Bank 1,CB 1106,PGE\C7CF,2016-12-19 12:37:11.2981546 -08:00,0143701106,014371106,8,3,3,2,595,12.99,12.86,595,12.99,12.86,667,14.56,14.41,667,14.56,14.41,613,13.38,13.25,613,13.38,13.25,667,14.56,14.41,667,14.56,14.41,,,FALSE,FALSE,2061,2680,2474,3092,{DA34ECF2-AB4C-493E-A89E-6ADBD2A34908}
1133,1066,{946B53AE-0B22-11E6-9D37-D4BED91EFF1A},SIERRA,DEL MAR,Bank 1,CB 1103,PGE\SDK6,2016-09-28 14:28:08.2251299 -07:00,1525801103,152581103,8,3,3,1,515,11.24,11.13,515,11.24,11.13,578,12.61,12.48,578,12.61,12.48,666,14.53,14.38,666,14.53,14.38,711,15.52,15.36,711,15.52,15.36,,,FALSE,FALSE,733,953,879,1099,{B998F9B1-53A7-4A59-8A5F-3E61866CEAF1}
1134,1066,{946B53BE-0B22-11E6-9D37-D4BED91EFF1A},SIERRA,DEL MAR,Bank 1,CB 1104,PGE\SDK6,2016-12-01 15:04:40.5805591 -08:00,1525801104,152581104,8,3,3,1,573,12.51,12.38,573,12.51,12.38,720,15.71,15.55,720,15.71,15.55,634,13.84,13.7,634,13.84,13.7,720,15.71,15.55,720,15.71,15.55,,,FALSE,FALSE,733,953,879,1099,{79649E96-44CF-44A5-8848-BB187AAABEFB}
1135,1065,{F4276553-78E4-11E5-8C7B-9CB70D532D7F},EAST BAY,POINT PINOLE,Bank 1,CB 1101,PGE\C7CF,2016-12-19 11:43:17.1376305 -08:00,0142601101,014261101,8,3,3,2,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,733,953,879,1099,{354C93F9-0897-41D3-80F7-9473F4751E81}
1136,1065,{F427656D-78E4-11E5-8C7B-9CB70D532D7F},EAST BAY,POINT PINOLE,Bank 1,CB 1102,PGE\C7CF,2016-12-19 11:44:28.7123711 -08:00,0142601102,014261102,8,3,3,2,541,11.81,11.69,541,11.81,11.69,600,13.09,12.96,600,13.09,12.96,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,733,953,879,1099,{30DE6984-10F7-415A-8DC9-4D8FA582DD47}
1137,1065,{FA7767AD-78E4-11E5-8C7B-9CB70D532D7F},EAST BAY,POINT PINOLE,Bank 1,CB 1103,PGE\C7CF,2016-12-19 11:45:27.0635079 -08:00,0142601103,014261103,8,3,3,2,541,11.81,11.69,541,11.81,11.69,600,13.09,12.96,600,13.09,12.96,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,733,953,879,1099,{149F7324-1D9B-4E11-B401-7133084C1711}
1138,1067,{946B53D1-0B22-11E6-9D37-D4BED91EFF1A},SIERRA,DEL MAR,Bank 2,CB 2105,PGE\SDK6,2016-09-22 16:28:38.3334561 -07:00,1525802105,152582105,12,3,3,1,733,27.7,27.42,733,27.7,27.42,733,27.7,27.42,733,27.7,27.42,733,27.7,27.42,733,27.7,27.42,733,27.7,27.42,733,27.7,27.42,,,FALSE,FALSE,793,1031,952,1158,{3FBFF3E9-AB6F-4913-A72E-CC5AD19BCE40}
1139,1067,{946B53E8-0B22-11E6-9D37-D4BED91EFF1A},SIERRA,DEL MAR,Bank 2,CB 2106,PGE\SDK6,2016-12-01 15:03:42.2187795 -08:00,1525802106,152582106,12,3,3,1,530,20.03,19.83,530,20.03,19.83,689,26.04,25.78,689,26.04,25.78,627,23.7,23.46,627,23.7,23.46,700,26.46,26.2,700,26.46,26.2,,,FALSE,FALSE,793,1031,952,1158,{AB0DB495-7607-44F7-B0C4-A3F7FB84E872}
1140,1069,{9EFE5B11-78E5-11E5-8C7B-9CB70D532D7F},EAST BAY,VALLEY VIEW,Bank 1,CB 1103,PGE\C7CF,2016-12-19 12:44:40.7132900 -08:00,0143401103,014341103,8,3,3,2,541,11.81,11.69,541,11.81,11.69,600,13.09,12.96,600,13.09,12.96,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,572,744,687,859,{092BF216-B03B-4CEF-B09E-A7E6B8EC8633}
1141,1070,{A5932E6C-78E5-11E5-8C7B-9CB70D532D7F},EAST BAY,VALLEY VIEW,Bank 2,CB 1105,PGE\C7CF,2016-12-19 12:45:19.9565955 -08:00,0143401105,014341105,8,3,3,2,541,11.81,11.69,541,11.81,11.69,600,13.09,12.96,600,13.09,12.96,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,733,953,879,1099,{AAC9E309-9EC0-48BF-A054-E6DFE134F5A1}
1142,1070,{ABFB73AA-78E5-11E5-8C7B-9CB70D532D7F},EAST BAY,VALLEY VIEW,Bank 2,CB 1106,PGE\C7CF,2016-12-19 12:45:41.4738028 -08:00,0143401106,014341106,8,3,3,2,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,733,953,879,1099,{4E3F3565-2556-4D07-BF3A-2A46D741F2FB}
1143,1071,{946B53F4-0B22-11E6-9D37-D4BED91EFF1A},SIERRA,DEL MAR,Bank 3,CB 2109,PGE\SDK6,2016-09-22 17:08:06.9488811 -07:00,1525802109,152582109,12,3,3,1,503,19.01,18.82,503,19.01,18.82,639,24.15,23.91,639,24.15,23.91,557,21.05,20.84,557,21.05,20.84,674,25.47,25.22,674,25.47,25.22,,,FALSE,FALSE,1190,1547,1428,1667,{064DD2AC-0F41-48C8-9B9C-0535C62180F4}
1144,1072,{D5CDDA6C-78E4-11E5-8C7B-9CB70D532D7F},EAST BAY,FRANKLIN,Bank 1,CB 1101,PGE\C7CF,2016-12-12 15:02:17.8420675 -08:00,0139201101,013921101,8,3,3,2,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1388,1805,1666,2083,{C7674DA5-B466-42F0-B853-627B7E5B0152}
1145,1072,{D5CDDA80-78E4-11E5-8C7B-9CB70D532D7F},EAST BAY,FRANKLIN,Bank 1,CB 1102,PGE\C7CF,2016-12-12 15:02:55.9828645 -08:00,0139201102,013921102,8,3,3,2,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1388,1805,1666,2083,{279C03D5-687D-45A3-9125-48B794E50014}
1146,1073,{D5CDDA8E-78E4-11E5-8C7B-9CB70D532D7F},EAST BAY,FRANKLIN,Bank 2,CB 1103,PGE\C7CF,2016-12-12 15:08:06.3520335 -08:00,0139201103,013921103,8,3,3,2,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1388,1805,1666,2083,{85583B98-FC8E-41B6-BCFD-C39206A4079E}
1147,1073,{DBC6BCCE-78E4-11E5-8C7B-9CB70D532D7F},EAST BAY,FRANKLIN,Bank 2,CB 1104,PGE\C7CF,2016-12-12 15:08:37.2515270 -08:00,0139201104,013921104,8,3,3,2,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1388,1805,1666,2083,{824B01C7-1D83-41C5-96E3-265BCD1A2942}
1148,1071,{946B5412-0B22-11E6-9D37-D4BED91EFF1A},SIERRA,DEL MAR,Bank 3,CB 2110,PGE\SDK6,2016-09-22 17:12:20.0411385 -07:00,1525802110,152582110,12,3,3,1,578,21.84,21.62,578,21.84,21.62,689,26.04,25.78,689,26.04,25.78,627,23.7,23.46,627,23.7,23.46,700,26.46,26.2,700,26.46,26.2,,,FALSE,FALSE,1190,1547,1428,1667,{B89222B8-14E5-4A91-ADC3-B6B33CDA143A}
1149,1074,{41121FB7-78E5-11E5-8C7B-9CB70D532D7F},EAST BAY,EL CERRITO G,Bank 1,CB 1103 (Non-SCADA),PGE\C7CF,2016-12-12 13:31:42.7133434 -08:00,0125001103,012501103,8,3,3,2,445,9.71,9.61,445,9.71,9.61,494,10.78,10.67,494,10.78,10.67,458,10,9.9,458,10,9.9,509,11.11,11,509,11.11,11,,,FALSE,FALSE,1541,2004,1850,2312,{0E9ED6BE-3275-4DDF-9FB2-6022D36ADFDD}
1150,1074,{41121FBD-78E5-11E5-8C7B-9CB70D532D7F},EAST BAY,EL CERRITO G,Bank 1,CB 1108 (Non-SCADA),PGE\C7CF,2017-05-24 11:03:53.6761788 -07:00,0125001108,012501108,7,3,3,2,446,9.63,9.53,446,9.63,9.53,549,11.86,11.74,549,11.86,11.74,459,9.91,9.81,459,9.91,9.81,556,12.01,11.89,556,12.01,11.89,,,FALSE,FALSE,1541,2004,1850,2312,{3EB15A8F-8B5E-4EAD-9EC1-97B56E4B20B6}
1151,1074,{41121FC0-78E5-11E5-8C7B-9CB70D532D7F},EAST BAY,EL CERRITO G,Bank 1,CB 1109 (Non-SCADA),PGE\C7CF,2017-05-24 11:09:46.2006773 -07:00,0125001109,012501109,7,3,3,2,492,10.63,10.52,467,10.09,9.99,554,11.97,11.85,526,11.36,11.25,560,12.1,11.98,532,11.49,11.38,598,12.92,12.79,568,12.27,12.15,,,FALSE,FALSE,1541,2004,1850,2312,{C316DF8C-7E90-45DC-88F5-7ECB1CF75B56}
1153,1074,{41121FC6-78E5-11E5-8C7B-9CB70D532D7F},EAST BAY,EL CERRITO G,Bank 1,CB 1112 (Non-SCADA),PGE\MUSF,2017-04-06 15:37:16.1264263 -07:00,0125001112,012501112,7,3,3,2,427,9.22,9.13,427,9.22,9.13,474,10.24,10.14,474,10.24,10.14,440,9.5,9.41,440,9.5,9.41,488,10.54,10.43,488,10.54,10.43,,,FALSE,FALSE,1541,2004,1850,2312,{8450F6A0-0101-4C28-8B99-4B17F538F04C}
1154,1068,{4D3DDAA8-78E8-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,BIG BASIN,Bank 1 (Non SCADA),CB 1101,PGE\ACT0,2016-09-23 07:27:51.0018131 -07:00,0828401101,082841101,8,3,3,2,481,10.5,10.4,481,10.5,10.4,600,13.09,12.96,600,13.09,12.96,577,12.59,12.46,577,12.59,12.46,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,481,601,577,601,{E2C19432-B401-43A8-BA2D-9DE4592266A6}
1155,1068,{53724322-78E8-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,BIG BASIN,Bank 1 (Non SCADA),CB 1102,PGE\ACT0,2016-09-23 07:31:33.4301547 -07:00,0828401102,082841102,8,3,3,2,481,10.5,10.4,481,10.5,10.4,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,481,601,577,601,{CD101492-6FA2-415E-A2D9-84881606EFD9}
1156,1077,{5986A0B3-78E8-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,BIG TREES,Bank 2 (Non SCADA),CB 402 (Non-SCADA),PGE\ACT0,2016-09-26 09:46:00.4506741 -07:00,083050402,083050402,4,3,3,2,303,2.29,2.27,303,2.29,2.27,395,2.99,2.96,395,2.99,2.96,364,2.76,2.73,364,2.76,2.73,455,3.44,3.41,455,3.44,3.41,,,FALSE,FALSE,303,395,364,455,{2B9E0421-8E91-4392-B133-DCEC46F4C45C}
1157,1078,{5986A0BF-78E8-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,BORONDA,Bank 1 (Non SCADA),CB 1101 (Non-SCADA),PGE\ACT0,2016-11-23 09:58:14.6285801 -08:00,1824601101,182461101,8,3,3,2,316,6.9,6.83,316,6.9,6.83,411,8.97,8.88,411,8.97,8.88,379,8.27,8.19,379,8.27,8.19,474,10.34,10.24,474,10.34,10.24,,,FALSE,FALSE,316,411,379,474,{07C47F44-EDE4-48AE-8C67-7C2655DE5997}
1158,1078,{5986A0C5-78E8-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,BORONDA,Bank 1 (Non SCADA),CB 1102 (Non-SCADA),PGE\ACT0,2016-11-23 10:00:20.3537217 -08:00,1824601102,182461102,8,3,3,2,316,6.9,6.83,316,6.9,6.83,411,8.97,8.88,411,8.97,8.88,379,8.27,8.19,379,8.27,8.19,474,10.34,10.24,474,10.34,10.24,,,FALSE,FALSE,316,411,379,474,{627109B7-66EC-4E8E-9F82-96A7CF4464C9}
1160,1079,{5986A0CE-78E8-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,BUENA VISTA,Bank 1,CB 1101,PGE\MTDR,2017-07-10 12:54:52.6257552 -07:00,1822601101,182261101,8,3,3,2,468,10.21,10.11,468,10.21,10.11,584,12.75,12.62,570,12.44,12.32,489,10.67,10.56,489,10.67,10.56,600,13.09,12.96,570,12.44,12.32,,,FALSE,FALSE,1374,1787,1649,2061,{11A7D8AF-4CCD-4BEA-9A9D-1A59435D795C}
1162,1079,{5986A0D3-78E8-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,BUENA VISTA,Bank 1,CB 1102,PGE\ACT0,2016-11-23 10:48:11.3402820 -08:00,1822601102,182261102,8,3,3,2,545,11.89,11.77,545,11.89,11.77,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{7ABAA536-29AB-4014-BFBB-C6A3AC89D62C}
1163,1079,{5FB1E15C-78E8-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,BUENA VISTA,Bank 1,CB 1106,PGE\ACT0,2016-11-23 10:49:27.7850126 -08:00,1822601106,182261106,8,3,3,2,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{3BC6FA8E-15F7-47CB-8E20-E753A8AA6D2E}
1164,1080,{5FB1E16A-78E8-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,BUENA VISTA,Bank 3,CB 1103,PGE\MTDR,2017-07-10 13:01:14.8150550 -07:00,1822601103,182261103,8,3,3,2,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,,,FALSE,FALSE,1374,1787,1649,2061,{ADD26351-9DE4-49A9-9EC9-27A757B9F344}
1165,1080,{5FB1E16F-78E8-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,BUENA VISTA,Bank 3,CB 1104,PGE\ACT0,2016-11-23 10:55:57.9805642 -08:00,1822601104,182261104,8,3,3,2,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{9D2B3240-4EC0-4254-99C1-112F48841815}
1167,1081,{6A93CA93-0B42-11E6-9D37-D4BED91EFF1A},CENTRAL COAST,BURNS,BANK 1 (Non SCADA),CB 2101 (Non-SCADA),PGE\ACT0,2016-09-26 12:07:37.7372334 -07:00,1835802101,183582101,12,3,3,2,423,15.99,15.83,423,15.99,15.83,550,20.79,20.58,550,20.79,20.58,508,19.2,19.01,508,19.2,19.01,600,22.68,22.45,600,22.68,22.45,,,FALSE,FALSE,423,550,508,635,{CF889828-6CC5-4DEC-A1A9-C38D91E464EB}
1170,1082,{5FB1E180-78E8-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,CAMP EVERS,Bank 1,CB 2103,PGE\ACT0,2016-09-26 09:53:51.0207144 -07:00,0836202103,083622103,12,3,3,2,600,22.68,22.45,600,22.68,22.45,758,28.65,28.36,758,28.65,28.36,600,22.68,22.45,600,22.68,22.45,768,29.03,28.74,768,29.03,28.74,,,FALSE,FALSE,1190,1547,1428,1786,{D1937979-0473-4C25-AE78-38F9FA2CA58E}
1171,1082,{660B0FD2-78E8-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,CAMP EVERS,Bank 1,CB 2104,PGE\JLDe,2017-03-13 14:48:01.2164777 -07:00,0836202104,083622104,12,3,3,2,1000,37.79,37.41,1000,37.79,37.41,1000,37.79,37.41,1000,37.79,37.41,1000,37.79,37.41,1000,37.79,37.41,1000,37.79,37.41,1000,37.79,37.41,"1) If SW V0004 or V0012 are open, then the circuit is only good for SN: 628A, SE: 772A, WN: 647A, WE 821A.",,FALSE,FALSE,1190,1547,1428,1786,{43E5852F-C93A-4B05-B7F4-9DBB7FB22D39}
1172,1084,{B31C2078-671D-11E5-80CA-005056A729E5},FRESNO,CALIFORNIA AVE,Bank 1,CB 1110,PGE\BXYD,2016-09-27 08:51:25.6983092 -07:00,2522801110,252281110,8,3,3,1,575,12.55,12.42,575,12.55,12.42,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,"Note 1: Phase relay / 1.2 or phase relay - 50 amps, whichever is less.  See Protection Bulletin 6-3, p.19.
Note 2: Capability x .95 to account for phase unbalance if limiting factor is OH conductor, switches, disconnects, CT's, or VCB'S. See Engr. Std. Drw. 050864.
Note 3: UG cable ratings were calculated with the actual daily load factor.  See Engr, Std. Drw. 050166.",,FALSE,FALSE,2061,2680,2474,3092,{30D8EB2B-4C34-47EA-B2E0-82F6D5EFE3F6}
1173,1083,{6C88B5FF-78E8-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,CAMP EVERS,Bank 2,CB 2105,PGE\MTDR,2017-07-10 13:22:17.1364384 -07:00,0836202105,083622105,12,3,3,2,541,20.45,20.25,541,20.45,20.25,600,22.68,22.45,600,22.68,22.45,557,21.05,20.84,557,21.05,20.84,600,22.68,22.45,600,22.68,22.45,,,FALSE,FALSE,1190,1547,1428,1786,{4EC3BF2F-5D0A-47B7-AEF7-51C48B5C6675}
1174,1084,{B31C207D-671D-11E5-80CA-005056A729E5},FRESNO,CALIFORNIA AVE,Bank 1,CB 1113,PGE\BXYD,2016-09-27 08:51:12.0003678 -07:00,2522801113,252281113,8,3,3,2,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,"Note 1: Phase relay / 1.2 or phase relay - 50 amps, whichever is less.  See Protection Bulletin 6-3, p.19.
Note 2: Capability x .95 to account for phase unbalance if limiting factor is OH conductor, switches, disconnects, CT's, or VCB'S. See Engr. Std. Drw. 050864.
Note 3: UG cable ratings were calculated with the actual daily load factor.  See Engr, Std. Drw. 050166.",,FALSE,FALSE,2061,2680,2474,3092,{253DBE7F-72AA-4A41-8DE6-92DB164FDDE9}
1175,1084,{B31C2082-671D-11E5-80CA-005056A729E5},FRESNO,CALIFORNIA AVE,Bank 1,CB 1114,PGE\BXYD,2017-01-24 14:22:52.5805875 -08:00,2522801114,252281114,8,3,3,1,575,12.55,12.42,546,11.92,11.8,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,"Note 1: Phase relay / 1.2 or phase relay - 50 amps, whichever is less.  See Protection Bulletin 6-3, p.19.
Note 2: Capability x .95 to account for phase unbalance if limiting factor is OH conductor, switches, disconnects, CT's, or VCB'S. See Engr. Std. Drw. 050864.
Note 3: UG cable ratings were calculated with the actual daily load factor.  See Engr, Std. Drw. 050166.",,FALSE,FALSE,2061,2680,2474,3092,{57FD7591-78CE-4D95-9CBA-DA2DE9CD5F13}
1176,1084,{B31C2087-671D-11E5-80CA-005056A729E5},FRESNO,CALIFORNIA AVE,Bank 1,CB 1117,PGE\BXYD,2017-01-24 14:23:27.2600544 -08:00,2522801117,252281117,8,3,3,1,376,8.21,8.13,357,7.79,7.71,420,9.17,9.08,399,8.71,8.62,482,10.52,10.41,457,9.97,9.87,500,10.91,10.8,489,10.67,10.56,"Note 1: Phase relay / 1.2 or phase relay - 50 amps, whichever is less.  See Protection Bulletin 6-3, p.19.
Note 2: Capability x .95 to account for phase unbalance if limiting factor is OH conductor, switches, disconnects, CT's, or VCB'S. See Engr. Std. Drw. 050864.
Note 3: UG cable ratings were calculated with the actual daily load factor.  See Engr, Std. Drw. 050166.",,FALSE,FALSE,2061,2680,2474,3092,{27327321-6F63-4D77-9381-5077D5397EE5}
1177,1085,{B91B8C37-671D-11E5-80CA-005056A729E5},FRESNO,CALIFORNIA AVE,Bank 2,CB 1106,PGE\BXYD,2017-01-24 14:25:19.7382174 -08:00,2522801106,252281106,8,3,3,1,575,12.55,12.42,546,11.92,11.8,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,600,13.09,12.96,"Note 1: Phase relay / 1.2 or phase relay - 50 amps, whichever is less.  See Protection Bulletin 6-3, p.19.
Note 2: Capability x .95 to account for phase unbalance if limiting factor is OH conductor, switches, disconnects, CT's, or VCB'S. See Engr. Std. Drw. 050864.
Note 3: UG cable ratings were calculated with the actual daily load factor.  See Engr, Std. Drw. 050166.",,FALSE,FALSE,2061,2680,2474,3070,{E4AA134B-6D4D-4B32-A31D-F80CB9200776}
1178,1085,{B91B8C45-671D-11E5-80CA-005056A729E5},FRESNO,CALIFORNIA AVE,Bank 2,CB 1111,PGE\BXYD,2017-01-24 14:26:00.4237998 -08:00,2522801111,252281111,8,3,3,1,575,12.55,12.42,546,11.92,11.8,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,"Note 1: Phase relay / 1.2 or phase relay - 50 amps, whichever is less.  See Protection Bulletin 6-3, p.19.
Note 2: Capability x .95 to account for phase unbalance if limiting factor is OH conductor, switches, disconnects, CT's, or VCB'S. See Engr. Std. Drw. 050864.
Note 3: UG cable ratings were calculated with the actual daily load factor.  See Engr, Std. Drw. 050166.",Note 2,FALSE,FALSE,2061,2680,2474,3070,{2FE386E9-3949-4A97-A617-EDD0AA5986B2}
1179,1085,{B91B8C4A-671D-11E5-80CA-005056A729E5},FRESNO,CALIFORNIA AVE,Bank 2,CB 1112,PGE\BXYD,2017-01-24 14:26:49.5959454 -08:00,2522801112,252281112,8,3,3,1,481,10.5,10.4,456,9.95,9.85,539,11.76,11.64,512,11.17,11.06,600,13.09,12.96,570,12.44,12.32,666,14.53,14.38,632,13.79,13.65,"Note 1: Phase relay / 1.2 or phase relay - 50 amps, whichever is less.  See Protection Bulletin 6-3, p.19.
Note 2: Capability x .95 to account for phase unbalance if limiting factor is OH conductor, switches, disconnects, CT's, or VCB'S. See Engr. Std. Drw. 050864.
Note 3: UG cable ratings were calculated with the actual daily load factor.  See Engr, Std. Drw. 050166.",,FALSE,FALSE,2061,2680,2474,3070,{116AD7AE-E0D8-4240-B7B1-EA7870CE0ED2}
1180,1085,{B91B8C58-671D-11E5-80CA-005056A729E5},FRESNO,CALIFORNIA AVE,Bank 2,CB 1116,PGE\BXYD,2017-01-24 14:28:13.5567600 -08:00,2522801116,252281116,8,3,3,1,575,12.55,12.42,546,11.92,11.8,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,600,13.09,12.96,"Note 1: Phase relay / 1.2 or phase relay - 50 amps, whichever is less.  See Protection Bulletin 6-3, p.19.
Note 2: Capability x .95 to account for phase unbalance if limiting factor is OH conductor, switches, disconnects, CT's, or VCB'S. See Engr. Std. Drw. 050864.
Note 3: UG cable ratings were calculated with the actual daily load factor.  See Engr, Std. Drw. 050166.",,FALSE,FALSE,2061,2680,2474,3070,{FED0F4C5-EAEE-4466-A5E0-12F62AE8B4DC}
1181,1086,{B91B8C63-671D-11E5-80CA-005056A729E5},FRESNO,CALIFORNIA AVE,Bank 3,CB 1102,PGE\BXYD,2017-01-24 14:30:04.6152957 -08:00,2522801102,252281102,8,3,3,1,530,11.57,11.45,530,11.57,11.45,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,600,13.09,12.96,"Note 1: Phase relay / 1.2 or phase relay - 50 amps, whichever is less.  See Protection Bulletin 6-3, p.19.
Note 2: Capability x .95 to account for phase unbalance if limiting factor is OH conductor, switches, disconnects, CT's, or VCB'S. See Engr. Std. Drw. 050864.
Note 3: UG cable ratings were calculated with the actual daily load factor.  See Engr, Std. Drw. 050166.",,FALSE,FALSE,2061,2680,2474,3092,{65D6A1DC-90F4-49E8-99E5-99695233EC42}
1182,1083,{82E11DC6-78E8-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,CAMP EVERS,Bank 2,CB 2106,PGE\ACT0,2016-09-27 08:55:12.5445585 -07:00,0836202106,083622106,12,3,3,2,541,20.45,20.25,541,20.45,20.25,600,22.68,22.45,600,22.68,22.45,557,21.05,20.84,557,21.05,20.84,600,22.68,22.45,600,22.68,22.45,,,FALSE,FALSE,1190,1547,1428,1786,{3D8927C3-EC62-4B9E-894E-1A542FE07829}
1183,1086,{B91B8C6B-671D-11E5-80CA-005056A729E5},FRESNO,CALIFORNIA AVE,Bank 3,CB 1103,PGE\BXYD,2017-01-24 14:31:25.7680563 -08:00,2522801103,252281103,8,3,3,1,575,12.55,12.42,546,11.92,11.8,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,"Note 1: Phase relay / 1.2 or phase relay - 50 amps, whichever is less.  See Protection Bulletin 6-3, p.19.
Note 2: Capability x .95 to account for phase unbalance if limiting factor is OH conductor, switches, disconnects, CT's, or VCB'S. See Engr. Std. Drw. 050864.
