Id,BankId,Afid,DivisionName,SubstationName,BankName,CircuitName,LastChangedBy,DateRevised,CedsaId,CORRECTED CEDSA ID,OperatingVoltageId,SummerLoadFactorId,WinterLoadFactorId,LocationId,SummerNormalOperationalCapabilityAmps,SummerNormalOperationalCapabilityMva,SummerNormalOperationalCapabilityMw,SummerNormalPlanningCapabilityAmps,SummerNormalPlanningCapabilityMva,SummerNormalPlanningCapabilityMw,SummerEmergencyOperationalCapabilityAmps,SummerEmergencyOperationalCapabilityMva,SummerEmergencyOperationalCapabilityMw,SummerEmergencyPlanningCapabilityAmps,SummerEmergencyPlanningCapabilityMva,SummerEmergencyPlanningCapabilityMw,WinterNormalOperationalCapabilityAmps,WinterNormalOperationalCapabilityMva,WinterNormalOperationalCapabilityMw,WinterNormalPlanningCapabilityAmps,WinterNormalPlanningCapabilityMva,WinterNormalPlanningCapabilityMw,WinterEmergencyOperationalCapabilityAmps,WinterEmergencyOperationalCapabilityMva,WinterEmergencyOperationalCapabilityMw,WinterEmergencyPlanningCapabilityAmps,WinterEmergencyPlanningCapabilityMva,WinterEmergencyPlanningCapabilityMw,Notes,TransformerNotes,TransformerDerate,TransformerPlo,TransformerSummerNormalAmps,TransformerSummerEmergencyAmps,TransformerWinterNormalAmps,TransformerWinterEmergencyAmps,DmsGuid
Note 3: UG cable ratings were calculated with the actual daily load factor.  See Engr, Std. Drw. 050166.",,FALSE,FALSE,2061,2680,2474,3092,{6DD0E6BB-1C67-497F-8455-500A39D53A0A}
1185,1086,{B91B8C70-671D-11E5-80CA-005056A729E5},FRESNO,CALIFORNIA AVE,Bank 3,CB 1104,PGE\BXYD,2017-01-24 14:36:06.3394518 -08:00,2522801104,252281104,8,3,3,1,376,8.21,8.13,357,7.79,7.71,420,9.17,9.08,399,8.71,8.62,482,10.52,10.41,457,9.97,9.87,515,11.24,11.13,489,10.67,10.56,"Note 1: Phase relay / 1.2 or phase relay - 50 amps, whichever is less.  See Protection Bulletin 6-3, p.19.
Note 2: Capability x .95 to account for phase unbalance if limiting factor is OH conductor, switches, disconnects, CT's, or VCB'S. See Engr. Std. Drw. 050864.
Note 3: UG cable ratings were calculated with the actual daily load factor.  See Engr, Std. Drw. 050166.",,FALSE,FALSE,2061,2680,2474,3092,{5938EA66-CDD6-4835-B8F8-42C77607859F}
1186,1086,{B91B8C78-671D-11E5-80CA-005056A729E5},FRESNO,CALIFORNIA AVE,Bank 3,CB 1108,PGE\BXYD,2017-01-24 14:37:03.0153417 -08:00,2522801108,252281108,8,3,3,1,575,12.55,12.42,546,11.92,11.8,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,"Note 1: Phase relay / 1.2 or phase relay - 50 amps, whichever is less.  See Protection Bulletin 6-3, p.19.
Note 2: Capability x .95 to account for phase unbalance if limiting factor is OH conductor, switches, disconnects, CT's, or VCB'S. See Engr. Std. Drw. 050864.
Note 3: UG cable ratings were calculated with the actual daily load factor.  See Engr, Std. Drw. 050166.",,FALSE,FALSE,2061,2680,2474,3092,{017A3D52-0025-41BD-8EC2-B6831CDB297F}
1187,1087,{B91B8C86-671D-11E5-80CA-005056A729E5},FRESNO,CAMDEN,Bank 1,CB 1103,PGE\BXYD,2017-01-24 14:15:22.4495313 -08:00,2523001103,252301103,8,3,3,1,282,6.15,6.09,267,5.83,5.77,315,6.87,6.8,299,6.53,6.46,358,7.81,7.73,340,7.42,7.35,382,8.34,8.26,362,7.9,7.82,"TOTAL CAPABILITY SHOULD BE THE ADDITION OF 2-1/0CU CONDUCTOR BRANCHES

Note 1: Phase relay / 1.2 or phase relay - 50 amps, whichever is less.  See Protection Bulletin 6-3, p.19
Note 2: Capability x .95 to account for phase unbalance if limiting factor is OH conductor, switches, disconnects, CT's, or VCB'S. See Engr. Std. Drw. 050864.
Note 3: UG cable ratings were calculated with the actual daily load factor.  See Engr, Std. Drw. 050166.",,FALSE,FALSE,1374,1787,1649,2061,{F4B03376-6670-4ADF-9FAA-A050CBC1D701}
1188,1087,{B91B8C97-671D-11E5-80CA-005056A729E5},FRESNO,CAMDEN,Bank 1,CB 1104,PGE\BXYD,2016-10-14 08:45:15.3842971 -07:00,2523001104,252301104,8,3,3,1,583,12.72,12.59,583,12.72,12.59,583,12.72,12.59,583,12.72,12.59,583,12.72,12.59,583,12.72,12.59,583,12.72,12.59,583,12.72,12.59,"Note 1: Phase relay / 1.2 or phase relay - 50 amps, whichever is less.  See Protection Bulletin 6-3, p.19
Note 2: Capability x .95 to account for phase unbalance if limiting factor is OH conductor, switches, disconnects, CT's, or VCB'S. See Engr. Std. Drw. 050864.
Note 3: UG cable ratings were calculated with the actual daily load factor.  See Engr, Std. Drw. 050166.",,FALSE,FALSE,1374,1787,1649,2061,{EDA84A68-5C2D-4651-A848-E5B572E4E3C9}
1189,1087,{B91B8CA2-671D-11E5-80CA-005056A729E5},FRESNO,CAMDEN,Bank 1,CB 1105,PGE\BXYD,2016-09-27 09:47:38.8952279 -07:00,2523001105,252301105,8,3,3,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,"Note 1: Phase relay / 1.2 or phase relay - 50 amps, whichever is less.  See Protection Bulletin 6-3, p.19
Note 2: Capability x .95 to account for phase unbalance if limiting factor is OH conductor, switches, disconnects, CT's, or VCB'S. See Engr. Std. Drw. 050864.
Note 3: UG cable ratings were calculated with the actual daily load factor.  See Engr, Std. Drw. 050166.",,FALSE,FALSE,1374,1787,1649,2061,{D41C8B01-55DE-4D42-A78E-28956687E43E}
1190,1088,{B91B8CAD-671D-11E5-80CA-005056A729E5},FRESNO,CAMDEN,Bank 2,CB 1102,PGE\BXYD,2017-01-24 14:17:38.2969437 -08:00,2523001102,252301102,7,3,3,1,486,10.5,10.4,486,10.5,10.4,500,10.8,10.69,500,10.8,10.69,500,10.8,10.69,500,10.8,10.69,500,10.8,10.69,500,10.8,10.69,"Note 1: Phase relay / 1.2 or phase relay - 50 amps, whichever is less.  See Protection Bulletin 6-3, p.19.
Note 2: Capability x .95 to account for phase unbalance if limiting factor is OH conductor, switches, disconnects, CT's, or VCB'S. See Engr. Std. Drw. 050864.
Note 3: UG cable ratings were calculated with the actual daily load factor.  See Engr, Std. Drw. 050166.",,FALSE,FALSE,486,583,583,583,{0A1AE486-A4D6-41E8-84AB-2F092C80CCDC}
1194,1090,{B91B8CF1-671D-11E5-80CA-005056A729E5},FRESNO,CARUTHERS,Bank 1,CB 1101,PGE\BXYD,2016-09-27 14:29:06.4701105 -07:00,2523701101,252371101,8,3,3,1,467,10.19,10.09,467,10.19,10.09,467,10.19,10.09,467,10.19,10.09,467,10.19,10.09,467,10.19,10.09,467,10.19,10.09,467,10.19,10.09,"LF=90 for both Summer and Winter

Note 1: Phase relay / 1.2 or phase relay - 50 amps, whichever is less.  See Protection Bulletin 6-3, p.19.
Note 2: Capability x .95 to account for phase unbalance if limiting factor is OH conductor, switches, disconnects, CT's, or VCB'S. See Engr. Std. Drw. 050864.
Note 3: UG cable ratings were calculated with the actual daily load factor.  See Engr, Std. Drw. 050166.",,FALSE,FALSE,1374,1787,1649,2061,{86DFC75A-C7D0-422D-A4AF-C10918E56DFF}
1196,1090,{B91B8CFC-671D-11E5-80CA-005056A729E5},FRESNO,CARUTHERS,Bank 1,CB 1102,PGE\BXYD,2016-09-27 11:32:39.6320763 -07:00,2523701102,252371102,8,3,3,1,515,11.24,11.13,515,11.24,11.13,578,12.61,12.48,578,12.61,12.48,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,"Note 1: Phase relay / 1.2 or phase relay - 50 amps, whichever is less.  See Protection Bulletin 6-3, p.19.
Note 2: Capability x .95 to account for phase unbalance if limiting factor is OH conductor, switches, disconnects, CT's, or VCB'S. See Engr. Std. Drw. 050864.
Note 3: UG cable ratings were calculated with the actual daily load factor.  See Engr, Std. Drw. 050166.",,FALSE,FALSE,1374,1787,1649,2061,{86565219-795D-41F6-BCA9-0517193FCC70}
1197,1091,{8FD03533-78E8-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,CAMPHORA,Bank 2 (Non SCADA),CB 1101 (Non-SCADA),PGE\ACT0,2016-09-27 11:35:05.8931550 -07:00,1820701101,182071101,8,3,3,2,481,10.5,10.4,481,10.5,10.4,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,481,601,577,601,{F311CFBA-D3AE-41C5-BB8E-0EC1E517EF6E}
1198,1092,{B91B8D0D-671D-11E5-80CA-005056A729E5},FRESNO,CARUTHERS,Bank 2,CB 1104,PGE\BXYD,2016-09-27 14:28:50.5082415 -07:00,2523701104,252371104,8,3,3,1,517,11.28,11.17,517,11.28,11.17,517,11.28,11.17,517,11.28,11.17,517,11.28,11.17,517,11.28,11.17,517,11.28,11.17,517,11.28,11.17,"Note 1: Phase relay / 1.2 or phase relay - 50 amps, whichever is less.  See Protection Bulletin 6-3, p.19.
Note 2: Capability x .95 to account for phase unbalance if limiting factor is OH conductor, switches, disconnects, CT's, or VCB'S.  See Engr. Std. Drw. 050864.
Note 3: UG cable ratings were calculated with the actual daily load factor.  See Engr, Std. Drw. 050166.",,FALSE,FALSE,1374,1787,1649,2060,{53421A51-BAA4-4D37-939C-B285EBD55734}
1199,1092,{B91B8D1E-671D-11E5-80CA-005056A729E5},FRESNO,CARUTHERS,Bank 2,CB 1105,PGE\BXYD,2016-09-27 14:28:35.6697885 -07:00,2523701105,252371105,8,3,3,1,575,12.55,12.42,575,12.55,12.42,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,"Note 1: Phase relay / 1.2 or phase relay - 50 amps, whichever is less.  See Protection Bulletin 6-3, p.19.
Note 2: Capability x .95 to account for phase unbalance if limiting factor is OH conductor, switches, disconnects, CT's, or VCB'S. See Engr. Std. Drw. 050864.
Note 3: UG cable ratings were calculated with the actual daily load factor.  See Engr, Std. Drw. 050166.",,FALSE,FALSE,1374,1787,1649,2060,{6EBC0B35-3DC7-44DE-8154-0EB964C71636}
1201,1093,{9633EAA7-78E8-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,CARMEL,Bank 1 (Non SCADA),CB 401 (Non-SCADA),PGE\MTDR,2017-07-10 13:39:40.3530128 -07:00,182040401,182040401,4,3,3,2,521,3.94,3.9,494,3.74,3.7,587,4.44,4.4,557,4.22,4.18,593,4.49,4.45,563,4.26,4.22,633,4.79,4.74,601,4.55,4.5,"1) 267 Al is the tie between Carmel 401 and Carmel 402.
2) 5% Derate for unbalance for capability study.",,FALSE,FALSE,570,741,684,856,{2B8AF68E-6317-417C-82A4-7CA8CDA949ED}
1202,1093,{9633EAAA-78E8-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,CARMEL,Bank 1 (Non SCADA),CB 402 (Non-SCADA),PGE\ACT0,2016-11-18 09:36:34.4219443 -08:00,182040402,182040402,4,3,3,1,440,3.33,3.3,440,3.33,3.3,578,4.37,4.33,578,4.37,4.33,528,4,3.96,528,4,3.96,600,4.54,4.49,600,4.54,4.49,1) OH conductor not derated for imbalance. Use highest phase for clearance loading.,,FALSE,FALSE,570,741,684,856,{7277B23F-78DB-4CB3-9A8F-D225B4CBAEC4}
1203,1093,{9633EAB0-78E8-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,CARMEL,Bank 1 (Non SCADA),CB 403 (Non-SCADA),PGE\ACT0,2016-11-23 10:58:11.9972405 -08:00,182040403,182040403,4,3,3,2,468,3.54,3.5,468,3.54,3.5,500,3.78,3.74,500,3.78,3.74,500,3.78,3.74,500,3.78,3.74,500,3.78,3.74,500,3.78,3.74,1) 397_AAC is the tie to the Carmel 402 circuit @ SW 8507.,,FALSE,FALSE,570,741,684,856,{A4D5C591-F2E6-4B61-8925-849D4BC81A50}
1204,1094,{B91B8D2F-671D-11E5-80CA-005056A729E5},FRESNO,CLOVIS,Bank 1,CB 1101,PGE\BXYD,2017-02-08 11:43:34.4120309 -08:00,2540801101,254081101,8,3,3,1,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,"Note 1: Relay / 1.2 or phase relay - 50 amps, whichever is less.  See Protection Bulletin 6-3, p.19.
Note 2: Capability x .95 to account for phase unbalance if limiting factor is OH conductor, switches, disconnects, CT's, or VCB'S. See Engr. Std. Drw. 050864.
Note 3: UG cable ratings were calculated with the actual daily load factor.  See Engr, Std. Drw. 050166.",,FALSE,FALSE,2061,2500,2474,2500,{E3B78484-2FA9-47EC-92FC-129D2A0D3156}
1205,1094,{B91B8D37-671D-11E5-80CA-005056A729E5},FRESNO,CLOVIS,Bank 1,CB 1102,PGE\BXYD,2017-01-24 13:10:43.8717447 -08:00,2540801102,254081102,8,3,3,1,530,11.57,11.45,530,11.57,11.45,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,"Note 1: Relay / 1.2 or phase relay - 50 amps, whichever is less.  See Protection Bulletin 6-3, p.19.
Note 2: Capability x .95 to account for phase unbalance if limiting factor is OH conductor, switches, disconnects, CT's, or VCB'S. See Engr. Std. Drw. 050864.
Note 3: UG cable ratings were calculated with the actual daily load factor.  See Engr, Std. Drw. 050166.",,FALSE,FALSE,2061,2680,2474,3092,{81D67F3C-C3B2-483D-B744-ECC710416929}
1206,1096,{9633EAB6-78E8-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,CARMEL,Bank 2 (Non SCADA),CB 405 (Non-SCADA),PGE\ACT0,2016-11-18 09:46:33.2219271 -08:00,182040405,182040405,4,3,3,2,303,2.29,2.27,303,2.29,2.27,395,2.99,2.96,395,2.99,2.96,364,2.76,2.73,364,2.76,2.73,400,3.03,3,400,3.03,3,,,FALSE,FALSE,303,395,364,455,{7D742DE6-1222-4265-A443-7CC4C26A0B78}
1207,1094,{B91B8D45-671D-11E5-80CA-005056A729E5},FRESNO,CLOVIS,Bank 1,CB 1103,PGE\BXYD,2017-01-24 13:13:10.0309554 -08:00,2540801103,254081103,8,3,3,1,540,11.78,11.66,540,11.78,11.66,600,13.09,12.96,570,12.44,12.32,598,13.05,12.92,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,"Note 1: Relay / 1.2 or phase relay - 50 amps, whichever is less.  See Protection Bulletin 6-3, p.19.
Note 2: Capability x .95 to account for phase unbalance if limiting factor is OH conductor, switches, disconnects, CT's, or VCB'S. See Engr. Std. Drw. 050864.
Note 3: UG cable ratings were calculated with the actual daily load factor.  See Engr, Std. Drw. 050166.",,FALSE,FALSE,2061,2680,2474,3092,{513B2BAE-8D22-40F4-B30A-ECD1CCAAA892}
1208,1094,{B91B8D4A-671D-11E5-80CA-005056A729E5},FRESNO,CLOVIS,Bank 1,CB 1104,PGE\BXYD,2016-11-28 16:10:50.2350932 -08:00,2540801104,254081104,8,3,3,1,530,11.57,11.45,530,11.57,11.45,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,"Note 1: Relay / 1.2 or phase relay - 50 amps, whichever is less.  See Protection Bulletin 6-3, p.19.
Note 2: Capability x .95 to account for phase unbalance if limiting factor is OH conductor, switches, disconnects, CT's, or VCB'S. See Engr. Std. Drw. 050864.
Note 3: UG cable ratings were calculated with the actual daily load factor.  See Engr, Std. Drw. 050166.",,FALSE,FALSE,2061,2680,2474,3092,{E233D185-C28C-4110-BB19-C205F84F3455}
1209,1098,{9633EAC2-78E8-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,CASSERLY,Bank 1 (Non SCADA),CB 401 (Non-SCADA),PGE\ACT0,2016-09-27 14:32:27.4282208 -07:00,083110401,083110401,4,3,3,2,303,2.29,2.27,303,2.29,2.27,395,2.99,2.96,395,2.99,2.96,364,2.76,2.73,364,2.76,2.73,400,3.03,3,400,3.03,3,,,FALSE,FALSE,303,395,364,455,{43743B51-9D23-4DAE-99D5-865C470778EA}
1210,1097,{B91B8D55-671D-11E5-80CA-005056A729E5},FRESNO,CLOVIS,Bank 2,CB 1105,PGE\BXYD,2017-01-24 13:18:34.8292014 -08:00,2540801105,254081105,8,3,3,1,661,14.43,14.29,661,14.43,14.29,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,"Note 1: Phase relay / 1.2 or phase relay - 50 amps, whichever is less.  See Protection Bulletin 6-3, p.19.
Note 2: Capability x .95 to account for phase unbalance if limiting factor is OH conductor, switches, disconnects, CT's, or VCB'S. See Engr. Std. Drw. 050864.
Note 3: UG cable ratings were calculated with the actual daily load factor.  See Engr, Std. Drw. 050166.",,FALSE,FALSE,1770,2235,2445,2805,{DE3CE842-BEB2-461A-B7CF-4F87F3E66988}
1211,1099,{9633EACB-78E8-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,CASTROVILLE,Bank 1,CB 2103,PGE\ACT0,2016-09-27 15:32:32.2310060 -07:00,1823502103,182352103,11,3,3,2,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,,,FALSE,FALSE,801,1042,962,1202,{1964BF45-EA76-4C3D-B243-21E1A7B11140}
1212,1099,{9C8D8E39-78E8-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,CASTROVILLE,Bank 1,CB 2104,PGE\ACT0,2016-09-27 15:39:19.5408331 -07:00,1823502104,182352104,11,4,4,2,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,,,FALSE,FALSE,801,1042,962,1202,{4AB13447-76CC-40B9-9C67-DBB4FBBA9C53}
1213,1100,{A2EED31B-78E8-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,CLIFF DRIVE,Bank 1 (Non SCADA),CB 401 (Non-SCADA),PGE\ACT0,2016-11-23 10:22:13.8609269 -08:00,083230401,083230401,4,3,3,2,300,2.27,2.25,300,2.27,2.25,390,2.95,2.92,390,2.95,2.92,360,2.72,2.69,360,2.72,2.69,450,3.41,3.38,450,3.41,3.38,,,FALSE,FALSE,330,429,396,495,{D061E1A5-8736-48EB-82DC-B0CEB7B1F554}
1215,1097,{B91B8D6D-671D-11E5-80CA-005056A729E5},FRESNO,CLOVIS,Bank 2,CB 1106,PGE\BXYD,2016-11-29 11:40:40.4928201 -08:00,2540801106,254081106,8,3,3,1,503,10.98,10.87,503,10.98,10.87,600,13.09,12.96,600,13.09,12.96,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,600,13.09,12.96,"Note 1: Phase relay / 1.2 or phase relay - 50 amps, whichever is less.  See Protection Bulletin 6-3, p.19.
Note 2: Capability x .95 to account for phase unbalance if limiting factor is OH conductor, switches, disconnects, CT's, or VCB'S. See Engr. Std. Drw. 050864.
Note 3: UG cable ratings were calculated with the actual daily load factor.  See Engr, Std. Drw. 050166.",,FALSE,FALSE,2061,2680,2474,3092,{1C85DAE8-921D-4629-A7A6-4205569CAB5A}
1216,1102,{A7233074-0B22-11E6-9D37-D4BED91EFF1A},SIERRA,PENRYN,Bank 1,CB 1103,PGE\SDK6,2016-09-27 17:20:54.7570294 -07:00,1525601103,152561103,8,4,4,2,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,733,953,879,962,{29374C79-4BB4-4171-9490-EA5A75F349BE}
1218,1101,{A2EED321-78E8-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,CLIFF DRIVE,Bank 2 (Non SCADA),CB 402 (Non-SCADA),PGE\ACT0,2016-11-23 11:05:16.8121614 -08:00,083230402,083230402,4,3,3,2,468,3.54,3.5,468,3.54,3.5,500,3.78,3.74,500,3.78,3.74,500,3.78,3.74,500,3.78,3.74,500,3.78,3.74,500,3.78,3.74,,,FALSE,FALSE,619,749,743,749,{E17487E9-9CFE-4DD2-8B7D-053E35304064}
1219,1101,{A2EED324-78E8-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,CLIFF DRIVE,Bank 2 (Non SCADA),CB 403 (Non-SCADA),PGE\ACT0,2016-11-23 11:07:47.3867952 -08:00,083230403,083230403,4,3,3,2,468,3.54,3.5,468,3.54,3.5,500,3.78,3.74,500,3.78,3.74,500,3.78,3.74,500,3.78,3.74,500,3.78,3.74,500,3.78,3.74,,,FALSE,FALSE,619,749,743,749,{F0D920DE-80BD-4B99-B5E2-99A28DA7C570}
1220,1105,{A2EED32D-78E8-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,COAST RD,Bank 2 (Non SCADA),CB 401 (Non-SCADA),PGE\J2T4,2017-03-02 14:13:39.1375291 -08:00,088820401,088820401,4,3,3,2,149,1.13,1.12,149,1.13,1.12,150,1.14,1.13,150,1.14,1.13,150,1.14,1.13,150,1.14,1.13,150,1.14,1.13,150,1.14,1.13,,,FALSE,FALSE,149,156,163,173,{00000000-0000-0000-0000-000000000000}
1221,1097,{B91B8D72-671D-11E5-80CA-005056A729E5},FRESNO,CLOVIS,Bank 2,CB 1107,PGE\BXYD,2017-01-24 13:21:33.9206454 -08:00,2540801107,254081107,8,3,3,1,661,14.43,14.29,661,14.43,14.29,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,"LP=60
Note 1: 765/903Phase relay / 1.2 or phase relay - 50 amps, whichever is less.  See Protection Bulletin 6-3, p.19.
Note 2: Capability x .95 to account for phase unbalance if limiting factor is OH conductor, switches, disconnects, CT's, or VCB'S. See Engr. Std. Drw. 050864.
Note 3: UG cable ratings were calculated with the actual daily load factor.  See Engr, Std. Drw. 050166.",,FALSE,FALSE,1770,2235,2445,2805,{EE323A05-6991-462E-9351-F81750DFD74D}
1224,1106,{A2EED33C-78E8-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,DEL MONTE,Bank 1,CB 2102,PGE\ACT0,2016-11-23 11:12:36.3962094 -08:00,1822202102,182222102,12,3,3,2,492,18.59,18.4,492,18.59,18.4,554,20.94,20.73,554,20.94,20.73,560,21.16,20.95,560,21.16,20.95,598,22.6,22.37,598,22.6,22.37,,,FALSE,FALSE,1190,1331,1331,1331,{37CEE527-5208-4A86-9A66-E1FAC36D64A0}
1225,1064,{5A8ACA00-0B21-11E6-9D37-D4BED91EFF1A},HUMBOLDT,ANNAPOLIS,Bank 1,CB 1101 (Non-SCADA),PGE\C8M4,2017-05-08 18:04:36.2982495 -07:00,0428601101,042861101,8,3,3,2,115,2.51,2.48,91,1.99,1.97,149,3.25,3.22,119,2.6,2.57,137,2.99,2.96,110,2.4,2.38,172,3.75,3.71,137,2.99,2.96,QA COMPLETED BY C8M4 ON 05/08/2017,,FALSE,TRUE,91,119,110,137,{9F4B71C0-F44E-4F69-A6EC-C510612CCC85}
1226,1106,{A985082C-78E8-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,DEL MONTE,Bank 1,CB 2103,PGE\ACT0,2016-11-23 11:13:35.8945031 -08:00,1822202103,182222103,12,3,3,2,582,22,21.78,582,22,21.78,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,,,FALSE,FALSE,1190,1331,1331,1331,{27DF12C2-6025-451F-84EA-5E3C436FBB84}
1227,1097,{B91B8D7A-671D-11E5-80CA-005056A729E5},FRESNO,CLOVIS,Bank 2,CB 1108,PGE\BXYD,2017-01-24 13:22:32.3125683 -08:00,2540801108,254081108,8,3,3,1,584,12.75,12.62,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,"Note 1: 765/903Phase relay / 1.2 or phase relay - 50 amps, whichever is less.  See Protection Bulletin 6-3, p.19.
Note 2: Capability x .95 to account for phase unbalance if limiting factor is OH conductor, switches, disconnects, CT's, or VCB'S. See Engr. Std. Drw. 050864.
Note 3: UG cable ratings were calculated with the actual daily load factor.  See Engr, Std. Drw. 050166.",,FALSE,FALSE,1770,2235,2445,2805,{8E14D6E1-37F1-4BA4-9750-ED6D3809741E}
1228,1108,{B91B8D88-671D-11E5-80CA-005056A729E5},FRESNO,CLOVIS,Bank 3,CB 2109,PGE\BXYD,2016-12-28 08:39:38.2065247 -08:00,2540802109,254082109,11,3,3,1,584,21.85,21.63,584,21.85,21.63,667,24.95,24.7,667,24.95,24.7,647,24.21,23.97,647,24.21,23.97,667,24.95,24.7,667,24.95,24.7,"Note 1: Phase relay / 1.2 or phase relay - 50 amps, whichever is less.  See Protection Bulletin 6-3, p.19.
Note 2: Capability x .95 to account for phase unbalance if limiting factor is OH conductor, switches, disconnects, CT's, or VCB'S. See Engr. Std. Drw. 050864.
Note 3: UG cable ratings were calculated with the actual daily load factor.  See Engr, Std. Drw. 050166.",,FALSE,FALSE,1202,1563,1443,1804,{25F31ADE-1558-4033-838A-877DA2CC56C7}
1229,1109,{B59B6BEE-78E8-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,DEL MONTE,Bank 2,CB 2104,PGE\ACT0,2016-11-23 11:15:57.9806224 -08:00,1822202104,182222104,12,3,3,2,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,,,FALSE,FALSE,793,1031,952,1190,{9AA18822-EDD3-43E6-AB7C-7613B2515AA3}
1231,1109,{BC1600A3-78E8-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,DEL MONTE,Bank 2,CB 2105,PGE\ACT0,2016-11-23 11:41:23.4826525 -08:00,1822202105,182222105,12,3,3,2,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,,,FALSE,FALSE,793,1031,952,1190,{C4A4B92D-D135-4BEF-935B-918713253EA2}
1232,1108,{B91B8DA2-671D-11E5-80CA-005056A729E5},FRESNO,CLOVIS,Bank 3,CB 2110,PGE\BXYD,2017-01-24 13:31:48.6816675 -08:00,2540802110,254082110,11,3,3,1,540,20.2,20,540,20.2,20,600,22.45,22.23,600,22.45,22.23,598,22.37,22.15,598,22.37,22.15,600,22.45,22.23,600,22.45,22.23,"Note 1: Phase relay / 1.2 or phase relay - 50 amps, whichever is less.  See Protection Bulletin 6-3, p.19.
Note 2: Capability x .95 to account for phase unbalance if limiting factor is OH conductor, switches, disconnects, CT's, or VCB'S. See Engr. Std. Drw. 050864.
Note 3: UG cable ratings were calculated with the actual daily load factor.  See Engr, Std. Drw. 050166.",,FALSE,FALSE,1202,1563,1443,1804,{7400F0A9-8475-4621-939A-86AB833B08FF}
1234,1110,{C245F84F-78E8-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,DEL MONTE,Bank 9,CB 1101 (Non-SCADA),PGE\ACT0,2016-11-23 11:34:01.5434036 -08:00,182221101,182221101,8,3,3,2,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,,,FALSE,FALSE,429,558,515,644,{00000000-0000-0000-0000-000000000000}
1235,1108,{B91B8DB9-671D-11E5-80CA-005056A729E5},FRESNO,CLOVIS,Bank 3,CB 2111,PGE\BXYD,2016-12-28 08:41:33.0254687 -08:00,2540802111,254082111,11,3,3,1,540,20.2,20,540,20.2,20,686,25.66,25.4,686,25.66,25.4,598,22.37,22.15,598,22.37,22.15,700,26.19,25.93,700,26.19,25.93,"Note 1: Phase relay / 1.2 or phase relay - 50 amps, whichever is less.  See Protection Bulletin 6-3, p.19.
Note 2: Capability x .95 to account for phase unbalance if limiting factor is OH conductor, switches, disconnects, CT's, or VCB'S. See Engr. Std. Drw. 050864.
Note 3: UG cable ratings were calculated with the actual daily load factor.  See Engr, Std. Drw. 050166.",,FALSE,FALSE,1202,1563,1443,1804,{2D6C7B91-7A6A-415E-9E1A-D384CA83B48B}
1238,1047,{CEEBC99E-78E8-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,DOLAN ROAD,Bank 1,CB 1104,PGE\MTDR,2017-07-17 09:03:04.3853577 -07:00,1823801104,182381104,8,3,3,2,458,10,9.9,458,10,9.9,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,458,596,550,687,{5E750021-6EDD-4751-8F9C-F01940E2615F}
1239,1111,{B91B8DD6-671D-11E5-80CA-005056A729E5},FRESNO,COALINGA NO 1,Bank 1,CB 1108,PGE\BXYD,2017-01-24 10:52:25.7401107 -08:00,2521601108,252161108,8,3,3,1,435,9.49,9.4,413,9.01,8.92,500,10.91,10.8,475,10.37,10.27,500,10.91,10.8,475,10.37,10.27,500,10.91,10.8,475,10.37,10.27,"Note 1: Phase relay / 1.2 or phase relay - 50 amps, whichever is less.  See Protection Bulletin 6-3, p.19.
Note 2: Capability x .95 to account for phase unbalance if limiting factor is OH conductor, switches, disconnects, CT's, or VCB'S. See Engr. Std. Drw. 050864.
Note 3: UG cable ratings were calculated with the actual daily load factor.  See Engr, Std. Drw. 050166.",,FALSE,FALSE,733,842,842,842,{70FC6827-C2F7-462C-AE2A-126916587EA6}
1244,1111,{B91B8DDB-671D-11E5-80CA-005056A729E5},FRESNO,COALINGA NO 1,Bank 1,CB 1109,PGE\BXYD,2017-01-24 10:52:57.9387171 -08:00,2521601109,252161109,8,3,3,1,400,8.73,8.64,380,8.29,8.21,400,8.73,8.64,380,8.29,8.21,400,8.73,8.64,380,8.29,8.21,400,8.73,8.64,380,8.29,8.21,"Note 1: Phase relay / 1.2 or phase relay - 50 amps, whichever is less.  See Protection Bulletin 6-3, p.19.
Note 2: Capability x .95 to account for phase unbalance if limiting factor is OH conductor, switches, disconnects, CT's, or VCB'S. See Engr. Std. Drw. 050864.
Note 3: UG cable ratings were calculated with the actual daily load factor.  See Engr, Std. Drw. 050166.",,FALSE,FALSE,733,842,842,842,{1213B1F3-9DF9-422A-B730-F8EB84A64621}
1246,1112,{CEEBC9B2-78E8-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,ERTA,Bank 2 (Non SCADA),CB 403 (Non-SCADA),PGE\ACT0,2016-09-28 10:26:26.2809049 -07:00,083510403,083510403,4,3,3,2,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,,,FALSE,FALSE,825,938,938,938,{49AAF624-D468-4BAC-9F88-0C3F3AE29496}
1247,1112,{CEEBC9B5-78E8-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,ERTA,Bank 2 (Non SCADA),CB 404 (Non-SCADA),PGE\ACT0,2016-09-28 10:30:13.3801798 -07:00,083510404,083510404,4,3,3,2,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,,,FALSE,FALSE,825,938,938,938,{A9865F95-BDCC-4C31-BD8D-7A11189F37CD}
1248,1116,{CEEBC9C1-78E8-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,FELTON,Bank 2 (Non SCADA),CB 401 (Non-SCADA),PGE\ACT0,2016-09-28 13:47:23.0538818 -07:00,083140401,083140401,4,3,3,2,303,2.29,2.27,303,2.29,2.27,395,2.99,2.96,395,2.99,2.96,364,2.76,2.73,364,2.76,2.73,400,3.03,3,400,3.03,3,,,FALSE,FALSE,303,395,364,455,{F8EB0047-0BD5-4E00-84A3-6377972B4A74}
1249,1051,{5A8ACA16-0B21-11E6-9D37-D4BED91EFF1A},HUMBOLDT,ARCATA,Bank 1,CB 1105,PGE\C8M4,2017-07-19 10:04:51.7064390 -07:00,192020122,192020122,8,3,3,2,750,16.37,16.21,750,16.37,16.21,750,16.37,16.21,750,16.37,16.21,750,16.37,16.21,750,16.37,16.21,750,16.37,16.21,750,16.37,16.21,,,FALSE,TRUE,1374,1787,1649,2000,{E956BB9D-6A81-46E7-95D6-8F5FD67D4117}
1270,1060,{C70A69CD-0E4A-11E6-95F2-D4BED91EFF1A},HUMBOLDT,ARCATA,BANK 2,CB 1121,PGE\C8M4,2017-08-02 14:40:44.3482215 -07:00,1920201121,192021121,8,3,3,2,492,10.74,10.63,467,10.19,10.09,554,12.09,11.97,526,11.48,11.37,528,11.52,11.4,501,10.93,10.82,598,13.05,12.92,568,12.4,12.28,,,FALSE,TRUE,1374,1787,1649,2000,{12B87862-C686-420D-B35B-05FB31B0A94D}
1271,1124,{AD80BEF4-0B22-11E6-9D37-D4BED91EFF1A},SIERRA,PLEASANT GROVE,Bank 2,CB 2107,PGE\SDK6,2016-09-28 15:56:09.9689575 -07:00,1524402107,152442107,12,3,3,1,578,21.84,21.62,578,21.84,21.62,689,26.04,25.78,689,26.04,25.78,600,22.68,22.45,600,22.68,22.45,700,26.46,26.2,700,26.46,26.2,,,FALSE,FALSE,1190,1547,1428,1786,{4561ED47-4550-442E-BD2B-C8C8C3A3DA38}
1272,1124,{AD80BF3C-0B22-11E6-9D37-D4BED91EFF1A},SIERRA,PLEASANT GROVE,Bank 2,CB 2108,PGE\SDK6,2016-09-28 16:02:30.5786928 -07:00,1524402108,152442108,12,3,3,1,578,21.84,21.62,578,21.84,21.62,689,26.04,25.78,689,26.04,25.78,627,23.7,23.46,627,23.7,23.46,700,26.46,26.2,700,26.46,26.2,,,FALSE,FALSE,1190,1547,1428,1786,{83C5DE95-E5DF-4778-8920-99D6AA8FB434}
1273,1060,{5A8ACA77-0B21-11E6-9D37-D4BED91EFF1A},HUMBOLDT,ARCATA,BANK 2,CB 1122,PGE\C8M4,2017-08-02 14:41:07.6393201 -07:00,1920201122,192021122,8,3,3,2,492,10.74,10.63,467,10.19,10.09,554,12.09,11.97,526,11.48,11.37,560,12.22,12.1,532,11.61,11.49,598,13.05,12.92,568,12.4,12.28,,,FALSE,TRUE,1374,1787,1649,2000,{65A6788A-F9AE-44CF-9786-73742483FEA8}
1274,1119,{B91B8CE3-671D-11E5-80CA-005056A729E5},FRESNO,CANTUA,Bank 1,CB 1106,PGE\BXYD,2016-09-28 16:18:39.6104664 -07:00,2535901106,253591106,8,3,3,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,"Note 1: Phase relay / 1.2 or phase relay - 50 amps, whichever is less.  See Protection Bulletin 6-3, p.19.
Note 2: Capability x .95 to account for phase unbalance if limiting factor is OH conductor, switches, disconnects, CT's, or VCB'S.  
Note 3: UG cable ratings were calculated with the actual daily load factor.  See Engr, Std. Drw. 050166.",,FALSE,FALSE,1099,1429,1319,1649,{49E7DD30-5319-4599-8EF1-C84532BF1460}
1275,1125,{AD80BF5D-0B22-11E6-9D37-D4BED91EFF1A},SIERRA,PLEASANT GROVE,Bank 3,CB 2109,PGE\SDK6,2016-09-28 16:16:26.7616514 -07:00,1524402109,152442109,12,3,3,1,503,19.01,18.82,503,19.01,18.82,639,24.15,23.91,639,24.15,23.91,557,21.05,20.84,557,21.05,20.84,667,25.21,24.96,667,25.21,24.96,,,FALSE,FALSE,1190,1547,1428,1786,{5B58946D-D9F7-47BC-A93F-EB63ABBD0A0D}
1276,1125,{AD80BF97-0B22-11E6-9D37-D4BED91EFF1A},SIERRA,PLEASANT GROVE,Bank 3,CB 2110,PGE\SDK6,2016-09-28 16:19:51.0991544 -07:00,1524402110,152442110,12,3,3,1,978,36.96,36.59,978,36.96,36.59,1000,37.79,37.41,1000,37.79,37.41,1000,37.79,37.41,1000,37.79,37.41,1000,37.79,37.41,1000,37.79,37.41,,,FALSE,FALSE,1190,1547,1428,1786,{4B707C12-2EDB-44FD-9E67-D1598C7A882D}
1278,1127,{AD80BFD7-0B22-11E6-9D37-D4BED91EFF1A},SIERRA,ROCKLIN,Bank 1,CB 1101,PGE\SDK6,2016-09-28 16:48:20.8519836 -07:00,1520601101,152061101,8,3,3,1,503,10.98,10.87,503,10.98,10.87,600,13.09,12.96,600,13.09,12.96,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,733,953,879,962,{5489FA49-3952-43A3-9A65-1F5CB0DE2CD0}
1279,1127,{AD80BFE0-0B22-11E6-9D37-D4BED91EFF1A},SIERRA,ROCKLIN,Bank 1,CB 1102,PGE\SDK6,2016-12-01 15:07:00.5694960 -08:00,1520601102,152061102,8,3,3,1,566,12.35,12.23,566,12.35,12.23,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,733,953,879,962,{E247EBBF-8B5D-49E6-B3DE-54825EF4E09C}
1280,1113,{B91B8DE6-671D-11E5-80CA-005056A729E5},FRESNO,COALINGA NO 1,Bank 2,CB 1106,PGE\BXYD,2017-01-24 10:54:45.4390062 -08:00,2521601106,252161106,8,3,3,1,435,9.49,9.4,413,9.01,8.92,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,"Note 1: Phase relay / 1.2 or phase relay - 50 amps, whichever is less.  See Protection Bulletin 6-3, p.19.
Note 2: Capability x .95 to account for phase unbalance if limiting factor is OH conductor, switches, disconnects, CT's, or VCB'S. See Engr. Std. Drw. 050864.
Note 3: UG cable ratings were calculated with the actual daily load factor.  See Engr, Std. Drw. 050166.",,FALSE,FALSE,481,625,577,702,{DAD77F83-9BB0-476C-A6BB-3EACB4F4309E}
1281,1113,{B91B8DEB-671D-11E5-80CA-005056A729E5},FRESNO,COALINGA NO 1,Bank 2,CB 1107,PGE\BXYD,2017-01-24 10:57:11.7991444 -08:00,2521601107,252161107,8,3,3,1,435,9.49,9.4,413,9.01,8.92,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,"Note 1: Phase relay / 1.2 or phase relay - 50 amps, whichever is less.  See Protection Bulletin 6-3, p.19.
Note 2: Capability x .95 to account for phase unbalance if limiting factor is OH conductor, switches, disconnects, CT's, or VCB'S. See Engr. Std. Drw. 050864.
Note 3: UG cable ratings were calculated with the actual daily load factor.  See Engr, Std. Drw. 050166.",,FALSE,FALSE,481,625,577,702,{6962C93C-8CE1-4944-84B6-74551DB6D32C}
1283,1129,{AD80C001-0B22-11E6-9D37-D4BED91EFF1A},SIERRA,ROCKLIN,Bank 2,CB 1103,PGE\SDK6,2016-09-28 17:08:13.0616242 -07:00,1520601103,152061103,8,3,3,1,481,10.5,10.4,456,9.95,9.85,600,13.09,12.96,570,12.44,12.32,557,12.16,12.04,529,11.54,11.42,600,13.09,12.96,570,12.44,12.32,,,TRUE,FALSE,481,625,577,721,{C3700541-079D-4D6B-BC07-6F6187C5FB2A}
1284,1129,{AD80C00A-0B22-11E6-9D37-D4BED91EFF1A},SIERRA,ROCKLIN,Bank 2,CB 1104,PGE\SDK6,2016-09-28 17:14:09.8217362 -07:00,1520601104,152061104,8,3,3,1,481,10.5,10.4,456,9.95,9.85,578,12.61,12.48,549,11.98,11.86,557,12.16,12.04,529,11.54,11.42,600,13.09,12.96,570,12.44,12.32,,,TRUE,FALSE,481,625,577,721,{69C998D3-2DD3-49FC-BF03-B0638DACF390}
1285,1128,{5A011827-78E2-11E5-8C7B-9CB70D532D7F},SAN FRANCISCO,18TH STREET,Bank 1 (Non SCADA),CB 401 (Non-SCADA),PGE\DMAL,2017-03-17 13:37:23.0398113 -07:00,022390401,022390401,3,3,3,2,300,2.16,2.14,300,2.16,2.14,300,2.16,2.14,300,2.16,2.14,300,2.16,2.14,300,2.16,2.14,300,2.16,2.14,300,2.16,2.14,,,FALSE,FALSE,300,300,300,300,{992498FC-AEC8-4DEE-9F22-5035043532CB}
1286,1128,{5A01182A-78E2-11E5-8C7B-9CB70D532D7F},SAN FRANCISCO,18TH STREET,Bank 1 (Non SCADA),CB 402 (Non-SCADA),PGE\DMAL,2017-03-14 17:33:37.8542061 -07:00,022390402,022390402,4,3,3,2,400,3.03,3,380,2.88,2.85,400,3.03,3,380,2.88,2.85,400,3.03,3,380,2.88,2.85,400,3.03,3,380,2.88,2.85,,,FALSE,FALSE,528,687,634,792,{C17F0349-604C-4376-B8A5-011EFE939D53}
1288,1138,{9402A8FB-78E2-11E5-8C7B-9CB70D532D7F},SAN FRANCISCO,SILVER,Bank 401 (Non SCADA),CB 401 (Non-SCADA),PGE\DMAL,2017-05-12 14:39:42.8948796 -07:00,022670401,022670401,3,3,3,2,319,2.3,2.28,319,2.3,2.28,400,2.88,2.85,380,2.74,2.71,383,2.76,2.73,380,2.74,2.71,400,2.88,2.85,380,2.74,2.71,,,FALSE,FALSE,319,400,383,400,{9968D0BE-9BFC-4CCF-A0D0-BAF84CC12B7A}
1291,1140,{B91B8E55-671D-11E5-80CA-005056A729E5},FRESNO,CORCORAN,Bank 3,CB 1112 (Non-SCADA),PGE\BXYD,2017-01-24 10:31:51.5069990 -08:00,2521701112,252171112,8,3,3,1,575,12.55,12.42,546,11.92,11.8,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,"Note 1: Phase relay / 1.2 or phase relay - 50 amps, whichever is less.  See Protection Bulletin 6-3, p.19.
Note 2: Capability x .95 to account for phase unbalance if limiting factor is OH conductor, switches, disconnects, CT's, or VCB'S. See Engr. Std. Drw. 050864.
Note 3: UG cable ratings were calculated with the actual daily load factor.  See Engr, Std. Drw. 050166.",,FALSE,FALSE,1374,1787,1649,2061,{2A1E295E-FD99-4DBA-B528-18C0DF5BC465}
1292,1140,{B91B8E5B-671D-11E5-80CA-005056A729E5},FRESNO,CORCORAN,Bank 3,CB 1116 (Non-SCADA),PGE\BXYD,2016-09-29 08:30:17.0944166 -07:00,2521701116,252171116,8,3,3,1,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,"Note 1: Phase relay / 1.2 or phase relay - 50 amps, whichever is less.  See Protection Bulletin 6-3, p.19.
Note 2: Capability x .95 to account for phase unbalance if limiting factor is OH conductor, switches, disconnects, CT's, or VCB'S. See Engr. Std. Drw. 050864.
Note 3: UG cable ratings were calculated with the actual daily load factor.  See Engr, Std. Drw. 050166.",,FALSE,FALSE,1374,1787,1649,2061,{6098229F-0B61-4FD1-B3AA-B32BEABC3AB4}
1293,1140,{B91B8E61-671D-11E5-80CA-005056A729E5},FRESNO,CORCORAN,Bank 3,CB 1118,PGE\BXYD,2016-09-29 08:33:03.5331202 -07:00,2521701118,252171118,8,3,3,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,"Note 1: Phase relay / 1.2 or phase relay - 50 amps, whichever is less.  See Protection Bulletin 6-3, p.19.
Note 2: Capability x .95 to account for phase unbalance if limiting factor is OH conductor, switches, disconnects, CT's, or VCB'S. See Engr. Std. Drw. 050864.
Note 3: UG cable ratings were calculated with the actual daily load factor.  See Engr, Std. Drw. 050166.",,FALSE,FALSE,1374,1787,1649,2061,{B9EBD04A-1C6C-49DB-B336-B06C76EEDDB7}
1294,1141,{B91B8E6C-671D-11E5-80CA-005056A729E5},FRESNO,CORCORAN,Bank 4,CB 1104,PGE\BXYD,2016-09-29 08:53:00.6791433 -07:00,2521701104,252171104,8,3,3,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,"Note 1: Phase relay / 1.2 or phase relay - 50 amps, whichever is less.  See Protection Bulletin 6-3, p.19.
Note 2: Capability x .95 to account for phase unbalance if limiting factor is OH conductor, switches, disconnects, CT's, or VCB'S. See Engr. Std. Drw. 050864.
Note 3: UG cable ratings were calculated with the actual daily load factor.  See Engr, Std. Drw. 050166.",,FALSE,FALSE,1374,1787,1649,2061,{F8A5A676-58D5-43B2-B1FC-A1F19B936B16}
1295,1141,{BF18FD6A-671D-11E5-80CA-005056A729E5},FRESNO,CORCORAN,Bank 4,CB 1106 (Non-SCADA),PGE\BXYD,2017-01-24 10:37:35.1928021 -08:00,2521701106,252171106,8,3,3,1,503,10.98,10.87,503,10.98,10.87,600,13.09,12.96,570,12.44,12.32,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,570,12.44,12.32,"Note 1: Phase relay / 1.2 or phase relay - 50 amps, whichever is less.  See Protection Bulletin 6-3, p.19.
Note 2: Capability x .95 to account for phase unbalance if limiting factor is OH conductor, switches, disconnects, CT's, or VCB'S. See Engr. Std. Drw. 050864.
Note 3: UG cable ratings were calculated with the actual daily load factor.  See Engr, Std. Drw. 050166.",,FALSE,FALSE,1374,1787,1649,2061,{FD6C41A7-6E7E-4DD8-98B4-FB1FA7A52B85}
1296,1141,{BF18FD76-671D-11E5-80CA-005056A729E5},FRESNO,CORCORAN,Bank 4,CB 1108 (Non-SCADA),PGE\BXYD,2016-09-29 09:19:28.7714514 -07:00,2521701108,252171108,8,3,3,1,440,9.6,9.5,440,9.6,9.5,600,13.09,12.96,600,13.09,12.96,528,11.52,11.4,528,11.52,11.4,600,13.09,12.96,600,13.09,12.96,"Note 1: Phase relay / 1.2 or phase relay - 50 amps, whichever is less.  See Protection Bulletin 6-3, p.19.
Note 2: Capability x .95 to account for phase unbalance if limiting factor is OH conductor, switches, disconnects, CT's, or VCB'S. See Engr. Std. Drw. 050864.
Note 3: UG cable ratings were calculated with the actual daily load factor.  See Engr, Std. Drw. 050166.",,FALSE,FALSE,1374,1787,1649,2061,{C11D7BA9-5E29-4E6F-A585-31FFDF7A3316}
1297,1142,{BF18FD88-671D-11E5-80CA-005056A729E5},FRESNO,DEVILS DEN,Bank 1,CB 1101 (Non-SCADA),PGE\JCS9,2016-12-15 15:28:58.2280532 -08:00,2534501101,253451101,8,3,3,1,183,3.99,3.95,183,3.99,3.95,211,4.6,4.55,211,4.6,4.55,250,5.46,5.41,250,5.46,5.41,250,5.46,5.41,250,5.46,5.41,"SEL 251 Phase: MTT 300a, Tap 5, TD 2.0, IT 2400a. Ground: MTT 180a, Tap 3.0, IT 2400a.",,FALSE,FALSE,240,312,288,360,{C9FB5C49-EDD9-4AE1-B4DF-9248C96A5480}
1298,1142,{BF18FD8E-671D-11E5-80CA-005056A729E5},FRESNO,DEVILS DEN,Bank 1,CB 1102 (Non-SCADA),PGE\JCS9,2016-11-30 14:55:10.7819667 -08:00,2534501102,253451102,8,3,3,1,210,4.58,4.53,210,4.58,4.53,210,4.58,4.53,210,4.58,4.53,210,4.58,4.53,210,4.58,4.53,210,4.58,4.53,210,4.58,4.53,"SEL 251 Phase: MTT 252a, Tap 4.2, TD 2.0, IT 2400a. Ground: MTT 180a, Tap 3.0, TD 3.0, IT 2502a.",,FALSE,FALSE,240,312,288,360,{63D58FF1-6566-4E62-A7BC-FC8A0F4FDD74}
1299,1144,{BF18FD97-671D-11E5-80CA-005056A729E5},FRESNO,DINUBA,Bank 1,CB 1102,PGE\KRBk,2016-12-13 10:16:00.1700226 -08:00,2540901102,254091102,8,3,3,1,575,12.55,12.42,575,12.55,12.42,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{0214654E-CFE3-4A6A-9ECA-45C1A554D20D}
1300,1144,{BF18FD9C-671D-11E5-80CA-005056A729E5},FRESNO,DINUBA,Bank 1,CB 1104,PGE\BXYD,2016-09-29 10:02:27.0115549 -07:00,2540901104,254091104,8,3,3,1,575,12.55,12.42,575,12.55,12.42,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{50A0DB5E-8BFC-4146-AEFB-2B2A7ED673F7}
1301,1145,{BF18FDBE-671D-11E5-80CA-005056A729E5},FRESNO,DINUBA,Bank 2,CB 1105,PGE\BXYD,2016-09-29 10:41:39.2531013 -07:00,2540901105,254091105,8,3,3,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{FD3367D3-3077-4612-A2F5-370002A69003}
1302,1145,{BF18FDD5-671D-11E5-80CA-005056A729E5},FRESNO,DINUBA,Bank 2,CB 1106,PGE\BXYD,2016-09-29 10:42:49.0219659 -07:00,2540901106,254091106,8,3,3,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{06E012D4-10E6-43BE-A60E-B4432475C7B0}
1303,1146,{BF18FDE3-671D-11E5-80CA-005056A729E5},FRESNO,DUNLAP,Bank 1,CB 1102 (Non-SCADA),PGE\BXYD,2016-09-29 10:59:11.3946940 -07:00,2540601102,254061102,8,3,3,1,154,3.36,3.33,154,3.36,3.33,173,3.78,3.74,173,3.78,3.74,206,4.5,4.46,206,4.5,4.46,228,4.98,4.93,228,4.98,4.93,,,FALSE,FALSE,171,223,206,257,{65DBFC84-B1BE-4394-BA4A-429EED361CD1}
1304,1146,{BF18FDEF-671D-11E5-80CA-005056A729E5},FRESNO,DUNLAP,Bank 1,CB 1103 (Non-SCADA),PGE\BXYD,2016-11-29 08:57:35.6009911 -08:00,2540601103,254061103,8,3,3,1,171,3.73,3.69,171,3.73,3.69,223,4.87,4.82,223,4.87,4.82,206,4.5,4.46,206,4.5,4.46,250,5.46,5.41,250,5.46,5.41,,,FALSE,FALSE,171,223,206,257,{3ACA4F6D-CDFC-4F25-BD4E-2FC9F8145B68}
1306,1147,{BF18FE01-671D-11E5-80CA-005056A729E5},FRESNO,FIGARDEN,Bank 1,CB 2102,PGE\BXYD,2017-01-24 10:02:44.6858015 -08:00,2545502102,254552102,12,3,3,1,573,21.66,21.44,573,21.66,21.44,667,25.21,24.96,667,25.21,24.96,634,23.96,23.72,634,23.96,23.72,667,25.21,24.96,667,25.21,24.96,,,FALSE,FALSE,1984,2579,2200,2640,{6983F9A2-BAAD-4660-9F30-457493CEDA3A}
1307,1147,{BF18FE2D-671D-11E5-80CA-005056A729E5},FRESNO,FIGARDEN,Bank 1,CB 2103,PGE\BXYD,2016-09-29 11:36:43.0901389 -07:00,2545502103,254552103,12,3,3,1,503,19.01,18.82,503,19.01,18.82,600,22.68,22.45,600,22.68,22.45,557,21.05,20.84,557,21.05,20.84,600,22.68,22.45,600,22.68,22.45,,,FALSE,FALSE,1984,2579,2381,2976,{16D0111C-FCA8-4C56-9595-6F441D695E0D}
1308,1147,{BF18FE44-671D-11E5-80CA-005056A729E5},FRESNO,FIGARDEN,Bank 1,CB 2104,PGE\BXYD,2016-11-29 11:41:25.1476053 -08:00,2545502104,254552104,12,3,3,1,530,20.03,19.83,530,20.03,19.83,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,,,FALSE,FALSE,1984,2579,2381,2976,{C013277D-2DA5-458D-871D-EB4FA91BBF4B}
1309,1147,{BF18FE4F-671D-11E5-80CA-005056A729E5},FRESNO,FIGARDEN,Bank 1,CB 2105,PGE\BXYD,2017-01-24 10:05:29.1108555 -08:00,2545502105,254552105,12,3,3,1,503,19.01,18.82,503,19.01,18.82,600,22.68,22.45,570,21.54,21.32,557,21.05,20.84,557,21.05,20.84,600,22.68,22.45,570,21.54,21.32,,,FALSE,FALSE,1984,2579,2200,2640,{546B7CCA-A526-41B8-802D-1360789D3BDA}
1310,1122,{3D6E31A8-FDD1-11E5-9D37-D4BED91EFF1A},SAN JOSE,MILPITAS,Bank 1,CB 1104 (Non-SCADA),PGE\INM2,2017-01-25 07:38:21.0333660 -08:00,0828301104,082831104,8,3,3,2,916,19.99,19.79,916,19.99,19.79,1000,21.82,21.6,1000,21.82,21.6,1000,21.82,21.6,1000,21.82,21.6,1000,21.82,21.6,1000,21.82,21.6,,,FALSE,FALSE,2061,2680,2474,3092,{81063479-3D94-4154-BEB6-7B7905A50A93}
1312,1149,{BF18FE72-671D-11E5-80CA-005056A729E5},FRESNO,FIGARDEN,Bank 2,CB 2107,PGE\BXYD,2016-09-29 13:29:45.4482384 -07:00,2545502107,254552107,11,3,3,1,503,18.82,18.63,503,18.82,18.63,600,22.45,22.23,600,22.45,22.23,557,20.84,20.63,557,20.84,20.63,600,22.45,22.23,600,22.45,22.23,,,FALSE,FALSE,2004,2606,2405,3007,{3A597E7F-E3F1-4A38-BF54-7D1C5A924FD6}
1313,1149,{BF18FE86-671D-11E5-80CA-005056A729E5},FRESNO,FIGARDEN,Bank 2,CB 2108,PGE\BXYD,2016-09-29 13:35:29.4621823 -07:00,2545502108,254552108,11,3,3,1,503,18.82,18.63,503,18.82,18.63,600,22.45,22.23,600,22.45,22.23,557,20.84,20.63,557,20.84,20.63,600,22.45,22.23,600,22.45,22.23,,,FALSE,FALSE,2004,2606,2405,3007,{C3366CA5-78AC-455B-8D3C-97F1643465B0}
1315,1149,{BF18FE9D-671D-11E5-80CA-005056A729E5},FRESNO,FIGARDEN,Bank 2,CB 2109,PGE\BXYD,2017-01-24 10:10:06.5586340 -08:00,2545502109,254552109,11,3,3,1,530,19.83,19.63,530,19.83,19.63,600,22.45,22.23,570,21.33,21.12,600,22.45,22.23,570,21.33,21.12,600,22.45,22.23,570,21.33,21.12,,,FALSE,FALSE,2004,2606,2200,2640,{2D9C6139-C906-4354-A570-875A292FA94D}
1318,1149,{BF18FEAB-671D-11E5-80CA-005056A729E5},FRESNO,FIGARDEN,Bank 2,CB 2110,PGE\BXYD,2016-09-29 13:45:53.8700727 -07:00,2545502110,254552110,11,3,3,1,477,17.85,17.67,477,17.85,17.67,600,22.45,22.23,600,22.45,22.23,528,19.75,19.55,528,19.75,19.55,600,22.45,22.23,600,22.45,22.23,,,FALSE,FALSE,2004,2606,2405,3007,{97A99F76-9169-48DC-B30A-B880E6DF6380}
1319,1158,{BF18FED1-671D-11E5-80CA-005056A729E5},FRESNO,FIGARDEN,Bank 3,CB 2111,PGE\BXYD,2016-11-28 16:20:32.5913557 -08:00,2545502111,254552111,11,3,3,1,573,21.44,21.23,573,21.44,21.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,,,FALSE,FALSE,2004,2606,2405,3007,{41FEAF38-CC06-4A13-BFAA-E55062CA3A63}
1320,1158,{BF18FEE8-671D-11E5-80CA-005056A729E5},FRESNO,FIGARDEN,Bank 3,CB 2112,PGE\BXYD,2017-01-24 10:12:48.4564718 -08:00,2545502112,254552112,11,3,3,1,573,21.44,21.23,573,21.44,21.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,,,FALSE,FALSE,2004,2606,2405,3007,{95630AAF-BD54-4551-AEE4-ACE415A21564}
1322,1158,{BF18FF0F-671D-11E5-80CA-005056A729E5},FRESNO,FIGARDEN,Bank 3,CB 2113,PGE\BXYD,2017-01-24 10:14:59.2321101 -08:00,2545502113,254552113,11,3,3,1,440,16.46,16.3,440,16.46,16.3,600,22.45,22.23,600,22.45,22.23,528,19.75,19.55,528,19.75,19.55,600,22.45,22.23,600,22.45,22.23,,,FALSE,FALSE,2004,2606,2405,3007,{CDF5C705-FD09-43A2-AF30-7A4038E6E78A}
1324,1160,{C5114033-671D-11E5-80CA-005056A729E5},FRESNO,GUERNSEY,Bank 1,CB 1102,PGE\BXYD,2016-09-29 14:32:33.2659586 -07:00,2526601102,252661102,8,3,3,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{BAC08179-4011-4B3F-BCB3-56633C6055DB}
1325,1160,{C5114038-671D-11E5-80CA-005056A729E5},FRESNO,GUERNSEY,Bank 1,CB 1104,PGE\BXYD,2016-09-29 14:36:01.8876662 -07:00,2526601104,252661104,8,3,3,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{D21172D2-E683-4EDE-8A4B-183A0EC7E8AE}
1326,1160,{C511403D-671D-11E5-80CA-005056A729E5},FRESNO,GUERNSEY,Bank 1,CB 1106,PGE\BXYD,2017-01-24 09:22:32.9727419 -08:00,2526601106,252661106,8,3,3,1,578,12.61,12.48,578,12.61,12.48,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{9AD592AC-D603-494E-8DC4-891CF07DF6E9}
1327,1160,{C511404B-671D-11E5-80CA-005056A729E5},FRESNO,GUERNSEY,Bank 1,CB 1108,PGE\BXYD,2017-01-24 09:23:23.2518642 -08:00,2526601108,252661108,8,3,3,1,578,12.61,12.48,578,12.61,12.48,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{61878932-CAAA-479C-B34E-6943570F1C9E}
1330,1159,{E81C7D8C-D1CA-11E5-8ECE-9CB70D532D7F},SAN JOSE,MILPITAS,Bank 2,CB 1106,PGE\JLDe,2016-09-29 14:56:22.9804137 -07:00,0828301106,082831106,8,3,3,2,541,11.81,11.69,541,11.81,11.69,600,13.09,12.96,600,13.09,12.96,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{71A5ADBB-14BE-45A0-9703-851FC0D3F5DA}
1331,1162,{C5114056-671D-11E5-80CA-005056A729E5},FRESNO,GUERNSEY,Bank 2,CB 1101,PGE\BXYD,2017-01-24 09:25:23.2166332 -08:00,2526601101,252661101,8,4,3,1,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,1374,1787,1649,2061,{20A9EE8E-3AC7-45DA-B3A2-AD9891A2BE5C}
1332,1162,{C5114061-671D-11E5-80CA-005056A729E5},FRESNO,GUERNSEY,Bank 2,CB 1103,PGE\BXYD,2016-09-29 14:58:50.2355177 -07:00,2526601103,252661103,8,3,3,1,464,10.13,10.03,464,10.13,10.03,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,1374,1787,1649,2061,{8DF0A326-9C13-44A2-B126-A7156B18D67F}
1333,1164,{C511406F-671D-11E5-80CA-005056A729E5},FRESNO,HARDWICK,Bank 1,CB 1101 (Non-SCADA),PGE\BXYD,2016-09-29 16:34:20.2536888 -07:00,2537101101,253711101,8,3,3,1,467,10.19,10.09,467,10.19,10.09,467,10.19,10.09,467,10.19,10.09,467,10.19,10.09,467,10.19,10.09,467,10.19,10.09,467,10.19,10.09,,,FALSE,FALSE,702,702,702,702,{BB4ECC2D-57E8-4321-B6D2-88A287F5DE18}
1334,1164,{C5114075-671D-11E5-80CA-005056A729E5},FRESNO,HARDWICK,Bank 1,CB 1102 (Non-SCADA),PGE\BXYD,2017-01-24 09:16:41.9392917 -08:00,2537101102,253711102,8,3,3,1,515,11.24,11.13,489,10.67,10.56,578,12.61,12.48,549,11.98,11.86,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,701,701,701,701,{502719DF-9C58-4409-A0B5-E584528C2D24}
1342,1165,{473E9CE9-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,ARBUCKLE,Bank 1,CB 1101,PGE\SDK6,2016-09-29 16:22:46.6946754 -07:00,0620801101,062081101,8,3,3,1,400,8.73,8.64,380,8.29,8.21,400,8.73,8.64,380,8.29,8.21,400,8.73,8.64,380,8.29,8.21,400,8.73,8.64,380,8.29,8.21,,,TRUE,FALSE,641,722,722,722,{BDBA0B0C-2D88-4DE2-9D7F-7883CCBD8AC9}
1343,1165,{473E9CF9-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,ARBUCKLE,Bank 1,CB 1102,PGE\SDK6,2016-09-29 16:22:37.0414674 -07:00,0620801102,062081102,8,3,3,1,400,8.73,8.64,380,8.29,8.21,400,8.73,8.64,380,8.29,8.21,400,8.73,8.64,380,8.29,8.21,400,8.73,8.64,380,8.29,8.21,,,TRUE,FALSE,641,722,722,722,{A0C53289-CDF0-45BA-BF76-97A92A43F04C}
