Id,BankId,Afid,DivisionName,SubstationName,BankName,CircuitName,LastChangedBy,DateRevised,CedsaId,CORRECTED CEDSA ID,OperatingVoltageId,SummerLoadFactorId,WinterLoadFactorId,LocationId,SummerNormalOperationalCapabilityAmps,SummerNormalOperationalCapabilityMva,SummerNormalOperationalCapabilityMw,SummerNormalPlanningCapabilityAmps,SummerNormalPlanningCapabilityMva,SummerNormalPlanningCapabilityMw,SummerEmergencyOperationalCapabilityAmps,SummerEmergencyOperationalCapabilityMva,SummerEmergencyOperationalCapabilityMw,SummerEmergencyPlanningCapabilityAmps,SummerEmergencyPlanningCapabilityMva,SummerEmergencyPlanningCapabilityMw,WinterNormalOperationalCapabilityAmps,WinterNormalOperationalCapabilityMva,WinterNormalOperationalCapabilityMw,WinterNormalPlanningCapabilityAmps,WinterNormalPlanningCapabilityMva,WinterNormalPlanningCapabilityMw,WinterEmergencyOperationalCapabilityAmps,WinterEmergencyOperationalCapabilityMva,WinterEmergencyOperationalCapabilityMw,WinterEmergencyPlanningCapabilityAmps,WinterEmergencyPlanningCapabilityMva,WinterEmergencyPlanningCapabilityMw,Notes,TransformerNotes,TransformerDerate,TransformerPlo,TransformerSummerNormalAmps,TransformerSummerEmergencyAmps,TransformerWinterNormalAmps,TransformerWinterEmergencyAmps,DmsGuid
1344,1165,{473E9D17-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,ARBUCKLE,Bank 1,CB 1103,PGE\SDK6,2016-09-29 16:25:31.5985512 -07:00,0620801103,062081103,8,3,3,1,400,8.73,8.64,380,8.29,8.21,400,8.73,8.64,380,8.29,8.21,400,8.73,8.64,380,8.29,8.21,400,8.73,8.64,380,8.29,8.21,Breaker is presently idle - no outlet attached in field.,,TRUE,FALSE,641,722,722,722,{1D531C11-4BDD-4C49-8176-7C1F3C597DF5}
1345,1166,{473E9D2A-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,ARBUCKLE,Bank 2,CB 1104,PGE\SDK6,2016-09-29 16:38:50.2119633 -07:00,0620801104,062081104,8,3,3,1,572,12.48,12.36,572,12.48,12.36,650,14.19,14.05,650,14.19,14.05,650,14.19,14.05,650,14.19,14.05,650,14.19,14.05,650,14.19,14.05,"Noe: Use Group 2 settings (480A Phase MTT) for recloser bypass scenarios, if loading permits.",,FALSE,FALSE,572,722,687,722,{BB7D5D0F-1F6E-4063-AAEF-601D1BE63FBE}
1346,1167,{C511409A-671D-11E5-80CA-005056A729E5},FRESNO,HENRIETTA,Bank 5,CB 1106,PGE\BXYD,2017-01-24 09:11:27.0356731 -08:00,2526801106,252681106,8,3,3,1,500,10.91,10.8,489,10.67,10.56,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,733,953,879,1099,{6B1EA48B-4C8C-4B1F-B3CA-4067EBC00D85}
1347,1167,{C511409F-671D-11E5-80CA-005056A729E5},FRESNO,HENRIETTA,Bank 5,CB 1110,PGE\BXYD,2017-01-24 09:11:58.9066774 -08:00,2526801110,252681110,8,3,3,1,500,10.91,10.8,489,10.67,10.56,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,733,953,879,1099,{BD05CF76-216E-4289-A6E0-C0A6A2B192A9}
1349,1170,{4D8916BB-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,CORTINA,Bank 3,CB 1101,PGE\SDK6,2016-09-29 16:53:08.8133189 -07:00,0631201101,063121101,8,3,3,1,320,6.98,6.91,320,6.98,6.91,416,9.08,8.99,416,9.08,8.99,384,8.38,8.3,384,8.38,8.3,481,10.5,10.4,481,10.5,10.4,,,FALSE,FALSE,320,416,384,481,{38B5395E-3137-4F5F-BE34-3CED5D649057}
1350,1171,{C51140E3-671D-11E5-80CA-005056A729E5},FRESNO,JACOBS CORNER,Bank 1 (Non SCADA),CB 1101 (Non-SCADA),PGE\BXYD,2016-09-30 08:03:51.0885197 -07:00,2547701101,254771101,8,3,3,1,572,12.48,12.36,572,12.48,12.36,733,16,15.84,733,16,15.84,687,14.99,14.84,687,14.99,14.84,733,16,15.84,733,16,15.84,,,FALSE,FALSE,572,744,687,842,{7D15AB38-C674-4F81-A991-CE107B060EFA}
1351,1172,{C51140E9-671D-11E5-80CA-005056A729E5},FRESNO,JACOBS CORNER,Bank 2 (Non SCADA),CB 1102 (Non-SCADA),PGE\BXYD,2017-01-24 08:23:17.0391476 -08:00,2547701102,254771102,8,3,3,1,650,14.19,14.05,617,13.47,13.34,733,16,15.84,733,16,15.84,733,16,15.84,733,16,15.84,733,16,15.84,733,16,15.84,,,FALSE,FALSE,733,842,842,842,{B7C8C4D3-ED28-4169-BFDC-F34399A0973C}
1352,1175,{C511411F-671D-11E5-80CA-005056A729E5},FRESNO,KEARNEY,Bank 3,CB 1113,PGE\BXYD,2016-09-30 08:44:33.2338091 -07:00,2527001113,252701113,8,3,3,1,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,572,744,687,859,{BA815BC1-8E52-45B9-9689-ADA32AE0C66E}
1353,1175,{C5114124-671D-11E5-80CA-005056A729E5},FRESNO,KEARNEY,Bank 3,CB 1114,PGE\BXYD,2016-09-30 08:47:12.2826677 -07:00,2527001114,252701114,8,3,3,1,515,11.24,11.13,515,11.24,11.13,578,12.61,12.48,578,12.61,12.48,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,572,744,687,859,{25F31282-47D5-4470-9561-0B76983F6E1B}
1355,1176,{C511413E-671D-11E5-80CA-005056A729E5},FRESNO,KERMAN,Bank 1,CB 1104 (Non-SCADA),PGE\BXYD,2016-09-30 09:13:52.0435510 -07:00,2527101104,252711104,8,3,3,1,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,1374,1787,1649,2061,{DE1052BD-4B1D-4B79-9C06-E328DB4F0262}
1356,1176,{C5114144-671D-11E5-80CA-005056A729E5},FRESNO,KERMAN,Bank 1,CB 1106,PGE\BXYD,2017-01-23 17:09:38.0615713 -08:00,2527101106,252711106,8,3,3,1,575,12.55,12.42,546,11.92,11.8,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{B6B0F604-D8F8-4B67-BA69-55C047CD8E7B}
1358,1176,{C5114152-671D-11E5-80CA-005056A729E5},FRESNO,KERMAN,Bank 1,CB 1108 (Non-SCADA),PGE\BXYD,2016-09-30 09:34:02.8378087 -07:00,2527101108,252711108,8,3,3,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{F0026115-BFBD-472C-8E9A-AAEB5514E745}
1360,1177,{C511415E-671D-11E5-80CA-005056A729E5},FRESNO,KERMAN,Bank 2,CB 1101,PGE\BXYD,2016-11-29 09:08:42.2400660 -08:00,2527101101,252711101,8,3,3,1,515,11.24,11.13,515,11.24,11.13,578,12.61,12.48,578,12.61,12.48,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{1080557A-441B-44F2-B861-40D8443AFB47}
1361,1177,{C5114172-671D-11E5-80CA-005056A729E5},FRESNO,KERMAN,Bank 2,CB 1102,PGE\BXYD,2017-01-20 11:52:58.5154545 -08:00,2527101102,252711102,8,3,3,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{428F4F50-D83B-4220-BD5F-226203CE8C0F}
1362,1177,{C511417A-671D-11E5-80CA-005056A729E5},FRESNO,KERMAN,Bank 2,CB 1103,PGE\BXYD,2016-09-30 09:52:44.9420934 -07:00,2527101103,252711103,8,3,3,1,575,12.55,12.42,575,12.55,12.42,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{70954E73-C5B6-41D9-9758-929E01256205}
1363,1179,{C5114197-671D-11E5-80CA-005056A729E5},FRESNO,KETTLEMAN HILLS,Bank 1,CB 1101 (Non-SCADA),PGE\BXYD,2016-09-30 10:00:16.3129619 -07:00,2527301101,252731101,8,3,3,1,171,3.73,3.69,171,3.73,3.69,223,4.87,4.82,223,4.87,4.82,206,4.5,4.46,206,4.5,4.46,257,5.61,5.55,257,5.61,5.55,,,FALSE,FALSE,171,223,206,257,{41DD9F38-554A-4366-A185-0A0A5165AC9C}
1364,1179,{C51141A0-671D-11E5-80CA-005056A729E5},FRESNO,KETTLEMAN HILLS,Bank 1,CB 2104 (Non-SCADA),PGE\BXYD,2017-01-23 17:07:38.2980682 -08:00,2527302104,252732104,8,3,3,1,500,10.91,10.8,475,10.37,10.27,500,10.91,10.8,475,10.37,10.27,500,10.91,10.8,475,10.37,10.27,500,10.91,10.8,475,10.37,10.27,,,FALSE,FALSE,512,600,600,600,{A15C2A1E-4361-461A-927C-FA9561D1D819}
1365,1180,{C51141B5-671D-11E5-80CA-005056A729E5},FRESNO,KINGSBURG,Bank 1,CB 1102,PGE\BXYD,2017-01-23 16:49:44.7946243 -08:00,2522401102,252241102,8,3,3,1,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,,,FALSE,FALSE,2061,2680,2474,3092,{F4ADD099-DEAE-46BA-9A28-310C132D9AF0}
1367,1180,{C51141C0-671D-11E5-80CA-005056A729E5},FRESNO,KINGSBURG,Bank 1,CB 1108,PGE\BXYD,2017-01-23 16:50:30.6751066 -08:00,2522401108,252241108,8,3,3,1,540,11.78,11.66,540,11.78,11.66,600,13.09,12.96,570,12.44,12.32,598,13.05,12.92,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,,,FALSE,FALSE,2061,2680,2474,3092,{E3002A0E-A95F-4EEF-AAAC-1ED71BA2A90E}
1370,1180,{C51141CE-671D-11E5-80CA-005056A729E5},FRESNO,KINGSBURG,Bank 1,CB 1110,PGE\BXYD,2016-09-30 10:50:33.1363976 -07:00,2522401110,252241110,8,3,3,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{BBCB5475-2A52-4FDD-99F2-4479EADA4E75}
1373,1180,{C51141D6-671D-11E5-80CA-005056A729E5},FRESNO,KINGSBURG,Bank 1,CB 1116,PGE\BXYD,2016-09-30 10:59:10.4721596 -07:00,2522401116,252241116,8,3,3,1,540,11.78,11.66,540,11.78,11.66,600,13.09,12.96,600,13.09,12.96,598,13.05,12.92,598,13.05,12.92,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{64ACA5B2-B61E-4741-9A3E-63C2F9EAAC67}
1376,1181,{8EC75DE8-2762-11E6-B38D-D4BED91EFF1A},FRESNO,KINGSBURG,Bank 3,CB 1111,PGE\BXYD,2017-01-23 16:59:12.7859470 -08:00,2522401111,252241111,8,3,3,1,578,12.61,12.48,578,12.61,12.48,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{26D6BC4F-E0B7-4AFF-8417-1028707DD4C6}
1377,1181,{CB10858F-671D-11E5-80CA-005056A729E5},FRESNO,KINGSBURG,Bank 3,CB 1112,PGE\BXYD,2016-09-30 11:32:39.3028220 -07:00,2522401112,252241112,8,3,3,1,636,13.88,13.74,636,13.88,13.74,700,15.28,15.13,700,15.28,15.13,700,15.28,15.13,700,15.28,15.13,700,15.28,15.13,700,15.28,15.13,,,FALSE,FALSE,2061,2680,2474,3092,{266060A6-E1EF-4DEE-96AB-FF91901C693E}
1380,1181,{CB108597-671D-11E5-80CA-005056A729E5},FRESNO,KINGSBURG,Bank 3,CB 1113,PGE\BXYD,2016-09-30 11:35:50.6195370 -07:00,2522401113,252241113,8,3,3,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{51B858B2-93CC-47F0-98BE-BE174CC5EE1A}
1381,1181,{CB10859C-671D-11E5-80CA-005056A729E5},FRESNO,KINGSBURG,Bank 3,CB 1114,PGE\BXYD,2016-09-30 11:51:40.7780169 -07:00,2522401114,252241114,8,3,3,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{F748F6F6-4A8B-4C48-B6A3-FCC00DFDC704}
1384,1182,{CB1085C5-671D-11E5-80CA-005056A729E5},FRESNO,LEMOORE,Bank 1,CB 1101,PGE\BXYD,2016-09-30 11:48:55.4671035 -07:00,2536001101,253601101,8,3,3,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{9B1A826D-82E2-4C6A-AD62-3059238EF905}
1385,1182,{CB1085D6-671D-11E5-80CA-005056A729E5},FRESNO,LEMOORE,Bank 1,CB 1103,PGE\BXYD,2016-09-30 11:50:50.6806893 -07:00,2536001103,253601103,8,3,3,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{C65B79F3-5015-4652-955F-E8975628DAAC}
1386,1184,{CB1085E4-671D-11E5-80CA-005056A729E5},FRESNO,LEMOORE,Bank 2,CB 1102,PGE\BXYD,2016-09-30 12:00:12.7287713 -07:00,2536001102,253601102,8,3,3,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{22C219B3-1684-4C02-A668-94B3D0839A67}
1388,1184,{CB1085E9-671D-11E5-80CA-005056A729E5},FRESNO,LEMOORE,Bank 2,CB 1104,PGE\BXYD,2016-09-30 12:06:24.3834638 -07:00,2536001104,253601104,8,3,3,1,464,10.13,10.03,464,10.13,10.03,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,1374,1787,1649,2061,{79ECFCB6-0DA4-4BFC-BF90-9EE9C2E0D63A}
1389,1184,{CB1085F1-671D-11E5-80CA-005056A729E5},FRESNO,LEMOORE,Bank 2,CB 1105,PGE\BXYD,2017-01-23 16:26:22.3744552 -08:00,2536001105,253601105,8,3,3,1,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,,,FALSE,FALSE,1374,1787,1649,2061,{0ADD6EEE-79A2-4152-8704-48F64584D0F7}
1392,1186,{CB1085FF-671D-11E5-80CA-005056A729E5},FRESNO,MALAGA,Bank 1,CB 1109,PGE\BXYD,2017-01-23 15:18:44.8456273 -08:00,2542501109,254251109,8,3,3,1,503,10.98,10.87,503,10.98,10.87,600,13.09,12.96,570,12.44,12.32,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,570,12.44,12.32,,,FALSE,FALSE,1374,1787,1649,2061,{DCE4E4EE-6627-4761-A766-76D423C2D859}
1393,1186,{CB108610-671D-11E5-80CA-005056A729E5},FRESNO,MALAGA,Bank 1,CB 1110,PGE\BXYD,2017-01-23 15:21:17.4321616 -08:00,2542501110,254251110,8,3,3,1,503,10.98,10.87,503,10.98,10.87,600,13.09,12.96,600,13.09,12.96,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{F0740AC1-666C-4B5E-BD51-BB0A6732913B}
1394,1186,{CB10861B-671D-11E5-80CA-005056A729E5},FRESNO,MALAGA,Bank 1,CB 1111,PGE\BXYD,2017-01-23 15:22:48.5223133 -08:00,2542501111,254251111,8,3,3,1,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{5E0324B5-AC81-4700-9947-6FB1094A82B8}
1396,1187,{CB108626-671D-11E5-80CA-005056A729E5},FRESNO,MALAGA,Bank 2,CB 1105,PGE\ATO3,2017-04-12 10:15:06.7251168 -07:00,2542501105,254251105,8,3,3,1,140,3.06,3.03,140,3.06,3.03,140,3.06,3.03,140,3.06,3.03,140,3.06,3.03,140,3.06,3.03,140,3.06,3.03,140,3.06,3.03,Malaga 1105 is PPG Special Facility Alternate Feed.  (115KV cust sub is the normal feed).  271A Reserved Capacity on this feeder for PPG Industries.,,FALSE,FALSE,1200,1200,1200,1200,{64C70DD0-8818-41D0-BB38-6AB6ED8F1140}
1397,1187,{CB10862B-671D-11E5-80CA-005056A729E5},FRESNO,MALAGA,Bank 2,CB 1106,PGE\BXYD,2017-01-23 15:37:43.1995183 -08:00,2542501106,254251106,8,3,3,1,600,13.09,12.96,600,13.09,12.96,633,13.81,13.67,633,13.81,13.67,600,13.09,12.96,600,13.09,12.96,633,13.81,13.67,633,13.81,13.67,,,FALSE,FALSE,1374,1787,1649,2061,{6056472E-87FE-4857-9B68-93C0FE834F2B}
1398,1187,{CB108633-671D-11E5-80CA-005056A729E5},FRESNO,MALAGA,Bank 2,CB 1107,PGE\BXYD,2017-01-23 15:43:29.3701753 -08:00,2542501107,254251107,8,3,3,1,495,10.8,10.69,470,10.26,10.16,600,13.09,12.96,570,12.44,12.32,598,13.05,12.92,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,,,FALSE,FALSE,1374,1787,1649,2061,{3312E751-F4F6-4FD0-9E44-CCB6F6F42826}
1399,1187,{CB108638-671D-11E5-80CA-005056A729E5},FRESNO,MALAGA,Bank 2,CB 1108,PGE\BXYD,2017-01-23 15:48:05.4330841 -08:00,2542501108,254251108,8,3,3,1,530,11.57,11.45,530,11.57,11.45,600,13.09,12.96,570,12.44,12.32,598,13.05,12.92,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,,,FALSE,FALSE,1374,1787,1649,2061,{065F1273-50F3-40E5-A01A-B05BC699EB68}
1402,1188,{CB108646-671D-11E5-80CA-005056A729E5},FRESNO,MALAGA,Bank 3,CB 1101,PGE\BXYD,2017-01-23 16:03:26.2095910 -08:00,2542501101,254251101,8,3,3,1,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2640,2200,2640,{A8A9E164-4423-4AE0-A967-97E78AA78F7A}
1403,1188,{CB108654-671D-11E5-80CA-005056A729E5},FRESNO,MALAGA,Bank 3,CB 1102,PGE\BXYD,2017-01-23 16:05:15.1776865 -08:00,2542501102,254251102,8,3,3,1,540,11.78,11.66,540,11.78,11.66,600,13.09,12.96,600,13.09,12.96,598,13.05,12.92,570,12.44,12.32,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2640,2200,2640,{CE1CCFD1-2DCF-4F22-A39D-F671724ACED8}
1404,1188,{CB10865C-671D-11E5-80CA-005056A729E5},FRESNO,MALAGA,Bank 3,CB 1103,PGE\BXYD,2017-01-23 16:07:33.4899463 -08:00,2542501103,254251103,8,3,3,1,573,12.51,12.38,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,,,FALSE,FALSE,2061,2640,2200,2640,{0933C854-74D4-479C-85AE-284EBB26B0DF}
1405,1188,{CB108667-671D-11E5-80CA-005056A729E5},FRESNO,MALAGA,Bank 3,CB 1104,PGE\BXYD,2017-01-23 16:08:42.7084774 -08:00,2542501104,254251104,8,3,3,1,566,12.35,12.23,566,12.35,12.23,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,,,FALSE,FALSE,2061,2640,2200,2640,{71A3861E-8087-4EC7-A2CC-0902188DFE71}
1406,1189,{CB108681-671D-11E5-80CA-005056A729E5},FRESNO,MANCHESTER,Bank 1,CB 1101,PGE\BXYD,2017-01-23 14:15:57.3279732 -08:00,2539201101,253921101,8,3,3,1,556,12.13,12.01,556,12.13,12.01,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{B846C296-4DAF-4528-BDE1-794EFAD7CBBA}
1410,1189,{CB108689-671D-11E5-80CA-005056A729E5},FRESNO,MANCHESTER,Bank 1,CB 1103,PGE\BXYD,2016-10-03 08:31:22.1282297 -07:00,2539201103,253921103,8,3,3,1,578,12.61,12.48,578,12.61,12.48,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{EA8D5432-86FE-4911-BFA6-3ACF4D8B33E1}
1411,1189,{CB10868E-671D-11E5-80CA-005056A729E5},FRESNO,MANCHESTER,Bank 1,CB 1104,PGE\BXYD,2017-01-23 14:18:34.1899587 -08:00,2539201104,253921104,8,3,3,1,530,11.57,11.45,530,11.57,11.45,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{E4D7E5BD-9D16-4C1B-8864-B5658D6070ED}
1413,1189,{CB108693-671D-11E5-80CA-005056A729E5},FRESNO,MANCHESTER,Bank 1,CB 1107,PGE\BXYD,2017-01-23 14:21:35.4233958 -08:00,2539201107,253921107,8,3,3,1,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,,,FALSE,FALSE,2061,2680,2474,3092,{5D5B62F4-C7E8-463D-9C29-2A3A6A2B757A}
1416,1192,{CB10869E-671D-11E5-80CA-005056A729E5},FRESNO,MANCHESTER,Bank 2,CB 1102 (Non-SCADA),PGE\BXYD,2017-01-23 14:56:49.5999346 -08:00,2539201102,253921102,8,3,3,1,575,12.55,12.42,546,11.92,11.8,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,,,FALSE,FALSE,2061,2640,2200,2640,{7A5F9DB9-B881-46D3-A609-0F1C219CC3C7}
1418,1192,{CB1086A1-671D-11E5-80CA-005056A729E5},FRESNO,MANCHESTER,Bank 2,CB 1105,PGE\BXYD,2016-11-29 09:20:50.4438292 -08:00,2539201105,253921105,8,3,3,1,530,11.57,11.45,530,11.57,11.45,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{346172FB-6A90-4A13-802D-3489A52374A3}
1420,1192,{CB1086A6-671D-11E5-80CA-005056A729E5},FRESNO,MANCHESTER,Bank 2,CB 1106 (Non-SCADA),PGE\BXYD,2016-10-03 09:07:02.5056181 -07:00,2539201106,253921106,8,3,3,1,503,10.98,10.87,503,10.98,10.87,578,12.61,12.48,578,12.61,12.48,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{769C6EE6-FD83-4D6C-90AC-2614BBC02EB4}
1422,1192,{CB1086AC-671D-11E5-80CA-005056A729E5},FRESNO,MANCHESTER,Bank 2,CB 1108 (Non-SCADA),PGE\BXYD,2017-01-23 15:03:41.1982498 -08:00,2539201108,253921108,8,3,3,1,540,11.78,11.66,540,11.78,11.66,600,13.09,12.96,570,12.44,12.32,598,13.05,12.92,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,,,FALSE,FALSE,2061,2640,2200,2640,{D2128E06-1E4C-4396-AD22-5D8172E132E4}
1423,1194,{BD2D2688-2764-11E6-B38D-D4BED91EFF1A},FRESNO,MANCHESTER,Bank 3,CB 1109,PGE\BXYD,2016-10-03 09:29:29.0694961 -07:00,2539201109,253921109,8,3,3,1,530,11.57,11.45,530,11.57,11.45,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{27573762-7B90-4785-A598-0CB5106E1BE4}
1425,1194,{C51F36D8-2764-11E6-B38D-D4BED91EFF1A},FRESNO,MANCHESTER,Bank 3,CB 1110,PGE\BXYD,2016-10-03 09:37:43.6481765 -07:00,2539201110,253921110,8,3,3,1,530,11.57,11.45,530,11.57,11.45,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{E84BC8FC-B4B3-46FB-A388-7C2586C08BB6}
1426,1194,{CB8E3A6A-2764-11E6-B38D-D4BED91EFF1A},FRESNO,MANCHESTER,Bank 3,CB 1111,PGE\BXYD,2016-11-28 16:26:40.5576507 -08:00,2539201111,253921111,8,3,3,1,503,10.98,10.87,503,10.98,10.87,600,13.09,12.96,600,13.09,12.96,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{C43A8CB1-34DC-46A2-AEE5-A2A88C8F5874}
1427,1194,{CB8E3A6D-2764-11E6-B38D-D4BED91EFF1A},FRESNO,MANCHESTER,Bank 3,CB 1112,PGE\BXYD,2016-10-03 09:54:20.6240554 -07:00,2539201112,253921112,8,3,3,1,503,10.98,10.87,503,10.98,10.87,600,13.09,12.96,600,13.09,12.96,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{1C0FED25-EC78-4370-88C3-E88F9EE3F090}
1429,1195,{CB1086D3-671D-11E5-80CA-005056A729E5},FRESNO,MC CALL,Bank 4,CB 1101,PGE\BXYD,2016-10-03 10:05:33.2681156 -07:00,2541201101,254121101,8,3,3,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{9697325B-665B-4FEC-98E7-77416EC9A544}
1430,1195,{CB1086DB-671D-11E5-80CA-005056A729E5},FRESNO,MC CALL,Bank 4,CB 1103,PGE\BXYD,2017-01-23 13:52:14.1420253 -08:00,2541201103,254121103,8,3,3,1,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,,,FALSE,FALSE,2061,2680,2474,3092,{912A0856-1D09-49E9-9D6B-A5ED92169C3C}
1432,1195,{CB1086EC-671D-11E5-80CA-005056A729E5},FRESNO,MC CALL,Bank 4,CB 1105,PGE\BXYD,2017-01-23 13:54:28.4918089 -08:00,2541201105,254121105,8,3,3,1,573,12.51,12.38,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,,,FALSE,FALSE,2061,2680,2474,3092,{CE241F3C-9543-4129-ADB0-2A1B02A945C0}
1434,1195,{CB1086FA-671D-11E5-80CA-005056A729E5},FRESNO,MC CALL,Bank 4,CB 1107,PGE\BXYD,2017-01-23 13:55:53.5602448 -08:00,2541201107,254121107,8,3,3,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{6B74F5FB-A408-4565-A33F-9E3E97B4FBA1}
1440,1197,{CB108717-671D-11E5-80CA-005056A729E5},FRESNO,MC CALL,Bank 5,CB 1102,PGE\BXYD,2016-10-03 11:38:43.6562912 -07:00,2541201102,254121102,8,3,3,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,Emergency capability is 564 if going NORTH (limited by OH Conductor),,FALSE,FALSE,2061,2680,2474,3092,{98FC862F-92D2-458C-A402-02AA34EA0924}
1441,1197,{CB10871C-671D-11E5-80CA-005056A729E5},FRESNO,MC CALL,Bank 5,CB 1104,PGE\BXYD,2016-10-03 11:40:39.0254817 -07:00,2541201104,254121104,8,3,3,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{29EC3CB6-88EF-4E1E-B061-99ECA454A9EF}
1442,1197,{CB108721-671D-11E5-80CA-005056A729E5},FRESNO,MC CALL,Bank 5,CB 1106,PGE\BXYD,2016-10-03 11:42:58.5998144 -07:00,2541201106,254121106,8,3,3,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{9A736B3D-6005-49E0-B898-CAA872DA212D}
1443,1201,{CB108735-671D-11E5-80CA-005056A729E5},FRESNO,MC MULLIN,Bank 1 (Non SCADA),CB 1104 (Non-SCADA),PGE\BXYD,2017-01-23 13:41:33.9993151 -08:00,2544101104,254411104,8,3,3,1,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3000,{AF316AFB-992D-4A60-847C-8B7A37340E34}
1445,1201,{CB10873B-671D-11E5-80CA-005056A729E5},FRESNO,MC MULLIN,Bank 1 (Non SCADA),CB 1105 (Non-SCADA),PGE\BXYD,2017-01-23 13:43:27.5850994 -08:00,2544101105,254411105,8,3,3,1,650,14.19,14.05,617,13.47,13.34,700,15.28,15.13,700,15.28,15.13,700,15.28,15.13,700,15.28,15.13,700,15.28,15.13,700,15.28,15.13,,,FALSE,FALSE,2061,2680,2474,3000,{0DAD9520-FEEE-4E47-AE7B-878D015357D0}
1447,1201,{CB10874A-671D-11E5-80CA-005056A729E5},FRESNO,MC MULLIN,Bank 1 (Non SCADA),CB 1106 (Non-SCADA),PGE\BXYD,2017-01-23 13:45:54.7739299 -08:00,2544101106,254411106,8,3,3,1,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,,,FALSE,FALSE,2061,2680,2474,3000,{4C08E3FF-C2CA-4663-915A-1AE46E079B5C}
1448,1202,{CB108759-671D-11E5-80CA-005056A729E5},FRESNO,OROSI,Bank 1,CB 1101,PGE\BXYD,2016-10-03 12:17:51.5054511 -07:00,2528401101,252841101,8,3,3,1,481,10.5,10.4,481,10.5,10.4,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,481,625,577,721,{C05C606B-E70B-4445-A29A-1F1A006C5F03}
1449,1202,{CB108761-671D-11E5-80CA-005056A729E5},FRESNO,OROSI,Bank 1,CB 1103,PGE\BXYD,2017-01-23 13:34:15.7712878 -08:00,2528401103,252841103,8,3,3,1,400,8.73,8.64,380,8.29,8.21,400,8.73,8.64,380,8.29,8.21,400,8.73,8.64,380,8.29,8.21,400,8.73,8.64,380,8.29,8.21,,,FALSE,FALSE,481,625,577,721,{2DA5D026-EC07-4FE0-A1F8-A2B668595CD5}
1450,1204,{CB10876C-671D-11E5-80CA-005056A729E5},FRESNO,OROSI,Bank 2,CB 1102,PGE\BXYD,2016-10-03 13:21:54.1791942 -07:00,2528401102,252841102,8,3,3,1,231,5.04,4.99,231,5.04,4.99,252,5.5,5.44,252,5.5,5.44,287,6.26,6.2,287,6.26,6.2,303,6.61,6.54,303,6.61,6.54,,,FALSE,FALSE,1374,1787,1649,2061,{04A53FEE-E664-418D-AA62-D55891403C6B}
1451,1204,{CB108771-671D-11E5-80CA-005056A729E5},FRESNO,OROSI,Bank 2,CB 1104,PGE\BXYD,2016-10-03 13:21:43.1167381 -07:00,2528401104,252841104,8,3,3,1,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,1374,1787,1649,2061,{EB59F6AB-E464-4178-A188-334B5D290240}
1452,1206,{CB10878B-671D-11E5-80CA-005056A729E5},FRESNO,PARLIER,Bank 2,CB 1102,PGE\BXYD,2017-01-23 13:10:23.9757538 -08:00,2522901102,252291102,8,3,3,1,500,10.91,10.8,489,10.67,10.56,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,2061,2680,2474,3092,{CBF4E9DA-29BD-477D-A4BC-947898A972B1}
1455,1206,{CB108796-671D-11E5-80CA-005056A729E5},FRESNO,PARLIER,Bank 2,CB 1103,PGE\BXYD,2016-10-03 13:32:24.1474946 -07:00,2522901103,252291103,8,3,3,1,417,9.1,9.01,417,9.1,9.01,417,9.1,9.01,417,9.1,9.01,417,9.1,9.01,417,9.1,9.01,417,9.1,9.01,417,9.1,9.01,,,FALSE,FALSE,2061,2680,2474,3092,{EF659EB9-58F8-40D9-B82B-CB665B532EB1}
1457,1206,{CB1087A4-671D-11E5-80CA-005056A729E5},FRESNO,PARLIER,Bank 2,CB 1104,PGE\BXYD,2017-01-23 13:14:03.4407742 -08:00,2522901104,252291104,8,3,3,1,500,10.91,10.8,489,10.67,10.56,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,2061,2680,2474,3092,{D5401B99-B3DB-45E2-86CA-B5F6CFC31FA9}
1459,1208,{CB1087B8-671D-11E5-80CA-005056A729E5},FRESNO,PINEDALE,Bank 1,CB 2101,PGE\BXYD,2017-01-23 12:02:58.9583665 -08:00,2528502101,252852101,12,3,3,1,512,19.35,19.16,512,19.35,19.16,600,22.68,22.45,570,21.54,21.32,556,21.01,20.8,556,21.01,20.8,600,22.68,22.45,570,21.54,21.32,,,FALSE,FALSE,1190,1547,1428,1773,{8A298AAC-3B6B-4B59-9DBB-93ADFFF7451C}
1462,1208,{CB1087DE-671D-11E5-80CA-005056A729E5},FRESNO,PINEDALE,Bank 1,CB 2102,PGE\BXYD,2017-01-23 12:04:07.8648916 -08:00,2528502102,252852102,12,3,3,1,476,17.99,17.81,476,17.99,17.81,578,21.84,21.62,549,20.75,20.54,528,19.95,19.75,528,19.95,19.75,600,22.68,22.45,570,21.54,21.32,,,FALSE,FALSE,1190,1547,1428,1773,{91611222-02D0-406E-8859-AA0E831BE996}
1464,1208,{D10E1E54-671D-11E5-80CA-005056A729E5},FRESNO,PINEDALE,Bank 1,CB 2103,PGE\BXYD,2017-01-23 12:04:56.4754264 -08:00,2528502103,252852103,12,3,3,1,578,21.84,21.62,570,21.54,21.32,600,22.68,22.45,570,21.54,21.32,600,22.68,22.45,570,21.54,21.32,600,22.68,22.45,570,21.54,21.32,,,FALSE,FALSE,1190,1547,1428,1773,{CE552D31-9FCA-4752-85ED-4C4236C46CA9}
1466,1211,{D10E1E63-671D-11E5-80CA-005056A729E5},FRESNO,PINEDALE,Bank 2,CB 2105,PGE\BXYD,2016-11-28 16:34:39.7457020 -08:00,2528502105,252852105,12,3,3,1,512,19.35,19.16,512,19.35,19.16,600,22.68,22.45,600,22.68,22.45,556,21.01,20.8,556,21.01,20.8,600,22.68,22.45,600,22.68,22.45,,,FALSE,FALSE,1190,1547,1428,1786,{8E08E35E-6B4F-41DB-904D-81C8358EBC7F}
1469,1211,{D10E1E71-671D-11E5-80CA-005056A729E5},FRESNO,PINEDALE,Bank 2,CB 2106,PGE\JWCp,2017-08-01 11:37:37.6177452 -07:00,2528502106,252852106,12,3,3,1,578,21.84,21.62,578,21.84,21.62,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,,,FALSE,FALSE,1190,1547,1428,1786,{DE96AAE8-5E2A-413E-8043-BD1F7F3B1DE9}
1472,1211,{D10E1E9A-671D-11E5-80CA-005056A729E5},FRESNO,PINEDALE,Bank 2,CB 2107,PGE\BXYD,2017-01-23 12:09:38.7628549 -08:00,2528502107,252852107,12,3,3,1,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,,,FALSE,FALSE,1190,1547,1428,1786,{4D9CBCC2-5D9E-4A70-A2D0-9F4D63927021}
1473,1213,{D10E1EAE-671D-11E5-80CA-005056A729E5},FRESNO,PINEDALE,Bank 3,CB 2109,PGE\BXYD,2017-01-23 13:02:32.0510785 -08:00,2528502109,252852109,12,3,3,1,477,18.03,17.85,477,18.03,17.85,600,22.68,22.45,600,22.68,22.45,528,19.95,19.75,528,19.95,19.75,600,22.68,22.45,600,22.68,22.45,,,FALSE,FALSE,1190,1547,1428,1786,{55AB0942-60F1-4795-988E-8DB420C7ED05}
1477,1213,{D10E1EBC-671D-11E5-80CA-005056A729E5},FRESNO,PINEDALE,Bank 3,CB 2110,PGE\BXYD,2016-11-28 16:39:16.9578724 -08:00,2528502110,252852110,12,3,3,1,477,18.03,17.85,477,18.03,17.85,581,21.96,21.74,581,21.96,21.74,526,19.88,19.68,526,19.88,19.68,600,22.68,22.45,600,22.68,22.45,,,FALSE,FALSE,1190,1547,1428,1786,{EA8B25DE-EB69-42B8-B95C-9BB90AAB1323}
1481,1213,{D10E1ECA-671D-11E5-80CA-005056A729E5},FRESNO,PINEDALE,Bank 3,CB 2111,PGE\BXYD,2016-11-28 16:40:31.4701663 -08:00,2528502111,252852111,12,3,3,1,477,18.03,17.85,477,18.03,17.85,600,22.68,22.45,600,22.68,22.45,528,19.95,19.75,528,19.95,19.75,600,22.68,22.45,600,22.68,22.45,,,FALSE,FALSE,1190,1547,1428,1786,{F67C5D5C-C6CC-4240-844F-0D4E73A0D064}
1484,1214,{D10E1ED8-671D-11E5-80CA-005056A729E5},FRESNO,RAINBOW,Bank 1 (Non SCADA),CB 1105 (Non-SCADA),PGE\BXYD,2016-12-09 08:38:57.5742172 -08:00,2544401105,254441105,8,3,3,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{3229CAEA-C926-41CF-8F1A-95199D08140F}
1487,1214,{D10E1EDE-671D-11E5-80CA-005056A729E5},FRESNO,RAINBOW,Bank 1 (Non SCADA),CB 1106 (Non-SCADA),PGE\BXYD,2016-10-03 14:39:32.5859037 -07:00,2544401106,254441106,8,3,3,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{5D0E8FBF-3254-4406-A9EF-5148D80BBAF4}
1489,1215,{D10E1F02-671D-11E5-80CA-005056A729E5},FRESNO,REEDLEY,Bank 1,CB 1106,PGE\BXYD,2016-10-03 14:59:37.4203193 -07:00,2523401106,252341106,8,3,3,1,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,1374,1787,1649,2061,{86BFB430-42EE-4C63-B707-20013967A53F}
1491,1215,{D10E1F0D-671D-11E5-80CA-005056A729E5},FRESNO,REEDLEY,Bank 1,CB 1112,PGE\BXYD,2016-10-03 15:02:10.3246025 -07:00,2523401112,252341112,8,3,3,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{766D4FF7-847F-408B-BD00-4106C6CFBC36}
1492,1216,{D10E1F24-671D-11E5-80CA-005056A729E5},FRESNO,REEDLEY,Bank 3,CB 1101,PGE\BXYD,2017-01-23 11:47:02.9251816 -08:00,2523401101,252341101,8,3,3,1,575,12.55,12.42,546,11.92,11.8,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,,,FALSE,FALSE,1374,1787,1649,2061,{04F45A0D-15A0-4339-BCC9-A72A4B84575B}
1495,1216,{D10E1F32-671D-11E5-80CA-005056A729E5},FRESNO,REEDLEY,Bank 3,CB 1104,PGE\BXYD,2016-10-03 15:09:40.8569049 -07:00,2523401104,252341104,8,3,3,1,515,11.24,11.13,515,11.24,11.13,578,12.61,12.48,578,12.61,12.48,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{98EE472D-82D9-410F-A4A8-D937C262D344}
1496,1216,{D10E1F3A-671D-11E5-80CA-005056A729E5},FRESNO,REEDLEY,Bank 3,CB 1110,PGE\BXYD,2016-10-03 15:11:29.8848129 -07:00,2523401110,252341110,8,3,3,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{8B314E24-1612-4C99-A4C2-B07B5E00BEAA}
1499,1217,{D10E1F4E-671D-11E5-80CA-005056A729E5},FRESNO,RESERVE OIL,Bank 2 (Non SCADA),CB 1101 (Non-SCADA),PGE\BXYD,2016-12-09 09:36:13.8048355 -08:00,254181101,254181101,8,3,3,1,160,3.49,3.46,160,3.49,3.46,208,4.54,4.49,208,4.54,4.49,192,4.19,4.15,192,4.19,4.15,240,5.24,5.19,240,5.24,5.19,,,FALSE,FALSE,160,208,192,240,{A70BA924-AAE6-461A-AD62-955E220DC1DA}
1501,1221,{D10E1F57-671D-11E5-80CA-005056A729E5},FRESNO,RIVER ROCK,Bank 1 (Non SCADA),CB 1101 (Non-SCADA),PGE\BXYD,2017-01-23 10:28:13.9282411 -08:00,255251101,255251101,8,3,3,1,280,6.11,6.05,280,6.11,6.05,280,6.11,6.05,280,6.11,6.05,280,6.11,6.05,280,6.11,6.05,280,6.11,6.05,280,6.11,6.05,,,FALSE,FALSE,320,416,384,481,{00000000-0000-0000-0000-000000000000}
1508,1224,{D10E1F60-671D-11E5-80CA-005056A729E5},FRESNO,SAN JOAQUIN,Bank 1,CB 1106,PGE\BXYD,2016-10-03 15:49:05.3457861 -07:00,2523601106,252361106,8,3,3,1,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,,,FALSE,FALSE,481,625,577,721,{9AC28C28-0387-47A0-82C0-E2104748698F}
1510,1224,{D10E1F6B-671D-11E5-80CA-005056A729E5},FRESNO,SAN JOAQUIN,Bank 1,CB 1108,PGE\BXYD,2016-10-03 16:16:57.6540522 -07:00,2523601108,252361108,8,3,3,1,333,7.27,7.2,333,7.27,7.2,333,7.27,7.2,333,7.27,7.2,333,7.27,7.2,333,7.27,7.2,333,7.27,7.2,333,7.27,7.2,,,FALSE,FALSE,481,625,577,721,{B59506C8-9D2D-4F35-B5DC-993E40EC3C8D}
1511,1225,{D10E1F79-671D-11E5-80CA-005056A729E5},FRESNO,SAN JOAQUIN,Bank 2,CB 1112,PGE\BXYD,2016-10-03 16:23:09.1317156 -07:00,2523601112,252361112,8,3,3,1,320,6.98,6.91,320,6.98,6.91,386,8.42,8.34,386,8.42,8.34,384,8.38,8.3,384,8.38,8.3,400,8.73,8.64,400,8.73,8.64,,,FALSE,FALSE,320,416,384,481,{292A45F8-2E2E-4BB7-8395-1738369BE5A5}
1514,1226,{D10E1F9E-671D-11E5-80CA-005056A729E5},FRESNO,SANGER,Bank 1,CB 1108,PGE\BXYD,2016-10-03 16:42:46.4447918 -07:00,2523501108,252351108,8,3,3,1,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,1374,1787,1649,2061,{D364BEFF-AC4A-48FD-AA7C-D8A2E9D0440A}
1517,1226,{D10E1FA7-671D-11E5-80CA-005056A729E5},FRESNO,SANGER,Bank 1,CB 1112,PGE\BXYD,2016-10-03 16:47:58.8747388 -07:00,2523501112,252351112,8,3,3,1,333,7.27,7.2,333,7.27,7.2,333,7.27,7.2,333,7.27,7.2,333,7.27,7.2,333,7.27,7.2,333,7.27,7.2,333,7.27,7.2,,,FALSE,FALSE,1374,1787,1649,2061,{6B329A41-B43B-4CEB-A136-963ECC89EC4C}
1518,1226,{D10E1FAC-671D-11E5-80CA-005056A729E5},FRESNO,SANGER,Bank 1,CB 1114,PGE\BXYD,2016-10-03 16:49:59.2004940 -07:00,2523501114,252351114,8,3,3,1,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,,,FALSE,FALSE,1374,1787,1649,2061,{32F6F5C7-E055-4013-BC21-F58041D71D90}
1519,1226,{D10E1FBA-671D-11E5-80CA-005056A729E5},FRESNO,SANGER,Bank 1,CB 1116,PGE\BXYD,2017-01-23 10:00:25.9441651 -08:00,2523501116,252351116,8,3,3,1,425,9.28,9.19,413,9.01,8.92,425,9.28,9.19,425,9.28,9.19,425,9.28,9.19,425,9.28,9.19,425,9.28,9.19,425,9.28,9.19,,,FALSE,FALSE,1374,1787,1649,2061,{A42BDF54-CD08-4FFE-93A8-E175E5B2596A}
1520,1226,{D10E1FBF-671D-11E5-80CA-005056A729E5},FRESNO,SANGER,Bank 1,CB 1118,PGE\BXYD,2016-10-03 16:56:24.6543731 -07:00,2523501118,252351118,8,3,3,1,435,9.49,9.4,435,9.49,9.4,550,12,11.88,550,12,11.88,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{EB9738B5-332B-4AE5-8561-3FCAAE905FFB}
1521,1227,{D10E1FCA-671D-11E5-80CA-005056A729E5},FRESNO,SANGER,Bank 3,CB 1104,PGE\BXYD,2017-01-23 10:07:10.7719501 -08:00,2523501104,252351104,8,3,3,1,503,10.98,10.87,489,10.67,10.56,533,11.63,11.51,533,11.63,11.51,533,11.63,11.51,533,11.63,11.51,533,11.63,11.51,533,11.63,11.51,,,FALSE,FALSE,1374,1787,1649,2061,{5D4E3E69-97EB-4847-BEE7-F6FBDAE54AA6}
1522,1227,{D10E1FCF-671D-11E5-80CA-005056A729E5},FRESNO,SANGER,Bank 3,CB 1106,PGE\BXYD,2016-11-28 16:58:48.3940704 -08:00,2523501106,252351106,8,3,3,1,503,10.98,10.87,503,10.98,10.87,578,12.61,12.48,578,12.61,12.48,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{30D57098-4541-48A5-976F-951B4115EE75}
1523,1227,{D10E1FD4-671D-11E5-80CA-005056A729E5},FRESNO,SANGER,Bank 3,CB 1110,PGE\BXYD,2016-10-04 08:12:40.0128762 -07:00,2523501110,252351110,8,3,3,1,433,9.45,9.36,433,9.45,9.36,433,9.45,9.36,433,9.45,9.36,433,9.45,9.36,433,9.45,9.36,433,9.45,9.36,433,9.45,9.36,,,FALSE,FALSE,1374,1787,1649,2061,{82D055FE-2505-4523-AE22-ECCCF2C6D6D3}
1524,1228,{D10E1FE2-671D-11E5-80CA-005056A729E5},FRESNO,SCHINDLER,Bank 2,CB 1104,PGE\BXYD,2017-01-23 09:32:56.8052515 -08:00,2528901104,252891104,8,3,3,1,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{10D388F4-C017-4B04-89EB-B807AD2FB2DB}
1525,1228,{D10E1FE7-671D-11E5-80CA-005056A729E5},FRESNO,SCHINDLER,Bank 2,CB 1105,PGE\BXYD,2017-01-23 09:33:45.7277923 -08:00,2528901105,252891105,8,3,3,1,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{A25135CA-6F77-4AEE-9528-1C72105D0E3A}
1526,1228,{D10E1FF5-671D-11E5-80CA-005056A729E5},FRESNO,SCHINDLER,Bank 2,CB 1107,PGE\BXYD,2017-01-23 09:34:19.6584448 -08:00,2528901107,252891107,8,3,3,1,578,12.61,12.48,578,12.61,12.48,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{3C68C230-C576-4E2A-BD15-E7E0CDF2FF49}
1527,1228,{D10E1FFA-671D-11E5-80CA-005056A729E5},FRESNO,SCHINDLER,Bank 2,CB 1108,PGE\BXYD,2017-01-23 09:34:41.4052630 -08:00,2528901108,252891108,8,3,3,1,578,12.61,12.48,578,12.61,12.48,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{F0244D35-217A-4BB3-B984-7E1E44C1E1C6}
1530,1228,{D10E1FFF-671D-11E5-80CA-005056A729E5},FRESNO,SCHINDLER,Bank 2,CB 1109,PGE\BXYD,2017-01-23 09:35:58.7983513 -08:00,2528901109,252891109,8,3,3,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{9F22E792-820B-400C-835C-A5E483DA3936}
1531,1228,{D10E2004-671D-11E5-80CA-005056A729E5},FRESNO,SCHINDLER,Bank 2,CB 1114,PGE\BXYD,2016-10-04 08:43:58.7254022 -07:00,2528901114,252891114,8,3,3,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{CF7914E8-9344-409A-9C3E-01A0232CAB45}
1533,1228,{D10E2018-671D-11E5-80CA-005056A729E5},FRESNO,SCHINDLER,Bank 2,CB 1116,PGE\BXYD,2016-10-04 08:46:30.8743567 -07:00,2528901116,252891116,8,3,3,1,450,9.82,9.72,450,9.82,9.72,450,9.82,9.72,450,9.82,9.72,450,9.82,9.72,450,9.82,9.72,450,9.82,9.72,450,9.82,9.72,,,FALSE,FALSE,1374,1787,1649,2061,{F95F612F-8BA8-49A3-992F-D3383DA8F4B1}
1535,1230,{2717D5B2-A5BE-11E5-A1F0-D4BED91EFF1A},FRESNO,SCHINDLER,Bank 3,CB 1110,PGE\KRBk,2016-12-08 14:16:46.2456926 -08:00,2528901110,252891110,8,3,3,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{01EA1437-A71F-4138-990D-668C2BFC2127}
1536,1232,{B134AF90-2758-11E6-B38D-D4BED91EFF1A},FRESNO,SHEPHERD,Bank 3,CB 2110,PGE\BXYD,2016-10-04 09:51:15.7725335 -07:00,2520602110,252062110,12,3,3,1,578,21.84,21.62,578,21.84,21.62,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,,,FALSE,FALSE,1190,1547,1428,1786,{DB4257F4-E81B-4A3A-905A-EB7BFA0FF932}
1537,1232,{B134AF93-2758-11E6-B38D-D4BED91EFF1A},FRESNO,SHEPHERD,Bank 3,CB 2111,PGE\BXYD,2016-11-29 10:06:36.6438960 -08:00,2520602111,252062111,12,3,3,1,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,,,FALSE,FALSE,1190,1547,1428,1786,{0090D235-4406-4F0B-968F-7B42C3544DA3}
1541,1232,{B134AF96-2758-11E6-B38D-D4BED91EFF1A},FRESNO,SHEPHERD,Bank 3,CB 2112,PGE\BXYD,2017-01-23 09:28:55.0318021 -08:00,2520602112,252062112,12,3,3,1,198,7.48,7.41,198,7.48,7.41,257,9.71,9.61,257,9.71,9.61,238,8.99,8.9,238,8.99,8.9,297,11.22,11.11,297,11.22,11.11,"Summer Capability (norm/emerg): 241/253
Winter Capability (norm/emerg): 281/295",,FALSE,FALSE,1190,1547,1428,1786,{EFB0992F-1D5E-4BCE-9DFC-81CD1D0140B9}
1544,1234,{D10E202F-671D-11E5-80CA-005056A729E5},FRESNO,STONE CORRAL,Bank 2,CB 1108 (Non-SCADA),PGE\BXYD,2016-11-29 09:27:14.1058579 -08:00,2529201108,252921108,8,3,3,1,229,5,4.95,229,5,4.95,297,6.48,6.42,297,6.48,6.42,274,5.98,5.92,274,5.98,5.92,300,6.55,6.48,300,6.55,6.48,,,FALSE,FALSE,229,297,274,343,{117D9510-6180-4DFC-8743-20DE88CAC6F4}
1546,1236,{D10E203B-671D-11E5-80CA-005056A729E5},FRESNO,STONE CORRAL,Bank 3,CB 1109 (Non-SCADA),PGE\BXYD,2016-10-04 10:16:39.2329328 -07:00,2529201109,252921109,8,3,3,1,345,7.53,7.45,345,7.53,7.45,386,8.42,8.34,386,8.42,8.34,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,,,FALSE,FALSE,702,702,702,702,{C75331F6-6ECE-4782-A2E0-FB7BAA004475}
1547,1236,{D10E2041-671D-11E5-80CA-005056A729E5},FRESNO,STONE CORRAL,Bank 3,CB 1110 (Non-SCADA),PGE\BXYD,2017-01-23 09:18:47.6029210 -08:00,2529201110,252921110,8,3,3,1,183,3.99,3.95,173,3.78,3.74,211,4.6,4.55,200,4.36,4.32,266,5.81,5.75,252,5.5,5.45,284,6.2,6.14,269,5.87,5.81,,,FALSE,FALSE,701,701,701,701,{E513E8D2-EB92-4CFD-B22C-ACC3B40C93E5}
1549,1241,{D10E207B-671D-11E5-80CA-005056A729E5},FRESNO,TULARE LAKE,Bank 1,CB 1104 (Non-SCADA),PGE\BXYD,2016-10-04 10:42:25.4322011 -07:00,2529501104,252951104,8,3,3,1,171,3.73,3.69,171,3.73,3.69,223,4.87,4.82,223,4.87,4.82,206,4.5,4.46,206,4.5,4.46,257,5.61,5.55,257,5.61,5.55,,,FALSE,FALSE,171,223,206,257,{8841CCD1-F25D-414E-B5D8-64CE2BD6A62B}
1550,1241,{D10E2081-671D-11E5-80CA-005056A729E5},FRESNO,TULARE LAKE,Bank 1,CB 1106,PGE\BXYD,2016-10-04 10:43:25.3801315 -07:00,2529501106,252951106,8,3,3,1,171,3.73,3.69,171,3.73,3.69,223,4.87,4.82,223,4.87,4.82,206,4.5,4.46,206,4.5,4.46,257,5.61,5.55,257,5.61,5.55,,,FALSE,FALSE,171,223,206,257,{4C8139CD-6D47-453F-8567-5F2CC624531F}
1551,1244,{D7085BD9-671D-11E5-80CA-005056A729E5},FRESNO,WAHTOKE,Bank 3,CB 1109,PGE\BXYD,2016-10-04 11:24:37.9065570 -07:00,2545301109,254531109,8,3,3,1,578,12.61,12.48,578,12.61,12.48,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{5C034BC1-8F67-43D9-93B5-0FA13CE5B533}
1553,1244,{D7085BDE-671D-11E5-80CA-005056A729E5},FRESNO,WAHTOKE,Bank 3,CB 1110,PGE\BXYD,2017-01-23 08:11:51.3680872 -08:00,2545301110,254531110,8,3,3,1,578,12.61,12.48,570,12.44,12.32,683,14.91,14.76,683,14.91,14.76,600,13.09,12.96,570,12.44,12.32,683,14.91,14.76,683,14.91,14.76,,,FALSE,FALSE,1374,1787,1649,2061,{2798A027-8483-4679-B18C-CAFD67084764}
1555,1244,{D7085BEC-671D-11E5-80CA-005056A729E5},FRESNO,WAHTOKE,Bank 3,CB 1111,PGE\BXYD,2017-01-23 08:12:41.3358481 -08:00,2545301111,254531111,8,3,3,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{6EFB2E2B-3B26-4B0B-8F3A-D8AB8C277A8A}
1556,1240,{B2D17508-0B21-11E6-9D37-D4BED91EFF1A},SONOMA,BELLEVUE,Bank 2,CB 1102,PGE\DCGa,2017-03-16 06:42:39.4145312 -07:00,0431801102,043181102,8,3,3,1,515,11.24,11.13,489,10.67,10.56,578,12.61,12.48,549,11.98,11.86,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,Capability Sheet done by GER5 6/4/11,,FALSE,TRUE,733,953,879,1099,{F72EE35A-5193-497F-8FF4-82FD69ECC55A}
1557,1240,{B2D1756C-0B21-11E6-9D37-D4BED91EFF1A},SONOMA,BELLEVUE,Bank 2,CB 1104,PGE\C8M4,2016-11-03 11:25:42.6039456 -07:00,0431801104,043181104,8,3,3,1,530,11.57,11.45,530,11.57,11.45,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,Capability Sheet done by: ZJC1 7/1/2008,,FALSE,TRUE,733,953,879,1099,{A22AFFE4-3374-48F8-8183-FF2A06D0BA17}
1558,1249,{D7085BFD-671D-11E5-80CA-005056A729E5},FRESNO,WEST FRESNO,Bank 1,CB 1101,PGE\BXYD,2017-01-20 14:25:28.9961891 -08:00,2537301101,253731101,8,3,3,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{D57994AE-1155-493A-BACE-3D17CBD95ABB}
1559,1249,{D7085C0B-671D-11E5-80CA-005056A729E5},FRESNO,WEST FRESNO,Bank 1,CB 1102,PGE\BXYD,2017-01-26 10:48:51.3998144 -08:00,2537301102,253731102,8,3,3,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{F6B9865E-1210-46F2-BAAB-A0DDD13C1BFE}
1560,1249,{D7085C10-671D-11E5-80CA-005056A729E5},FRESNO,WEST FRESNO,Bank 1,CB 1103,PGE\J2T4,2017-01-08 17:16:49.9594193 -08:00,2537301103,253731103,8,3,3,1,530,11.57,11.45,530,11.57,11.45,530,11.57,11.45,530,11.57,11.45,530,11.57,11.45,530,11.57,11.45,530,11.57,11.45,530,11.57,11.45,J2T4 - 210A reserved capacity for Danish Creamery.,,FALSE,FALSE,2061,2680,2474,3092,{15B66C52-1396-440F-8145-1A10EB98578D}
1562,1249,{D7085C15-671D-11E5-80CA-005056A729E5},FRESNO,WEST FRESNO,Bank 1,CB 1104,PGE\BXYD,2016-10-04 13:05:00.7842335 -07:00,2537301104,253731104,8,3,3,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{12753577-240B-4171-BEFD-F658584C3183}
1564,1249,{D7085C26-671D-11E5-80CA-005056A729E5},FRESNO,WEST FRESNO,Bank 1,CB 1109,PGE\BXYD,2016-10-04 13:10:45.3133883 -07:00,2537301109,253731109,8,3,3,1,503,10.98,10.87,503,10.98,10.87,600,13.09,12.96,600,13.09,12.96,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{ACC419EA-A120-4EA4-A1F0-D7CAB0ABC6FF}
1565,1252,{D7085C3A-671D-11E5-80CA-005056A729E5},FRESNO,WEST FRESNO,Bank 2,CB 1105,PGE\BXYD,2016-10-04 13:21:06.1354811 -07:00,2537301105,253731105,8,3,3,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{6B67ADD4-52B2-49D1-B28A-90686FC3D067}
1566,1252,{D7085C42-671D-11E5-80CA-005056A729E5},FRESNO,WEST FRESNO,Bank 2,CB 1106,PGE\BXYD,2016-10-04 13:23:04.9325676 -07:00,2537301106,253731106,8,3,3,1,515,11.24,11.13,515,11.24,11.13,578,12.61,12.48,578,12.61,12.48,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{8E29C457-0D1B-4408-9ED4-A130AAEECDCB}
1567,1252,{D7085C4A-671D-11E5-80CA-005056A729E5},FRESNO,WEST FRESNO,Bank 2,CB 1107,PGE\BXYD,2016-10-04 16:36:29.3818286 -07:00,2537301107,253731107,8,3,3,1,530,11.57,11.45,530,11.57,11.45,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{89984C32-8EDB-4A5D-BCCB-0E10CE9B5148}
1569,1252,{D7085C52-671D-11E5-80CA-005056A729E5},FRESNO,WEST FRESNO,Bank 2,CB 1108,PGE\BXYD,2016-11-29 09:36:47.7791679 -08:00,2537301108,253731108,8,3,3,1,503,10.98,10.87,503,10.98,10.87,600,13.09,12.96,600,13.09,12.96,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{5B07A939-3703-4A20-896C-41EA03CC1AC9}
1573,1252,{D7085C5A-671D-11E5-80CA-005056A729E5},FRESNO,WEST FRESNO,Bank 2,CB 1110,PGE\BXYD,2016-10-04 16:30:33.1753425 -07:00,2537301110,253731110,8,3,3,1,530,11.57,11.45,530,11.57,11.45,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{9E4729E8-66AB-414F-9C0F-F2718814E4FB}
1578,1251,{B2D17587-0B21-11E6-9D37-D4BED91EFF1A},SONOMA,BELLEVUE,Bank 4,CB 2101,PGE\DCGa,2017-07-19 07:42:05.6054186 -07:00,0431802101,043182101,12,3,3,1,503,19.01,18.82,503,19.01,18.82,639,24.15,23.91,639,24.15,23.91,557,21.05,20.84,557,21.05,20.84,667,25.21,24.96,667,25.21,24.96,Capability Sheet done by: JDLM 1/27/2016,,FALSE,TRUE,793,984,952,1190,{EC7F2769-7FF2-4301-9D71-BD4C40A07B0C}
1579,1253,{D7085C65-671D-11E5-80CA-005056A729E5},FRESNO,WEST FRESNO,Bank 3,CB 1111,PGE\BXYD,2016-10-04 13:56:28.3406649 -07:00,2537301111,253731111,8,3,3,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{5BC09781-10B2-4BEF-A13F-3CD53F35E8D3}
1580,1253,{D7085C76-671D-11E5-80CA-005056A729E5},FRESNO,WEST FRESNO,Bank 3,CB 1112,PGE\BXYD,2016-10-04 14:00:01.6755574 -07:00,2537301112,253731112,8,3,3,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{F591E429-0F3F-4AB1-8B2A-6EE73FC9A063}
1582,1251,{B2D175F9-0B21-11E6-9D37-D4BED91EFF1A},SONOMA,BELLEVUE,Bank 4,CB 2105,PGE\DCGa,2017-03-16 06:46:22.0605856 -07:00,0431802105,043182105,12,3,3,1,636,24.04,23.8,636,24.04,23.8,675,25.51,25.25,675,25.51,25.25,675,25.51,25.25,675,25.51,25.25,675,25.51,25.25,675,25.51,25.25,,,FALSE,TRUE,793,984,952,1190,{871AC6F9-F62F-43A9-AFC0-7382E4361A40}
