Id,BankId,Afid,DivisionName,SubstationName,BankName,CircuitName,LastChangedBy,DateRevised,CedsaId,CORRECTED CEDSA ID,OperatingVoltageId,SummerLoadFactorId,WinterLoadFactorId,LocationId,SummerNormalOperationalCapabilityAmps,SummerNormalOperationalCapabilityMva,SummerNormalOperationalCapabilityMw,SummerNormalPlanningCapabilityAmps,SummerNormalPlanningCapabilityMva,SummerNormalPlanningCapabilityMw,SummerEmergencyOperationalCapabilityAmps,SummerEmergencyOperationalCapabilityMva,SummerEmergencyOperationalCapabilityMw,SummerEmergencyPlanningCapabilityAmps,SummerEmergencyPlanningCapabilityMva,SummerEmergencyPlanningCapabilityMw,WinterNormalOperationalCapabilityAmps,WinterNormalOperationalCapabilityMva,WinterNormalOperationalCapabilityMw,WinterNormalPlanningCapabilityAmps,WinterNormalPlanningCapabilityMva,WinterNormalPlanningCapabilityMw,WinterEmergencyOperationalCapabilityAmps,WinterEmergencyOperationalCapabilityMva,WinterEmergencyOperationalCapabilityMw,WinterEmergencyPlanningCapabilityAmps,WinterEmergencyPlanningCapabilityMva,WinterEmergencyPlanningCapabilityMw,Notes,TransformerNotes,TransformerDerate,TransformerPlo,TransformerSummerNormalAmps,TransformerSummerEmergencyAmps,TransformerWinterNormalAmps,TransformerWinterEmergencyAmps,DmsGuid
1583,1254,{B91E84F2-0B21-11E6-9D37-D4BED91EFF1A},SONOMA,CORONA,Bank 1,CB 1101,PGE\C8M4,2017-04-10 15:29:14.7721698 -07:00,0434901101,043491101,8,3,3,1,578,12.61,12.48,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,,,FALSE,TRUE,1374,1787,1649,2061,{FEEA1A10-B7F5-4EDC-943A-633AF94E1AB1}
1584,1254,{B91E8509-0B21-11E6-9D37-D4BED91EFF1A},SONOMA,CORONA,Bank 1,CB 1102,PGE\C8M4,2016-11-03 18:27:45.1995186 -07:00,0434901102,043491102,8,3,3,1,578,12.61,12.48,578,12.61,12.48,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,TRUE,1374,1787,1649,2061,{E3B3D5A8-4580-47DC-9A2A-1E715D8349C2}
1585,1254,{B91E8512-0B21-11E6-9D37-D4BED91EFF1A},SONOMA,CORONA,Bank 1,CB 1103,PGE\C8M4,2016-11-03 18:32:01.8571831 -07:00,0434901103,043491103,8,3,3,1,578,12.61,12.48,578,12.61,12.48,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,TRUE,1374,1787,1649,2061,{A35CAE45-FFBD-42E7-8719-C4B78C449ECE}
1586,1256,{D10E1EED-671D-11E5-80CA-005056A729E5},FRESNO,RANCHERS COTTON,Bank 1 (Non SCADA),CB 1101,PGE\BXYD,2016-12-09 08:42:34.7478384 -08:00,254801101,254801101,8,3,3,1,560,12.22,12.1,560,12.22,12.1,560,12.22,12.1,560,12.22,12.1,560,12.22,12.1,560,12.22,12.1,560,12.22,12.1,560,12.22,12.1,,,FALSE,FALSE,733,953,879,1099,{BF295D23-C895-479C-A878-5742DC70A6C7}
1588,1257,{D7085C87-671D-11E5-80CA-005056A729E5},FRESNO,WOODCHUCK,Bank 1 (Non SCADA),CB 2101 (Non-SCADA),PGE\BXYD,2017-01-09 08:50:30.8532022 -08:00,254912101,254912101,11,3,3,1,150,5.61,5.55,150,5.61,5.55,150,5.61,5.55,150,5.61,5.55,150,5.61,5.55,150,5.61,5.55,150,5.61,5.55,150,5.61,5.55,,,FALSE,FALSE,270,270,270,270,{6C6BBC67-03BA-4837-92C5-EE7B4BC36408}
1592,1258,{D7085C90-671D-11E5-80CA-005056A729E5},FRESNO,WOODWARD,Bank 1,CB 2101,PGE\KRBk,2016-10-14 11:48:56.8782092 -07:00,2552902101,255292101,12,3,3,1,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,,,FALSE,FALSE,1190,1547,1428,1786,{E73CA33A-D2F7-4C60-AA60-BBB5094DFA86}
1593,1126,{5A8ACAC3-0B21-11E6-9D37-D4BED91EFF1A},HUMBOLDT,BIG LAGOON,Bank 1,CB 1101,PGE\D5LZ,2017-07-20 14:48:27.5400186 -07:00,192361101,192361101,8,3,3,2,110,2.4,2.38,68,1.48,1.47,124,2.71,2.68,89,1.94,1.92,144,3.14,3.11,82,1.79,1.77,153,3.34,3.31,103,2.25,2.23,,,FALSE,TRUE,68,89,82,103,{3E849770-8916-4FB9-8044-5E5EE7E463E1}
1594,1258,{D7085CA7-671D-11E5-80CA-005056A729E5},FRESNO,WOODWARD,Bank 1,CB 2102,PGE\KRBk,2016-10-14 12:28:56.5649111 -07:00,2552902102,255292102,12,3,3,1,503,19.01,18.82,503,19.01,18.82,600,22.68,22.45,600,22.68,22.45,557,21.05,20.84,557,21.05,20.84,600,22.68,22.45,600,22.68,22.45,,,FALSE,FALSE,1190,1547,1428,1786,{B81ED366-432C-426A-BF8C-1490D479BA89}
1597,1258,{D7085CB8-671D-11E5-80CA-005056A729E5},FRESNO,WOODWARD,Bank 1,CB 2103,PGE\KRBk,2016-10-14 12:47:36.4618602 -07:00,2552902103,255292103,12,3,3,1,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,,,FALSE,FALSE,1190,1547,1428,1786,{16176905-9468-4728-BF65-165DA733FEC8}
1598,1262,{D7085CCF-671D-11E5-80CA-005056A729E5},FRESNO,WOODWARD,Bank 2,CB 2104,PGE\KRBk,2016-11-10 09:58:31.6348158 -08:00,2552902104,255292104,11,3,3,1,600,22.45,22.23,600,22.45,22.23,700,26.19,25.93,700,26.19,25.93,600,22.45,22.23,600,22.45,22.23,700,26.19,25.93,700,26.19,25.93,,,FALSE,FALSE,1202,1563,1443,1804,{250F8BF5-7491-4E77-8ED8-FCA1F2E20AFC}
1599,1196,{1849F849-78EA-11E5-8C7B-9CB70D532D7F},LOS PADRES,ATASCADERO,Bank 1,CB 1101,PGE\A9S5,2016-11-09 11:55:14.0108595 -08:00,1825401101,182541101,8,3,3,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{F78C9BC5-0FF6-42E6-8D99-6AC7BDAD4D5B}
1600,1196,{1EB17AE7-78EA-11E5-8C7B-9CB70D532D7F},LOS PADRES,ATASCADERO,Bank 1,CB 1102,PGE\A9S5,2016-11-09 11:55:44.9936511 -08:00,1825401102,182541102,8,3,3,1,515,11.24,11.13,515,11.24,11.13,578,12.61,12.48,578,12.61,12.48,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,Good For 600A Summer Emerg when load picked up through tie SW 30499,,FALSE,FALSE,1374,1787,1649,2061,{FA9F0207-7BA2-49F5-A875-5A1EA46B6FAB}
1601,1264,{4C486F6A-671D-11E5-80CA-005056A729E5},YOSEMITE,ATWATER,Bank 1,CB 1105,PGE\BXYD,2016-10-13 13:40:33.1438014 -07:00,2536101105,253611105,8,3,3,1,573,12.51,12.38,573,12.51,12.38,700,15.28,15.13,700,15.28,15.13,634,13.84,13.7,634,13.84,13.7,700,15.28,15.13,700,15.28,15.13,,,FALSE,FALSE,2061,2680,2474,3092,{0E4B80CE-9FEF-4EDB-B630-F63D867B43C3}
1603,1264,{4C486F72-671D-11E5-80CA-005056A729E5},YOSEMITE,ATWATER,Bank 1,CB 1106,PGE\BXYD,2016-10-05 09:51:37.4161463 -07:00,2536101106,253611106,8,3,3,1,700,15.28,15.13,700,15.28,15.13,700,15.28,15.13,700,15.28,15.13,700,15.28,15.13,700,15.28,15.13,700,15.28,15.13,700,15.28,15.13,,,FALSE,FALSE,2061,2680,2474,3092,{F4264C9C-5E14-40C9-BFB1-336D25AE392A}
1606,1196,{1EB17AF2-78EA-11E5-8C7B-9CB70D532D7F},LOS PADRES,ATASCADERO,Bank 1,CB 1103,PGE\A9S5,2016-11-09 11:56:12.9968685 -08:00,1825401103,182541103,8,3,3,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{6147B175-262F-4277-B2F8-0ECD612357DD}
1607,1264,{4C486F7A-671D-11E5-80CA-005056A729E5},YOSEMITE,ATWATER,Bank 1,CB 1107,PGE\BXYD,2016-10-13 13:42:02.3576922 -07:00,2536101107,253611107,8,3,3,1,512,11.17,11.06,512,11.17,11.06,608,13.27,13.14,608,13.27,13.14,556,12.13,12.01,556,12.13,12.01,646,14.1,13.96,646,14.1,13.96,,,FALSE,FALSE,2061,2680,2474,3092,{F3AFA0DF-F312-463A-9434-B4D7D85A8BEA}
1608,1264,{4C486F85-671D-11E5-80CA-005056A729E5},YOSEMITE,ATWATER,Bank 1,CB 1108,PGE\BXYD,2016-10-13 13:42:16.2423918 -07:00,2536101108,253611108,8,3,3,1,700,15.28,15.13,700,15.28,15.13,700,15.28,15.13,700,15.28,15.13,700,15.28,15.13,700,15.28,15.13,700,15.28,15.13,700,15.28,15.13,,,FALSE,FALSE,2061,2680,2474,3092,{E5202B98-E4EF-4527-AD0C-EBED8FECCD6D}
1609,1267,{280E30D0-78EA-11E5-8C7B-9CB70D532D7F},LOS PADRES,BAYWOOD,Bank 1,CB 1101,PGE\A9S5,2016-11-09 11:59:19.7640339 -08:00,182801101,182801101,8,3,3,2,582,12.7,12.57,582,12.7,12.57,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,East: Paralle 397 AL Conductor - Limiting Factor of 402 A,,FALSE,FALSE,733,842,842,842,{590AE6C8-2870-40A5-9C8B-2961AC7B01A4}
1610,1268,{280E30DF-78EA-11E5-8C7B-9CB70D532D7F},LOS PADRES,BUELLTON,Bank 1,CB 1101,PGE\A9S5,2016-11-11 08:37:32.7235149 -08:00,1830401101,183041101,8,3,3,2,481,10.5,10.4,481,10.5,10.4,600,13.09,12.96,600,13.09,12.96,577,12.59,12.46,577,12.59,12.46,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,481,625,577,721,{F17703A6-F4AC-45C3-A62A-17F47480F190}
1612,1269,{280E30F6-78EA-11E5-8C7B-9CB70D532D7F},LOS PADRES,BUELLTON,Bank 2,CB 1102,PGE\A9S5,2016-11-11 08:38:55.5035408 -08:00,1830401102,183041102,8,3,3,2,481,10.5,10.4,481,10.5,10.4,600,13.09,12.96,600,13.09,12.96,577,12.59,12.46,577,12.59,12.46,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,481,625,577,721,{797D582C-2C58-4998-B58E-2A0683CB8625}
1613,1270,{4C486F90-671D-11E5-80CA-005056A729E5},YOSEMITE,ATWATER,Bank 2,CB 1102,PGE\BXYD,2016-10-05 14:32:18.3810777 -07:00,2536101102,253611102,8,3,3,1,700,15.28,15.13,700,15.28,15.13,700,15.28,15.13,700,15.28,15.13,700,15.28,15.13,700,15.28,15.13,700,15.28,15.13,700,15.28,15.13,,,FALSE,FALSE,2061,2680,2474,3092,{F878E505-B299-489C-AAE0-26906AE947F2}
1615,1270,{4C486FA1-671D-11E5-80CA-005056A729E5},YOSEMITE,ATWATER,Bank 2,CB 1103,PGE\JCD5,2017-01-18 13:35:03.1388672 -08:00,2536101103,253611103,8,3,3,1,515,11.24,11.13,489,10.67,10.56,578,12.61,12.48,549,11.98,11.86,634,13.84,13.7,632,13.79,13.65,700,15.28,15.13,675,14.73,14.58,,,FALSE,FALSE,2061,2680,2474,3092,{77264F8F-44C0-465E-A06D-B00FE7F8CF5F}
1616,1270,{4C486FA9-671D-11E5-80CA-005056A729E5},YOSEMITE,ATWATER,Bank 2,CB 1104,PGE\BXYD,2016-10-05 14:37:23.3237791 -07:00,2536101104,253611104,8,3,3,1,700,15.28,15.13,700,15.28,15.13,700,15.28,15.13,700,15.28,15.13,700,15.28,15.13,700,15.28,15.13,700,15.28,15.13,700,15.28,15.13,,,FALSE,FALSE,2061,2680,2474,3092,{BCD9A91D-D290-47AB-86A0-01B925125CC0}
1670,1290,{58406B52-671D-11E5-80CA-005056A729E5},YOSEMITE,DOS PALOS,Bank 1 (Non SCADA),CB 1101 (Non-SCADA),PGE\VxLa,2017-07-31 15:10:28.6134965 -07:00,2540401101,254041101,8,3,3,1,572,12.48,12.36,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,,,FALSE,FALSE,572,744,687,859,{51EE17B9-3BF8-4DCF-9595-84A080DDB94F}
1671,1290,{58406B5B-671D-11E5-80CA-005056A729E5},YOSEMITE,DOS PALOS,Bank 1 (Non SCADA),CB 1102 (Non-SCADA),PGE\BXYD,2016-12-27 08:51:51.4889704 -08:00,2540401102,254041102,8,3,3,1,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,,,FALSE,FALSE,572,744,687,859,{07D81684-1925-4C36-BA59-D6C1FA2CE185}
2624,1292,{58406B64-671D-11E5-80CA-005056A729E5},YOSEMITE,EL CAPITAN,Bank 1,CB 1103,PGE\BXYD,2016-10-06 13:05:54.0255271 -07:00,2538801103,253881103,8,3,3,1,600,12.47,12.35,600,12.47,12.35,600,12.47,12.35,600,12.47,12.35,600,12.47,12.35,600,12.47,12.35,600,12.47,12.35,600,12.47,12.35,,,FALSE,FALSE,1374,1787,1649,2061,{80DA6B82-F247-440F-9683-AB8FAA9ADBBA}
2625,1292,{58406B79-671D-11E5-80CA-005056A729E5},YOSEMITE,EL CAPITAN,Bank 1,CB 1104 (Non-SCADA),PGE\BXYD,2016-10-06 13:10:25.4562599 -07:00,2538801104,253881104,8,3,3,1,600,12.47,12.35,600,12.47,12.35,600,12.47,12.35,600,12.47,12.35,600,12.47,12.35,600,12.47,12.35,600,12.47,12.35,600,12.47,12.35,,,FALSE,FALSE,1374,1787,1649,2061,{680D3E78-BDFF-4927-8FCA-2423F818B7B3}
2627,2274,{58406B8B-671D-11E5-80CA-005056A729E5},YOSEMITE,EL CAPITAN,Bank 2,CB 1102,PGE\BXYD,2016-10-06 13:19:49.6479849 -07:00,2538801102,253881102,8,3,3,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{0AADC527-6ED0-4AFC-B621-213E3A620B46}
2628,2274,{58406B96-671D-11E5-80CA-005056A729E5},YOSEMITE,EL CAPITAN,Bank 2,CB 1105,PGE\BXYD,2016-10-06 13:24:40.9440989 -07:00,2538801105,253881105,8,3,3,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{F797BC0D-C77F-468F-A25B-E5B9AB21EFC3}
2629,2274,{58406B9B-671D-11E5-80CA-005056A729E5},YOSEMITE,EL CAPITAN,Bank 2,CB 1106 (Non-SCADA),PGE\BXYD,2016-10-06 13:28:59.3402658 -07:00,2538801106,253881106,8,3,3,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{54AFAF56-F5AF-45D3-8AC2-A298CEC2E7E3}
2630,2275,{58406BB0-671D-11E5-80CA-005056A729E5},YOSEMITE,EL CAPITAN,Bank 3,CB 2109,PGE\BXYD,2016-11-08 15:53:29.6354692 -08:00,2538802109,253882109,12,3,3,1,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,,,FALSE,FALSE,1190,1547,1428,1786,{1FCAB617-4728-4F64-83B5-CE00D67C6879}
2631,2275,{58406BBE-671D-11E5-80CA-005056A729E5},YOSEMITE,EL CAPITAN,Bank 3,CB 2110,PGE\BXYD,2016-11-08 15:53:46.0632262 -08:00,2538802110,253882110,12,3,3,1,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,,,FALSE,FALSE,1190,1547,1428,1786,{38220715-572C-49B9-8BA9-069EB6F3B40C}
2632,2277,{58406BCF-671D-11E5-80CA-005056A729E5},YOSEMITE,EL NIDO,Bank 1 (Non SCADA),CB 1102 (Non-SCADA),PGE\BXYD,2016-10-06 14:51:44.9957803 -07:00,2524501102,252451102,8,3,3,1,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,733,953,879,1099,{18A94069-D144-4249-92DA-4F086C12E9BA}
2634,2277,{58406BD2-671D-11E5-80CA-005056A729E5},YOSEMITE,EL NIDO,Bank 1 (Non SCADA),CB 1104 (Non-SCADA),PGE\BXYD,2016-12-27 09:31:51.4701068 -08:00,2524501104,252451104,8,3,3,1,515,11.24,11.13,515,11.24,11.13,578,12.61,12.48,578,12.61,12.48,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,733,953,879,1099,{0808F825-4768-483A-8EDF-92C97E7FB7B6}
2635,2279,{58406BD8-671D-11E5-80CA-005056A729E5},YOSEMITE,EL NIDO,Bank 2 (Non SCADA),CB 1101 (Non-SCADA),PGE\BXYD,2016-10-06 15:29:05.0079408 -07:00,2524501101,252451101,8,3,3,1,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,733,953,879,1099,{1C5BD8F4-D1F0-41EC-B1CA-495AEE2A0355}
2636,2278,{5A8ACB16-0B21-11E6-9D37-D4BED91EFF1A},HUMBOLDT,BRIDGEVILLE,Bank 2,CB 1101,PGE\C8M4,2017-04-27 12:41:51.8500629 -07:00,1924601101,192461101,8,3,3,2,150,3.27,3.24,150,3.27,3.24,150,3.27,3.24,150,3.27,3.24,150,3.27,3.24,150,3.27,3.24,150,3.27,3.24,150,3.27,3.24,QA CHECKED BY C8M4 ON 4/27/2017,,FALSE,TRUE,274,357,329,412,{6CB02827-48C7-44B6-A72F-E0001A04DF04}
2637,2279,{58406BE4-671D-11E5-80CA-005056A729E5},YOSEMITE,EL NIDO,Bank 2 (Non SCADA),CB 1103 (Non-SCADA),PGE\BXYD,2016-10-06 15:45:35.7101555 -07:00,2524501103,252451103,8,3,3,1,515,11.24,11.13,515,11.24,11.13,517,11.28,11.17,517,11.28,11.17,517,11.28,11.17,517,11.28,11.17,517,11.28,11.17,517,11.28,11.17,,,FALSE,FALSE,733,953,879,1099,{86514801-0AAD-4D10-BBF1-8228BCEA10F0}
2638,2278,{5A8ACB2D-0B21-11E6-9D37-D4BED91EFF1A},HUMBOLDT,BRIDGEVILLE,Bank 2,CB 1102,PGE\C8M4,2017-04-27 12:54:29.3309805 -07:00,1924601102,192461102,8,3,3,2,150,3.27,3.24,150,3.27,3.24,150,3.27,3.24,150,3.27,3.24,150,3.27,3.24,150,3.27,3.24,150,3.27,3.24,150,3.27,3.24,QA CHECKED BY C8M4 ON 4/27/2017,,FALSE,TRUE,274,357,329,412,{49A2283C-CAA3-4D3D-8C7E-5ABE9ED15E79}
2644,1261,{5A8ACAEF-0B21-11E6-9D37-D4BED91EFF1A},HUMBOLDT,BLUE LAKE,Bank 1,CB 1101,PGE\D5LZ,2017-07-24 11:45:42.5780604 -07:00,1921801101,192181101,8,3,3,2,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,TRUE,577,721,692,721,{799B54F8-0F73-4F88-A46A-4C855955F2DD}
2645,1261,{5A8ACAFF-0B21-11E6-9D37-D4BED91EFF1A},HUMBOLDT,BLUE LAKE,Bank 1,CB 1102,PGE\D5LZ,2017-07-24 11:44:18.5865836 -07:00,1921801102,192181102,8,3,3,2,492,10.74,10.63,467,10.19,10.09,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,TRUE,577,721,692,721,{E478AF4F-B711-489C-B1DA-FA549F613586}
2646,2280,{58406BF0-671D-11E5-80CA-005056A729E5},YOSEMITE,EL PECO,Bank 1,CB 1102 (Non-SCADA),PGE\BXYD,2016-10-06 16:47:28.1599208 -07:00,2539801102,253981102,8,3,3,1,481,10.5,10.4,481,10.5,10.4,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,481,625,577,702,{37B73FD4-03D0-409A-918A-A22F193A5271}
2648,2282,{58406BFC-671D-11E5-80CA-005056A729E5},YOSEMITE,EL PECO,Bank 2,CB 1105,PGE\KRBk,2016-12-12 08:37:52.5771049 -08:00,2539801105,253981105,8,3,3,1,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,733,953,879,1099,{3CE8BB33-C545-469B-8567-135F2A3D5BE1}
2650,2282,{58406C01-671D-11E5-80CA-005056A729E5},YOSEMITE,EL PECO,Bank 2,CB 1106,PGE\BXYD,2016-10-06 16:45:58.6738581 -07:00,2539801106,253981106,8,3,3,1,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,733,953,879,1099,{7C141E6C-9B7B-43A1-8226-E8EF48FCC98C}
2652,2284,{58406C15-671D-11E5-80CA-005056A729E5},YOSEMITE,FIREBAUGH,Bank 1,CB 1101,PGE\BXYD,2016-10-06 17:12:41.6900959 -07:00,2534701101,253471101,8,3,3,1,515,11.24,11.13,515,11.24,11.13,578,12.61,12.48,578,12.61,12.48,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{14241AFF-2C5E-42BE-A1B9-767D9EFC61C1}
2655,2284,{58406C1D-671D-11E5-80CA-005056A729E5},YOSEMITE,FIREBAUGH,Bank 1,CB 1102,PGE\BXYD,2016-10-10 08:16:12.7907323 -07:00,2534701102,253471102,8,3,3,1,650,14.19,14.05,650,14.19,14.05,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,,,FALSE,FALSE,1374,1787,1649,2061,{F00DAFD9-C647-41C0-8791-B4ADD18E7503}
2656,2286,{280E3113-78EA-11E5-8C7B-9CB70D532D7F},LOS PADRES,CABRILLO,Bank 1,CB 1103,PGE\A9S5,2016-11-11 08:40:08.8457279 -08:00,1831001103,183101103,8,3,3,1,481,10.5,10.4,481,10.5,10.4,578,12.61,12.48,578,12.61,12.48,577,12.59,12.46,577,12.59,12.46,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,481,625,577,721,{F3412F9E-EA64-4871-837D-4D9BC92B35FB}
2657,2286,{2EA06DB1-78EA-11E5-8C7B-9CB70D532D7F},LOS PADRES,CABRILLO,Bank 1,CB 1104,PGE\A9S5,2016-11-11 08:40:26.6526853 -08:00,1831001104,183101104,8,3,3,1,481,10.5,10.4,481,10.5,10.4,578,12.61,12.48,578,12.61,12.48,577,12.59,12.46,577,12.59,12.46,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,481,625,577,721,{44CDD289-6FEE-4829-A205-E24BEAE8E4AC}
2658,2287,{2EA06DC8-78EA-11E5-8C7B-9CB70D532D7F},LOS PADRES,CAMBRIA,Bank 1,CB 1101,PGE\J2T4,2017-07-06 08:28:02.8789350 -07:00,1827701101,182771101,8,3,3,2,150,3.27,3.24,142,3.1,3.07,169,3.69,3.65,160,3.49,3.46,190,4.15,4.11,188,4.1,4.06,190,4.15,4.11,190,4.15,4.11,,,FALSE,FALSE,206,268,247,309,{086F4912-4CAA-477C-8C44-6D426DB8CE1A}
2659,2287,{2EA06DD0-78EA-11E5-8C7B-9CB70D532D7F},LOS PADRES,CAMBRIA,Bank 1,CB 1102,PGE\J2T4,2017-07-06 08:28:07.8241984 -07:00,1827701102,182771102,8,3,3,2,206,4.5,4.46,206,4.5,4.46,268,5.85,5.79,268,5.85,5.79,247,5.39,5.34,247,5.39,5.34,300,6.55,6.48,300,6.55,6.48,,,FALSE,FALSE,206,268,247,309,{7519E5D7-AC11-4FB0-A70F-3E54185561C4}
2660,2288,{2EA06DE4-78EA-11E5-8C7B-9CB70D532D7F},LOS PADRES,CAYUCOS,Bank 1,CB 1101,PGE\A9S5,2016-11-11 08:44:14.8386420 -08:00,1825501101,182551101,8,3,3,2,321,7.01,6.94,321,7.01,6.94,360,7.86,7.78,360,7.86,7.78,358,7.81,7.73,358,7.81,7.73,382,8.34,8.26,382,8.34,8.26,,,FALSE,FALSE,572,744,687,842,{1177E3F8-155B-4381-AFCF-B4BDB4A19A55}
2661,2289,{2EA06DF2-78EA-11E5-8C7B-9CB70D532D7F},LOS PADRES,CAYUCOS,Bank 2,CB 1102,PGE\A9S5,2016-11-11 08:44:55.4272113 -08:00,1825501102,182551102,8,3,3,2,369,8.05,7.97,369,8.05,7.97,414,9.04,8.95,414,9.04,8.95,415,9.06,8.97,415,9.06,8.97,443,9.67,9.57,443,9.67,9.57,,,FALSE,FALSE,572,744,687,842,{C8B9D84F-F6E6-4659-8F3E-E63B49809E3D}
2662,2284,{58406C22-671D-11E5-80CA-005056A729E5},YOSEMITE,FIREBAUGH,Bank 1,CB 1103,PGE\BXYD,2016-10-10 08:20:38.4465761 -07:00,2534701103,253471103,8,3,3,1,515,11.24,11.13,515,11.24,11.13,578,12.61,12.48,578,12.61,12.48,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{F990C16F-153F-43D6-8345-294A11CEC57C}
2664,2290,{58406C40-671D-11E5-80CA-005056A729E5},YOSEMITE,GUSTINE,Bank 1,CB 1101,PGE\BXYD,2017-01-10 14:31:03.8863556 -08:00,1631101101,163111101,8,3,3,1,481,10.5,10.4,481,10.5,10.4,578,12.61,12.48,549,11.98,11.86,577,12.59,12.46,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,,,FALSE,FALSE,481,625,577,721,{9302BD02-A115-471D-9C23-F4140883B6AB}
2665,2291,{58406C4B-671D-11E5-80CA-005056A729E5},YOSEMITE,GUSTINE,Bank 2,CB 1102,PGE\BXYD,2017-01-10 14:38:09.7121444 -08:00,1631101102,163111102,8,3,3,1,515,11.24,11.13,489,10.67,10.56,578,12.61,12.48,549,11.98,11.86,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,,,FALSE,FALSE,515,578,600,711,{AC4EDC70-CD0A-44E9-BBC7-1DECF833F167}
2666,2292,{58406C59-671D-11E5-80CA-005056A729E5},YOSEMITE,HAMMONDS,Bank 1,CB 1101,PGE\BXYD,2017-01-10 14:23:54.8781056 -08:00,2534001101,253401101,8,3,3,1,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,733,953,879,1099,{17B5852B-97FF-4D6D-93A2-9311682EBB54}
2668,2292,{58406C64-671D-11E5-80CA-005056A729E5},YOSEMITE,HAMMONDS,Bank 1,CB 1102,PGE\BXYD,2016-10-10 09:23:38.6092360 -07:00,2534001102,253401102,8,3,3,1,376,8.21,8.13,376,8.21,8.13,417,9.1,9.01,417,9.1,9.01,417,9.1,9.01,417,9.1,9.01,417,9.1,9.01,417,9.1,9.01,,,FALSE,FALSE,733,953,879,1099,{DDFB878B-4AAC-4B0D-87C3-D11BE05F23E0}
2669,2292,{58406C6C-671D-11E5-80CA-005056A729E5},YOSEMITE,HAMMONDS,Bank 1,CB 1104,PGE\BXYD,2017-01-10 14:25:26.9354759 -08:00,2534001104,253401104,8,3,3,1,515,11.24,11.13,489,10.67,10.56,578,12.61,12.48,549,11.98,11.86,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,,,FALSE,FALSE,733,953,879,1099,{BB1073EE-41B6-484D-94B1-F62C12B76143}
2671,2294,{58406C8C-671D-11E5-80CA-005056A729E5},YOSEMITE,LE GRAND,Bank 1,CB 1104,PGE\SJJ8,2017-08-07 14:49:30.3803437 -07:00,2553601104,255361104,8,3,3,1,500,10.91,10.8,440,9.6,9.5,500,10.91,10.8,440,9.6,9.5,500,10.91,10.8,440,9.6,9.5,500,10.91,10.8,440,9.6,9.5,,,FALSE,FALSE,2061,2680,2474,3000,{1056FF55-598A-48E6-8C34-A272A50485B2}
2672,2294,{58406C91-671D-11E5-80CA-005056A729E5},YOSEMITE,LE GRAND,Bank 1,CB 1106,PGE\SJJ8,2017-08-07 12:51:16.9889987 -07:00,2553601106,255361106,8,3,3,1,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,2061,2680,2474,3000,{B8BCD59B-CCBF-4F1C-A086-4B2B45D3C06D}
2673,2294,{58406C99-671D-11E5-80CA-005056A729E5},YOSEMITE,LE GRAND,Bank 1,CB 1110,PGE\SJJ8,2017-08-07 14:56:38.9104782 -07:00,2553601110,255361110,8,3,3,1,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,2061,2680,2474,3000,{02993D27-1CEE-41E3-BBD0-08890AA9BD7F}
2675,2293,{B124890B-D1CA-11E5-8ECE-9CB70D532D7F},DE ANZA,VASONA,Bank 1,CB 1101,PGE\IRB2,2016-10-10 10:47:52.4152610 -07:00,0837701101,083771101,8,3,3,2,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{B7D081A8-B583-4969-8F4A-5B0583DDB521}
2676,2296,{58406CC2-671D-11E5-80CA-005056A729E5},YOSEMITE,LIVINGSTON,Bank 1,CB 1106,PGE\BXYD,2016-10-10 10:26:37.0499653 -07:00,2522601106,252261106,8,3,3,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{251F394F-45CE-4C37-9B91-C32289369EF9}
2677,2297,{58406CD0-671D-11E5-80CA-005056A729E5},YOSEMITE,LIVINGSTON,Bank 2,CB 1101,PGE\BXYD,2016-10-10 10:36:37.3401271 -07:00,2522601101,252261101,8,3,3,1,512,11.17,11.06,512,11.17,11.06,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,512,666,615,702,{199A0917-5D7F-4045-8D17-E8BD60B6DF2F}
2678,2293,{B124893F-D1CA-11E5-8ECE-9CB70D532D7F},DE ANZA,VASONA,Bank 1,CB 1102,PGE\IRB2,2016-10-10 10:48:15.7068075 -07:00,0837701102,083771102,8,3,3,2,582,12.7,12.57,582,12.7,12.57,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{C808C3CD-6C3F-48DD-B9C7-4C625DC70F84}
2679,2293,{B1248956-D1CA-11E5-8ECE-9CB70D532D7F},DE ANZA,VASONA,Bank 1,CB 1103,PGE\IRB2,2016-10-10 10:48:35.2860090 -07:00,0837701103,083771103,8,3,3,2,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{9A174275-2395-46A9-86F1-B938D72D740F}
2680,2297,{58406CE1-671D-11E5-80CA-005056A729E5},YOSEMITE,LIVINGSTON,Bank 2,CB 1102,PGE\BXYD,2016-10-10 10:43:27.5689466 -07:00,2522601102,252261102,8,3,3,1,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,512,666,615,702,{44C3D07A-19C9-4B75-93F0-26E99EC3B25D}
2681,2293,{B124896D-D1CA-11E5-8ECE-9CB70D532D7F},DE ANZA,VASONA,Bank 1,CB 1104,PGE\IRB2,2016-10-10 10:49:04.6314900 -07:00,0837701104,083771104,8,4,4,2,534,11.65,11.53,534,11.65,11.53,600,13.09,12.96,600,13.09,12.96,545,11.89,11.77,545,11.89,11.77,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{4DBF9E15-D4F5-4084-9436-45CFA2223B96}
2683,2298,{58406CF5-671D-11E5-80CA-005056A729E5},YOSEMITE,MADERA,Bank 1,CB 1112,PGE\BXYD,2016-10-10 10:52:30.1809636 -07:00,2527601112,252761112,8,3,3,1,575,12.55,12.42,575,12.55,12.42,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,916,1191,1100,1375,{E83DF02F-764D-4A72-A497-D64ACBBED707}
2684,2298,{58406CFD-671D-11E5-80CA-005056A729E5},YOSEMITE,MADERA,Bank 1,CB 1114,PGE\BXYD,2016-10-10 10:54:31.6934702 -07:00,2527601114,252761114,8,3,3,1,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,916,1191,1100,1375,{1C78F96D-AA43-43CD-B768-68BF3A7901CD}
2685,2299,{58406D0B-671D-11E5-80CA-005056A729E5},YOSEMITE,MADERA,Bank 2,CB 1102,PGE\BXYD,2016-10-10 11:00:52.2807765 -07:00,2527601102,252761102,8,3,3,1,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,962,1250,1154,1443,{1DD3BB7B-CF4F-4B57-9292-E9B2C1A949E2}
2686,2295,{B738287C-D1CA-11E5-8ECE-9CB70D532D7F},DE ANZA,VASONA,Bank 2,CB 1105,PGE\IRB2,2016-10-10 11:05:51.7946058 -07:00,0837701105,083771105,8,4,4,2,534,11.65,11.53,534,11.65,11.53,600,13.09,12.96,600,13.09,12.96,545,11.89,11.77,545,11.89,11.77,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{75666BA6-4A28-4112-B141-81575FFFA61A}
2687,2299,{58406D10-671D-11E5-80CA-005056A729E5},YOSEMITE,MADERA,Bank 2,CB 1104,PGE\BXYD,2016-10-10 11:12:13.2536806 -07:00,2527601104,252761104,8,3,3,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,962,1250,1154,1443,{1498A4B1-404A-460D-9915-2B12A0A6D3C6}
2688,2299,{58406D15-671D-11E5-80CA-005056A729E5},YOSEMITE,MADERA,Bank 2,CB 1106,PGE\BXYD,2016-10-10 11:23:39.0003848 -07:00,2527601106,252761106,8,3,3,1,575,12.55,12.42,575,12.55,12.42,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,962,1250,1154,1443,{A347D4A7-3FE3-4279-93A9-DB8536562C07}
2689,2300,{58406D23-671D-11E5-80CA-005056A729E5},YOSEMITE,MADERA,Bank 3,CB 1118,PGE\BXYD,2016-10-10 11:30:48.3049959 -07:00,2527601118,252761118,8,3,3,1,636,13.88,13.74,636,13.88,13.74,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,,,FALSE,FALSE,1374,1787,1649,2061,{F79C3A93-F447-4CB1-902C-6E73DE5B9083}
2690,2300,{58406D2B-671D-11E5-80CA-005056A729E5},YOSEMITE,MADERA,Bank 3,CB 1119,PGE\BXYD,2016-10-10 11:48:19.0768774 -07:00,2527601119,252761119,8,3,3,1,636,13.88,13.74,636,13.88,13.74,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,,,FALSE,FALSE,1374,1787,1649,2061,{F914FC6F-5D5D-4B48-B65F-3995712D1BEA}
2692,2301,{58406D42-671D-11E5-80CA-005056A729E5},YOSEMITE,MARIPOSA,Bank 1,CB 2101,PGE\BXYD,2016-11-08 15:58:35.5440494 -08:00,2544502101,254452101,12,3,3,1,400,15.12,14.97,400,15.12,14.97,400,15.12,14.97,400,15.12,14.97,400,15.12,14.97,400,15.12,14.97,400,15.12,14.97,400,15.12,14.97,,,FALSE,FALSE,423,486,486,486,{1232A08F-F560-45C7-89BA-C4A2522343F9}
2693,2302,{58406D5F-671D-11E5-80CA-005056A729E5},YOSEMITE,MARIPOSA,Bank 2,CB 2102,PGE\BXYD,2016-11-08 16:00:12.7207454 -08:00,2544502102,254452102,12,3,3,1,400,15.12,14.97,400,15.12,14.97,400,15.12,14.97,400,15.12,14.97,400,15.12,14.97,400,15.12,14.97,400,15.12,14.97,400,15.12,14.97,,,FALSE,FALSE,423,486,486,486,{2A11AF18-C1D2-4080-AEF9-EAC70CE8390D}
2694,2295,{B7382893-D1CA-11E5-8ECE-9CB70D532D7F},DE ANZA,VASONA,Bank 2,CB 1108,PGE\IRB2,2016-10-10 12:58:22.3640452 -07:00,0837701108,083771108,8,4,4,2,534,11.65,11.53,534,11.65,11.53,600,13.09,12.96,600,13.09,12.96,545,11.89,11.77,545,11.89,11.77,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{FD526C08-1492-4A53-872E-80F27C601281}
2695,2303,{5E3AA887-671D-11E5-80CA-005056A729E5},YOSEMITE,MENDOTA,Bank 2,CB 1101,PGE\BXYD,2016-10-10 13:01:22.0526145 -07:00,2523101101,252311101,8,3,3,1,417,9.1,9.01,417,9.1,9.01,417,9.1,9.01,417,9.1,9.01,417,9.1,9.01,417,9.1,9.01,417,9.1,9.01,417,9.1,9.01,,,FALSE,FALSE,1374,1787,1649,2061,{E41F94B1-D825-4390-AE47-F99FBC84AC50}
2696,2303,{5E3AA88C-671D-11E5-80CA-005056A729E5},YOSEMITE,MENDOTA,Bank 2,CB 1102,PGE\BXYD,2016-10-10 13:04:10.5869028 -07:00,2523101102,252311102,8,3,3,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{95BA848E-669F-41F9-9AE0-4BB08F257526}
2697,2303,{5E3AA897-671D-11E5-80CA-005056A729E5},YOSEMITE,MENDOTA,Bank 2,CB 1103,PGE\BXYD,2016-10-10 13:11:48.7057909 -07:00,2523101103,252311103,8,3,3,1,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,1374,1787,1649,2061,{110E7CF7-7539-421F-A20B-40D355F5189C}
2698,2303,{5E3AA89F-671D-11E5-80CA-005056A729E5},YOSEMITE,MENDOTA,Bank 2,CB 1104,PGE\BXYD,2016-10-10 13:15:24.5085756 -07:00,2523101104,252311104,8,3,3,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{A6A4DFB2-1B58-4C95-9C38-54FA74A1FE71}
2699,2304,{5E3AA8AD-671D-11E5-80CA-005056A729E5},YOSEMITE,MERCED,Bank 1,CB 2101,PGE\BXYD,2016-11-08 16:00:53.6098457 -08:00,2528002101,252802101,12,3,3,1,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,,,FALSE,FALSE,1190,1547,1428,1786,{04CC6FBB-9424-4B75-9203-00DB98B6E931}
2700,2304,{5E3AA8BB-671D-11E5-80CA-005056A729E5},YOSEMITE,MERCED,Bank 1,CB 2102,PGE\BXYD,2016-11-08 16:01:09.5223557 -08:00,2528002102,252802102,12,3,3,1,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,,,FALSE,FALSE,1190,1547,1428,1786,{0C00E4F9-CBA2-44FF-8E2D-9CDC9089DC22}
2701,2305,{5E3AA8D2-671D-11E5-80CA-005056A729E5},YOSEMITE,MERCED,Bank 3,CB 1108,PGE\BXYD,2016-10-10 13:37:06.7189049 -07:00,2528001108,252801108,8,3,3,1,575,12.55,12.42,575,12.55,12.42,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{53EC0812-F339-4351-B4AA-016E2D4370C8}
2702,2305,{5E3AA8E3-671D-11E5-80CA-005056A729E5},YOSEMITE,MERCED,Bank 3,CB 1114,PGE\BXYD,2016-10-10 13:40:17.1227920 -07:00,2528001114,252801114,8,3,3,1,575,12.55,12.42,575,12.55,12.42,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{BD16DA41-C005-42F7-BF60-E24C2F7A9B41}
2703,2305,{5E3AA8F7-671D-11E5-80CA-005056A729E5},YOSEMITE,MERCED,Bank 3,CB 1116,PGE\BXYD,2016-10-10 13:47:32.4673290 -07:00,2528001116,252801116,8,3,3,1,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,2061,2680,2474,3092,{BAF928B8-222C-417F-B036-6E4E026D8EBA}
2704,2307,{BF48EF6E-78E4-11E5-8C7B-9CB70D532D7F},EAST BAY,8TH AVENUE,Bank 1 (Non SCADA),CB 401 (Non-SCADA),PGE\C7CF,2016-12-12 12:04:09.8689883 -08:00,012670401,012670401,4,3,3,2,264,2,1.98,264,2,1.98,343,2.6,2.57,343,2.6,2.57,317,2.4,2.38,317,2.4,2.38,396,3,2.97,396,3,2.97,,,FALSE,FALSE,264,343,317,396,{9A8FE19B-85D1-47A7-8CF9-46837269ED3F}
2705,2306,{5E3AA934-671D-11E5-80CA-005056A729E5},YOSEMITE,MIWUK,Bank 1,CB 1701,PGE\BXYD,2017-01-09 16:20:04.2246417 -08:00,1636601701,163661701,10,3,3,1,422,13.05,12.92,422,13.05,12.92,500,15.46,15.31,475,14.69,14.54,468,14.47,14.33,468,14.47,14.33,500,15.46,15.31,475,14.69,14.54,,,FALSE,FALSE,453,589,543,679,{9C50661A-90C8-401B-89D6-9E3637D1D5A4}
2706,2306,{5E3AA939-671D-11E5-80CA-005056A729E5},YOSEMITE,MIWUK,Bank 1,CB 1702,PGE\BXYD,2017-01-09 16:21:04.7538057 -08:00,1636601702,163661702,10,3,3,1,422,13.05,12.92,422,13.05,12.92,500,15.46,15.31,500,15.46,15.31,468,14.47,14.33,468,14.47,14.33,500,15.46,15.31,500,15.46,15.31,,,FALSE,FALSE,453,589,543,679,{7F485796-0AFD-425E-9403-0B4714855351}
2707,2310,{5E3AA947-671D-11E5-80CA-005056A729E5},YOSEMITE,NEWHALL,Bank 2,CB 1111 (Non-SCADA),PGE\JWCp,2017-02-24 11:23:28.0714208 -08:00,2544601111,254461111,8,3,3,1,650,14.19,14.05,617,13.47,13.34,700,15.28,15.13,700,15.28,15.13,700,15.28,15.13,700,15.28,15.13,700,15.28,15.13,700,15.28,15.13,,,FALSE,FALSE,733,953,879,1099,{CBE2092F-CA9C-4897-9042-6149EE0119FC}
2708,2311,{892ACD4D-2F56-11E6-B38D-D4BED91EFF1A},EAST BAY,BANCROFT,UNIT SUB 401 (Non SCADA),CB 401 (Non-SCADA),PGE\C7CF,2016-12-12 12:54:28.2091153 -08:00,013030401,013030401,4,3,3,2,264,2,1.98,264,2,1.98,343,2.6,2.57,343,2.6,2.57,317,2.4,2.38,317,2.4,2.38,396,3,2.97,396,3,2.97,,,FALSE,FALSE,264,343,317,396,{1E74E580-1C49-4922-9048-E191224A66A8}
2709,2312,{5E3AA953-671D-11E5-80CA-005056A729E5},YOSEMITE,NEWHALL,Bank 3,CB 1109 (Non-SCADA),PGE\BXYD,2016-11-28 16:53:58.8554513 -08:00,2544601109,254461109,8,3,3,1,530,11.57,11.45,530,11.57,11.45,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,549,714,659,824,{245FD1E0-E5F3-4BA4-BF56-650B95C72FC3}
2710,2313,{892ACD4A-2F56-11E6-B38D-D4BED91EFF1A},EAST BAY,BANCROFT,UNIT SUB 402 (Non SCADA),CB 402 (Non-SCADA),PGE\C7CF,2016-12-12 12:55:14.3715866 -08:00,013030402,013030402,4,3,3,2,303,2.29,2.27,303,2.29,2.27,395,2.99,2.96,395,2.99,2.96,364,2.76,2.73,364,2.76,2.73,455,3.44,3.41,455,3.44,3.41,,,FALSE,FALSE,303,395,364,455,{FCC319EB-5AB6-4F4E-8CF2-83CE6FB1EA7A}
2711,2315,{5E3AA974-671D-11E5-80CA-005056A729E5},YOSEMITE,NEWMAN,Bank 2,CB 1105,PGE\BXYD,2017-01-09 15:51:19.1278674 -08:00,1627401105,162741105,8,3,3,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{1EE0FB16-EE79-490B-A30C-FEC0FE4B15D3}
2712,2315,{5E3AA985-671D-11E5-80CA-005056A729E5},YOSEMITE,NEWMAN,Bank 2,CB 1106,PGE\BXYD,2016-10-10 14:40:13.5954992 -07:00,1627401106,162741106,8,3,3,1,515,11.24,11.13,515,11.24,11.13,578,12.61,12.48,578,12.61,12.48,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{F2E77A46-1525-4942-BC04-ECAA76E2FA8B}
2713,2316,{806482BC-2F56-11E6-B38D-D4BED91EFF1A},EAST BAY,BARRETT,UNIT SUB 401 (Non SCADA),CB 401 (Non-SCADA),PGE\C7CF,2016-12-12 12:58:55.4864668 -08:00,013020401,013020401,4,3,3,2,330,2.5,2.48,330,2.5,2.48,429,3.25,3.22,429,3.25,3.22,396,3,2.97,396,3,2.97,495,3.75,3.71,495,3.75,3.71,,,FALSE,FALSE,330,429,396,495,{94A8C148-0BAE-4FA3-BC75-4CEB2D9C720F}
2714,2317,{5E3AA999-671D-11E5-80CA-005056A729E5},YOSEMITE,OAKHURST,Bank 1a,CB 1101,PGE\BXYD,2016-10-10 14:49:48.6552902 -07:00,2544201101,254421101,8,3,3,1,229,5,4.95,229,5,4.95,297,6.48,6.42,297,6.48,6.42,274,5.98,5.92,274,5.98,5.92,343,7.49,7.42,343,7.49,7.42,,,FALSE,FALSE,229,297,274,343,{B9936AEF-5578-4BCF-9D5C-C83C2ECC43AE}
2715,2318,{806482BF-2F56-11E6-B38D-D4BED91EFF1A},EAST BAY,BARRETT,UNIT SUB 402 (Non SCADA),CB 402 (Non-SCADA),PGE\C7CF,2016-12-12 13:01:29.2296143 -08:00,013020402,013020402,4,3,3,2,303,2.29,2.27,303,2.29,2.27,395,2.99,2.96,395,2.99,2.96,364,2.76,2.73,364,2.76,2.73,443,3.35,3.32,443,3.35,3.32,,,FALSE,FALSE,303,395,364,455,{4ADCB7CA-B0A5-48DA-A535-1320B0EF47EF}
2716,2317,{5E3AA99E-671D-11E5-80CA-005056A729E5},YOSEMITE,OAKHURST,Bank 1a,CB 1102,PGE\BXYD,2016-10-10 14:51:35.5653261 -07:00,2544201102,254421102,8,3,3,1,229,5,4.95,229,5,4.95,297,6.48,6.42,297,6.48,6.42,274,5.98,5.92,274,5.98,5.92,343,7.49,7.42,343,7.49,7.42,,,FALSE,FALSE,229,297,274,343,{04203737-CDA7-40CB-B0BF-2B8B7F174F85}
2717,2309,{34A203B9-78EA-11E5-8C7B-9CB70D532D7F},LOS PADRES,CHOLAME,Bank 1,CB 1101,PGE\MTDR,2017-07-06 11:17:11.8595124 -07:00,1825601101,182561101,8,3,3,1,400,8.73,8.64,380,8.29,8.21,400,8.73,8.64,380,8.29,8.21,400,8.73,8.64,380,8.29,8.21,400,8.73,8.64,380,8.29,8.21,,,FALSE,FALSE,572,600,600,600,{24E068B0-CAE5-4702-9016-6855C272CB67}
2718,2320,{5E3AA9A9-671D-11E5-80CA-005056A729E5},YOSEMITE,OAKHURST,Bank 2,CB 1103,PGE\BXYD,2016-10-10 14:55:56.9302037 -07:00,2544201103,254421103,8,3,3,1,633,13.81,13.67,633,13.81,13.67,633,13.81,13.67,633,13.81,13.67,633,13.81,13.67,633,13.81,13.67,633,13.81,13.67,633,13.81,13.67,,,FALSE,FALSE,1374,1787,1649,2061,{123B4BB7-BE1C-432D-90CE-82B239F2A9C2}
2719,2322,{5E3AA9B7-671D-11E5-80CA-005056A729E5},YOSEMITE,ORO LOMA,Bank 1,CB 1106,PGE\VxLa,2017-02-14 08:19:23.7559300 -08:00,255371106,255371106,8,3,3,1,416,9.08,8.99,395,8.62,8.53,484,10.56,10.45,459,10.02,9.92,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,859,1116,1030,1288,{1E8233AE-95F3-4C11-9569-517E0A0AD2C6}
2720,2322,{5E3AA9BF-671D-11E5-80CA-005056A729E5},YOSEMITE,ORO LOMA,Bank 1,CB 1108,PGE\BXYD,2016-10-10 15:02:27.6151047 -07:00,255371108,255371108,8,3,3,1,416,9.08,8.99,416,9.08,8.99,450,9.82,9.72,450,9.82,9.72,450,9.82,9.72,450,9.82,9.72,450,9.82,9.72,450,9.82,9.72,,,FALSE,FALSE,859,1116,1030,1288,{050DD672-EC7B-42DA-B3D3-07C0FD2EB8E3}
2721,2321,{BF48EFA0-78E4-11E5-8C7B-9CB70D532D7F},EAST BAY,BECK STREET,Bank 1 (Non SCADA),CB 401 (Non-SCADA),PGE\C7CF,2016-12-12 13:04:12.0108319 -08:00,012640401,012640401,4,3,3,2,330,2.5,2.48,330,2.5,2.48,400,3.03,3,400,3.03,3,396,3,2.97,396,3,2.97,400,3.03,3,400,3.03,3,,,FALSE,FALSE,330,429,396,495,{0686CC55-F901-47D9-BACC-AA4333C1CE08}
2722,2322,{2717D644-A5BE-11E5-A1F0-D4BED91EFF1A},YOSEMITE,ORO LOMA,Bank 1,CB 1110,PGE\BXYD,2016-10-10 15:05:40.7475145 -07:00,255371110,255371110,8,3,3,1,435,9.49,9.4,435,9.49,9.4,450,9.82,9.72,450,9.82,9.72,450,9.82,9.72,450,9.82,9.72,450,9.82,9.72,450,9.82,9.72,,,FALSE,FALSE,859,1116,1030,1288,{59E1938A-1DCB-4F41-9853-D5CC460C9A7D}
2723,2322,{5E3AA9CA-671D-11E5-80CA-005056A729E5},YOSEMITE,ORO LOMA,Bank 1,CB 1112,PGE\BXYD,2016-10-10 15:07:54.5062895 -07:00,255371112,255371112,8,3,3,1,435,9.49,9.4,435,9.49,9.4,450,9.82,9.72,450,9.82,9.72,450,9.82,9.72,450,9.82,9.72,450,9.82,9.72,450,9.82,9.72,,,FALSE,FALSE,859,1116,1030,1288,{4117893C-0A0A-427B-8A5A-59CA859B32BC}
2724,2324,{34A203D3-78EA-11E5-8C7B-9CB70D532D7F},LOS PADRES,CHOLAME,Bank 2,CB 2102,PGE\MTDR,2017-07-06 13:47:23.5992292 -07:00,1825602102,182562102,12,3,3,2,330,12.47,12.35,330,12.47,12.35,400,15.12,14.97,380,14.36,14.22,396,14.97,14.82,380,14.36,14.22,400,15.12,14.97,380,14.36,14.22,,,FALSE,FALSE,330,429,396,486,{30B8C7E2-9995-4238-B5C4-F89C7E53FB9D}
2725,2308,{369796E3-671D-11E5-80CA-005056A729E5},STOCKTON,EAST STOCKTON,Bank 3,CB 1101,PGE\BXYD,2017-01-12 15:38:10.3441956 -08:00,1631301101,163131101,8,3,3,1,550,12,11.88,522,11.39,11.28,550,12,11.88,522,11.39,11.28,550,12,11.88,522,11.39,11.28,550,12,11.88,522,11.39,11.28,"1.  2CU//1/0CU S/O SW 1013 sum nor = 373A, sum emer=428A; win nor=542A, win emer=577A.  4/29/13  SZC1
2.  Update OH conductor new rating.  4/29/13  SZC1",,FALSE,FALSE,733,818,818,818,{D2AE6A3C-C002-4995-83D5-64319523E1E2}
2726,2308,{369796F5-671D-11E5-80CA-005056A729E5},STOCKTON,EAST STOCKTON,Bank 3,CB 1102,PGE\SZC1,2016-10-10 16:09:32.9725579 -07:00,1631301102,163131102,8,3,3,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,"1.  Remove 14083 57HSB and update Trayer subsruface switch rating.   7/16/08  SZC1
2.  Update OH conductor new rating.  4/29/13  SZC1",,FALSE,FALSE,733,818,818,818,{E9BA96FB-1ABF-4D20-B9F7-D4E2EBD5891E}
2727,2325,{5E3AA9D5-671D-11E5-80CA-005056A729E5},YOSEMITE,ORO LOMA,Bank 3,CB 1115,PGE\BXYD,2016-10-10 15:30:38.2130610 -07:00,2553701115,255371115,8,3,3,1,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,2061,2680,2474,3092,{FFFB51FE-E83C-487F-9835-30511B9B39E5}
2728,2325,{5E3AA9DA-671D-11E5-80CA-005056A729E5},YOSEMITE,ORO LOMA,Bank 3,CB 1116,PGE\BXYD,2016-10-10 15:36:47.9910134 -07:00,2553701116,255371116,8,3,3,1,183,3.99,3.95,183,3.99,3.95,211,4.6,4.55,211,4.6,4.55,266,5.81,5.75,266,5.81,5.75,284,6.2,6.14,284,6.2,6.14,,,FALSE,FALSE,2061,2680,2474,3092,{5D5C5C1A-6D60-4B6F-8C35-A5AEF5F7FE06}
2729,2325,{5E3AA9DF-671D-11E5-80CA-005056A729E5},YOSEMITE,ORO LOMA,Bank 3,CB 1117,PGE\BXYD,2016-10-10 15:38:51.0177114 -07:00,2553701117,255371117,8,3,3,1,578,12.61,12.48,578,12.61,12.48,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{EEF56EFE-050A-4DE2-9313-889AF1BF7D76}
2730,2326,{3AAAC542-78EA-11E5-8C7B-9CB70D532D7F},LOS PADRES,CMC,Bank 1 (Non SCADA),CB 1101 (Non-SCADA),PGE\A9S5,2016-11-11 08:53:16.0396949 -08:00,1831101101,183111101,8,3,3,2,250,5.46,5.41,250,5.46,5.41,250,5.46,5.41,250,5.46,5.41,250,5.46,5.41,250,5.46,5.41,250,5.46,5.41,250,5.46,5.41,,,FALSE,FALSE,481,625,577,721,{8D02A002-1CF6-411E-B2DF-D7D03300B455}
2843,2393,{1E0E9FD6-334D-11E6-B38D-D4BED91EFF1A},EAST BAY,FAIRMOUNT,BANK 402,CB 402 (Non-SCADA),PGE\C7CF,2016-12-12 14:51:42.8198152 -08:00,012650402,012650402,4,3,3,2,264,2,1.98,264,2,1.98,343,2.6,2.57,343,2.6,2.57,317,2.4,2.38,317,2.4,2.38,396,3,2.97,396,3,2.97,,,FALSE,FALSE,264,343,317,396,{8651294A-ACCD-49D4-A919-1A6EC05CDE72}
2844,2330,{A4579883-EB07-11E5-9614-9CB70D532D7F},CENTRAL COAST,FORT ORD,Bank 2,CB 2105,PGE\ACT0,2016-11-23 12:09:20.3244829 -08:00,1824002105,182402105,22,3,3,2,369,13.28,13.15,369,13.28,13.15,414,14.9,14.75,414,14.9,14.75,415,14.94,14.79,415,14.94,14.79,443,15.94,15.78,443,15.94,15.78,*Sheet not verified.,,FALSE,FALSE,1250,1625,1500,1806,{974608D5-78F0-48C7-A13A-BF958EE6097A}
2845,2394,{79BD3362-2F56-11E6-B38D-D4BED91EFF1A},EAST BAY,FLORENCE,UNIT SUB 401,CB 401 (Non-SCADA),PGE\C7CF,2016-12-12 14:53:54.6851220 -08:00,012690401,012690401,4,3,3,2,319,2.41,2.39,319,2.41,2.39,414,3.13,3.1,414,3.13,3.1,383,2.9,2.87,383,2.9,2.87,478,3.62,3.58,478,3.62,3.58,,,FALSE,FALSE,319,414,383,478,{79D3000E-2020-41AA-86D0-DEAFDC2C3E2A}
2847,2396,{B93D8969-2F56-11E6-B38D-D4BED91EFF1A},EAST BAY,HOLLYWOOD,UNIT SUB 401,CB 401 (Non-SCADA),PGE\C7CF,2016-12-12 15:10:36.6762513 -08:00,013170401,013170401,4,3,3,2,264,2,1.98,264,2,1.98,343,2.6,2.57,343,2.6,2.57,317,2.4,2.38,317,2.4,2.38,396,3,2.97,396,3,2.97,,,FALSE,FALSE,264,343,317,396,{D4307AAA-F1C1-4E93-9845-9CBD40690ACA}
2848,2330,{DB485D86-78E8-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,FORT ORD,Bank 2,CB 2106,PGE\MTDR,2017-07-18 08:46:38.6138996 -07:00,1824002106,182402106,12,3,3,2,205,7.75,7.67,194,7.33,7.26,230,8.69,8.6,218,8.24,8.16,230,8.69,8.6,218,8.24,8.16,231,8.73,8.64,231,8.73,8.64,,,FALSE,FALSE,600,600,600,600,{80ACC01C-3488-46AE-84E2-720D2F16B3C2}
2849,2397,{E1F1F996-78E4-11E5-8C7B-9CB70D532D7F},EAST BAY,MAPLE,Bank 1 (Non SCADA),CB 401,PGE\C7CF,2016-12-12 15:27:20.3976174 -08:00,013520401,013520401,4,3,3,2,330,2.5,2.48,330,2.5,2.48,429,3.25,3.22,429,3.25,3.22,396,3,2.97,396,3,2.97,495,3.75,3.71,495,3.75,3.71,,,FALSE,FALSE,330,429,396,495,{C52412F5-C97B-4209-8290-E52670440739}
2850,2330,{E1A5F48D-78E8-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,FORT ORD,Bank 2,CB 2108,PGE\ACT0,2016-10-13 10:45:07.8880897 -07:00,1824002108,182402108,22,3,3,2,100,3.6,3.56,100,3.6,3.56,130,4.68,4.63,130,4.68,4.63,120,4.32,4.28,120,4.32,4.28,150,5.4,5.35,150,5.4,5.35,,,FALSE,FALSE,1250,1625,1500,1806,{CCB919C6-DD17-41B9-9AF5-9053F546D13A}
2851,2398,{E1F1F9A1-78E4-11E5-8C7B-9CB70D532D7F},EAST BAY,MIRA VISTA,Bank 1 (Non SCADA),CB 401 (Non-SCADA),PGE\C7CF,2016-12-12 15:39:26.2669672 -08:00,012330401,012330401,4,3,3,2,416,3.15,3.12,416,3.15,3.12,458,3.47,3.44,458,3.47,3.44,428,3.24,3.21,428,3.24,3.21,471,3.57,3.53,471,3.57,3.53,,,FALSE,FALSE,528,687,634,792,{FF7B4CD1-7557-48A0-A7E6-8F64CFFAEEB8}
2852,2399,{E1F1F9AA-78E4-11E5-8C7B-9CB70D532D7F},EAST BAY,MIRA VISTA,BANK 403 (Non SCADA),CB 403 (Non-SCADA),PGE\C7CF,2016-12-12 15:40:53.1142205 -08:00,012330403,012330403,4,3,3,2,303,2.29,2.27,303,2.29,2.27,395,2.99,2.96,395,2.99,2.96,364,2.76,2.73,364,2.76,2.73,455,3.44,3.41,455,3.44,3.41,,,FALSE,FALSE,303,395,364,455,{734CC992-3CED-4116-A0CC-A7992C69975C}
2853,2400,{E1F1F9B3-78E4-11E5-8C7B-9CB70D532D7F},EAST BAY,OAK,Bank 1 (Non SCADA),CB 401 (Non-SCADA),PGE\C7CF,2016-12-12 15:47:11.6895585 -08:00,012600401,012600401,4,3,3,2,303,2.29,2.27,303,2.29,2.27,395,2.99,2.96,395,2.99,2.96,364,2.76,2.73,364,2.76,2.73,400,3.03,3,400,3.03,3,,,FALSE,FALSE,303,395,364,455,{D72E41C4-1D46-4494-A217-AC3202209999}
2854,2402,{E1F1F9E6-78E4-11E5-8C7B-9CB70D532D7F},EAST BAY,OAKLAND C,BANK 10,CB 1109,PGE\C7CF,2016-10-19 16:48:28.5510724 -07:00,0120101109,012011109,8,3,3,2,450,9.82,9.72,450,9.82,9.72,504,11,10.89,504,11,10.89,464,10.13,10.03,464,10.13,10.03,519,11.33,11.22,519,11.33,11.22,,,FALSE,FALSE,2061,2680,2474,3092,{25F4757D-1D2D-4002-B31F-3550DBC870CC}
2855,2402,{E806531C-78E4-11E5-8C7B-9CB70D532D7F},EAST BAY,OAKLAND C,BANK 10,CB 1113,PGE\C7CF,2016-12-12 16:42:31.9291730 -08:00,0120101113,012011113,8,3,3,2,455,9.93,9.83,455,9.93,9.83,529,11.54,11.42,529,11.54,11.42,464,10.13,10.03,464,10.13,10.03,540,11.78,11.66,540,11.78,11.66,,,FALSE,FALSE,2061,2680,2474,3092,{C2A2EC2B-D104-4FD4-9FB6-E0103C00D9EC}
2857,2402,{EE149228-78E4-11E5-8C7B-9CB70D532D7F},EAST BAY,OAKLAND C,BANK 10,CB 1114,PGE\C7CF,2016-12-12 16:42:00.0261209 -08:00,0120101114,012011114,8,3,3,2,525,11.46,11.35,525,11.46,11.35,588,12.83,12.7,588,12.83,12.7,541,11.81,11.69,541,11.81,11.69,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{2D961CBC-23C8-4953-8FEC-AEE20EAE0B82}
2858,2402,{EE14923C-78E4-11E5-8C7B-9CB70D532D7F},EAST BAY,OAKLAND C,BANK 10,CB 1115,PGE\C7CF,2016-12-12 16:44:19.7392958 -08:00,0120101115,012011115,8,3,3,2,426,9.3,9.21,426,9.3,9.21,479,10.45,10.35,479,10.45,10.35,459,10.02,9.92,459,10.02,9.92,515,11.24,11.13,515,11.24,11.13,,,FALSE,FALSE,2061,2680,2474,3092,{D7CC2E46-C863-4D6D-A4DC-8323DA131879}
2859,2402,{EE14924A-78E4-11E5-8C7B-9CB70D532D7F},EAST BAY,OAKLAND C,BANK 10,CB 1117,PGE\C7CF,2016-10-19 16:49:43.2314897 -07:00,0120101117,012011117,8,3,3,2,408,8.9,8.81,180,3.93,3.89,453,9.89,9.79,180,3.93,3.89,420,9.17,9.08,180,3.93,3.89,466,10.17,10.07,180,3.93,3.89,The other limit represents 5MW crane power reserved for Port over harbor POO 231A,,FALSE,FALSE,2061,2680,2474,3092,{5CEF1EB6-3DB0-46A3-A070-40FA686395B5}
2860,2406,{2FE3CABB-671D-11E5-80CA-005056A729E5},STOCKTON,ALPINE,Bank 1 (Non SCADA),CB 1101 (Non-SCADA),PGE\BXYD,2017-01-17 10:53:17.0302310 -08:00,1635601101,163561101,8,3,3,1,70,1.53,1.51,70,1.53,1.51,70,1.53,1.51,70,1.53,1.51,70,1.53,1.51,70,1.53,1.51,70,1.53,1.51,70,1.53,1.51,,,FALSE,FALSE,158,205,189,212,{2222677D-D449-4955-9176-61AFDA77FD57}
2861,2406,{2FE3CABE-671D-11E5-80CA-005056A729E5},STOCKTON,ALPINE,Bank 1 (Non SCADA),CB 1102 (Non-SCADA),PGE\BXYD,2017-01-17 10:53:44.2995554 -08:00,1635601102,163561102,8,3,3,1,70,1.53,1.51,70,1.53,1.51,70,1.53,1.51,70,1.53,1.51,70,1.53,1.51,70,1.53,1.51,70,1.53,1.51,70,1.53,1.51,,,FALSE,FALSE,158,205,189,212,{232F1C00-C1C8-46E5-88C4-6503749D08B4}
2862,2405,{CB6B590A-0B21-11E6-9D37-D4BED91EFF1A},SONOMA,PETALUMA C,Bank 3,CB 1105,PGE\DCGa,2016-11-03 11:28:22.4347033 -07:00,0426301105,042631105,8,3,3,1,503,10.98,10.87,503,10.98,10.87,600,13.09,12.96,600,13.09,12.96,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,600,13.09,12.96,,,FALSE,TRUE,1374,1787,1649,2061,{F6B74AB0-5D59-4BE8-B8E3-99799DF9AB0A}
2863,2405,{CB6B5913-0B21-11E6-9D37-D4BED91EFF1A},SONOMA,PETALUMA C,Bank 3,CB 1106,PGE\DCGa,2016-11-02 14:56:28.5771839 -07:00,0426301106,042631106,8,2,2,1,495,10.8,10.69,495,10.8,10.69,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,TRUE,1374,1787,1649,2061,{F03BFBC8-0402-493B-9005-F48F2E64AF79}
2864,2405,{CB6B591C-0B21-11E6-9D37-D4BED91EFF1A},SONOMA,PETALUMA C,Bank 3,CB 1108,PGE\DCGa,2017-01-11 09:23:10.7472834 -08:00,0426301108,042631108,8,3,3,1,578,12.61,12.48,566,12.35,12.23,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,,,FALSE,TRUE,1374,1787,1649,2061,{B5315110-C47C-4C38-9142-4603D1FA6384}
2865,2402,{91CB252F-6004-11E6-9BE4-80000BC6CD8D},EAST BAY,OAKLAND C,BANK 10,CB 1119,PGE\C7CF,2016-10-19 16:51:04.7555776 -07:00,012011119,012011119,8,3,3,2,333,7.27,7.2,333,7.27,7.2,370,8.07,7.99,370,8.07,7.99,343,7.49,7.42,343,7.49,7.42,381,8.31,8.23,381,8.31,8.23,,,FALSE,FALSE,2061,2680,2474,3092,{9D0A5581-1CA4-4583-A537-B69EDA3C2714}
