Id,BankId,Afid,DivisionName,SubstationName,BankName,CircuitName,LastChangedBy,DateRevised,CedsaId,CORRECTED CEDSA ID,OperatingVoltageId,SummerLoadFactorId,WinterLoadFactorId,LocationId,SummerNormalOperationalCapabilityAmps,SummerNormalOperationalCapabilityMva,SummerNormalOperationalCapabilityMw,SummerNormalPlanningCapabilityAmps,SummerNormalPlanningCapabilityMva,SummerNormalPlanningCapabilityMw,SummerEmergencyOperationalCapabilityAmps,SummerEmergencyOperationalCapabilityMva,SummerEmergencyOperationalCapabilityMw,SummerEmergencyPlanningCapabilityAmps,SummerEmergencyPlanningCapabilityMva,SummerEmergencyPlanningCapabilityMw,WinterNormalOperationalCapabilityAmps,WinterNormalOperationalCapabilityMva,WinterNormalOperationalCapabilityMw,WinterNormalPlanningCapabilityAmps,WinterNormalPlanningCapabilityMva,WinterNormalPlanningCapabilityMw,WinterEmergencyOperationalCapabilityAmps,WinterEmergencyOperationalCapabilityMva,WinterEmergencyOperationalCapabilityMw,WinterEmergencyPlanningCapabilityAmps,WinterEmergencyPlanningCapabilityMva,WinterEmergencyPlanningCapabilityMw,Notes,TransformerNotes,TransformerDerate,TransformerPlo,TransformerSummerNormalAmps,TransformerSummerEmergencyAmps,TransformerWinterNormalAmps,TransformerWinterEmergencyAmps,DmsGuid
2731,2325,{5E3AA9E7-671D-11E5-80CA-005056A729E5},YOSEMITE,ORO LOMA,Bank 3,CB 1118,PGE\BXYD,2017-01-09 15:25:33.7153485 -08:00,2553701118,255371118,8,3,3,1,258,5.63,5.57,245,5.35,5.3,288,6.29,6.23,273,5.96,5.9,329,7.18,7.11,312,6.81,6.74,351,7.66,7.58,333,7.27,7.2,,,FALSE,FALSE,2061,2680,2474,3000,{D385B29D-C587-42AE-B688-752FCF896A6C}
2732,2326,{3AAAC545-78EA-11E5-8C7B-9CB70D532D7F},LOS PADRES,CMC,Bank 1 (Non SCADA),CB 1102 (Non-SCADA),PGE\A9S5,2016-11-11 08:53:30.4856509 -08:00,1831101102,183111102,8,3,3,2,250,5.46,5.41,250,5.46,5.41,250,5.46,5.41,250,5.46,5.41,250,5.46,5.41,250,5.46,5.41,250,5.46,5.41,250,5.46,5.41,,,FALSE,FALSE,481,625,577,721,{75186921-99F3-4DF4-895D-B7DED466C108}
2733,2327,{5E3AA9F8-671D-11E5-80CA-005056A729E5},YOSEMITE,ORTIGA,Bank 1,CB 1105,PGE\APE3,2017-07-20 15:42:36.7412482 -07:00,2543101105,254311105,8,3,3,1,500,10.91,10.8,489,10.67,10.56,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,733,953,879,1099,{AFA22548-3060-4B0C-B6C8-87CC621E2540}
2734,2327,{5E3AAA03-671D-11E5-80CA-005056A729E5},YOSEMITE,ORTIGA,Bank 1,CB 1106,PGE\BXYD,2017-01-09 14:24:35.6010015 -08:00,2543101106,254311106,8,3,3,1,500,10.91,10.8,489,10.67,10.56,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,733,953,879,1099,{249E3BEC-FDC0-45F7-92C0-32B014DCABC7}
2735,2329,{369796DA-671D-11E5-80CA-005056A729E5},STOCKTON,EAST STOCKTON,Bank 1,CB 401 (Non-SCADA),PGE\BXYD,2017-01-12 15:28:22.0332244 -08:00,163130401,163130401,3,3,3,1,578,4.16,4.12,570,4.11,4.07,600,4.32,4.28,600,4.32,4.28,600,4.32,4.28,570,4.11,4.07,600,4.32,4.28,600,4.32,4.28,1.  Update OH conductor new rating.  5/1/13  SZC1,,FALSE,FALSE,1165,1515,1398,1748,{A4DAA0E7-2A0B-4342-B6C2-1B6E79053AC9}
2736,2331,{5E3AAA14-671D-11E5-80CA-005056A729E5},YOSEMITE,PEORIA FLAT,Bank 1,CB 1701,PGE\BXYD,2017-01-09 14:01:02.9782362 -08:00,1637801701,163781701,10,3,3,1,407,12.58,12.45,407,12.58,12.45,529,16.36,16.2,529,16.36,16.2,489,15.12,14.97,489,15.12,14.97,600,18.55,18.36,600,18.55,18.36,,,FALSE,FALSE,407,529,489,611,{EE6A1892-591D-44FD-AC41-2682DC324549}
2737,2329,{369796DD-671D-11E5-80CA-005056A729E5},STOCKTON,EAST STOCKTON,Bank 1,CB 402 (Non-SCADA),PGE\BXYD,2017-01-12 15:29:35.8372975 -08:00,163130402,163130402,3,3,3,1,517,3.73,3.69,517,3.73,3.69,517,3.73,3.69,517,3.73,3.69,517,3.73,3.69,517,3.73,3.69,517,3.73,3.69,517,3.73,3.69,1.  Update OH conductor new rating.  5/1/13  SZC1,,FALSE,FALSE,1165,1515,1398,1748,{6B01A9B9-F69B-4246-90B8-8B86C52F290A}
2738,2332,{5E3AAA2B-671D-11E5-80CA-005056A729E5},YOSEMITE,PEORIA FLAT,Bank 2,CB 1704,PGE\BXYD,2016-10-10 16:58:00.3728811 -07:00,1637801704,163781704,10,3,3,1,515,15.92,15.76,515,15.92,15.76,578,17.87,17.69,578,17.87,17.69,600,18.55,18.36,600,18.55,18.36,600,18.55,18.36,600,18.55,18.36,,,FALSE,FALSE,1455,1892,1746,2183,{33C8F0D2-B9C5-42F0-A2C2-90220AEA61AA}
2739,2332,{5E3AAA45-671D-11E5-80CA-005056A729E5},YOSEMITE,PEORIA FLAT,Bank 2,CB 1705,PGE\BXYD,2016-10-10 16:59:39.7483629 -07:00,1637801705,163781705,10,3,3,1,515,15.92,15.76,515,15.92,15.76,578,17.87,17.69,578,17.87,17.69,600,18.55,18.36,600,18.55,18.36,600,18.55,18.36,600,18.55,18.36,,,FALSE,FALSE,1455,1892,1746,2183,{D207003A-6054-4169-A07C-95A2F67BD6E3}
2740,2336,{5E3AAA77-671D-11E5-80CA-005056A729E5},YOSEMITE,RACETRACK,Bank 1,CB 1703 (Non-SCADA),PGE\BXYD,2017-01-09 13:51:57.2485416 -08:00,1637601703,163761703,10,3,3,1,517,15.98,15.82,517,15.98,15.82,667,20.62,20.41,667,20.62,20.41,600,18.55,18.36,570,17.62,17.44,667,20.62,20.41,667,20.62,20.41,,,FALSE,FALSE,517,672,621,676,{B8078BC7-9D35-483E-83A7-BDB37C8A2460}
2741,2336,{5E3AAA7F-671D-11E5-80CA-005056A729E5},YOSEMITE,RACETRACK,Bank 1,CB 1704,PGE\BXYD,2017-01-09 13:53:38.3540859 -08:00,1637601704,163761704,10,3,3,1,517,15.98,15.82,517,15.98,15.82,600,18.55,18.36,570,17.62,17.44,600,18.55,18.36,570,17.62,17.44,600,18.55,18.36,570,17.62,17.44,,,FALSE,FALSE,517,672,621,676,{FFFD254A-8F99-4D2F-90F4-2B720547B4CD}
2742,2328,{B8F4803B-78E4-11E5-8C7B-9CB70D532D7F},DIABLO,WILLOW PASS,Bank 1,CB 1101,PGE\WCL5,2016-11-09 17:24:52.7409408 -08:00,0139101101,013911101,8,3,3,1,481,10,9.9,481,10,9.9,500,10.39,10.29,500,10.39,10.29,500,10.39,10.29,500,10.39,10.29,500,10.39,10.29,500,10.39,10.29,,,FALSE,FALSE,481,625,577,721,{5E27D31D-A6DB-4A9D-A860-9236E9E61A9D}
2743,2328,{B8F48040-78E4-11E5-8C7B-9CB70D532D7F},DIABLO,WILLOW PASS,Bank 1,CB 1102,PGE\WCL5,2016-11-09 17:25:14.2840660 -08:00,0139101102,013911102,8,3,3,1,481,10,9.9,481,10,9.9,500,10.39,10.29,500,10.39,10.29,500,10.39,10.29,500,10.39,10.29,500,10.39,10.29,500,10.39,10.29,,,FALSE,FALSE,481,625,577,721,{019B596F-939F-4A65-84B7-B1E5F198EB19}
2744,2337,{643D9815-671D-11E5-80CA-005056A729E5},YOSEMITE,RIVERBANK,Bank 2,CB 1713,PGE\JLDe,2017-05-25 12:33:28.5175251 -07:00,1631901713,163191713,10,3,3,1,578,17.87,17.69,570,17.62,17.44,600,18.55,18.36,600,18.55,18.36,600,18.55,18.36,570,17.62,17.44,600,18.55,18.36,600,18.55,18.36,,,FALSE,FALSE,1455,1892,1746,2183,{4AAB6896-0C98-47A7-8996-9D7C7E5696F7}
2745,2337,{643D9829-671D-11E5-80CA-005056A729E5},YOSEMITE,RIVERBANK,Bank 2,CB 1715,PGE\BXYD,2016-10-11 08:10:29.7030627 -07:00,1631901715,163191715,10,3,3,1,515,15.92,15.76,515,15.92,15.76,578,17.87,17.69,578,17.87,17.69,600,18.55,18.36,600,18.55,18.36,600,18.55,18.36,600,18.55,18.36,,,FALSE,FALSE,1455,1892,1746,2183,{E333A6EA-DD9B-45D9-BD18-4C3C411414DA}
2746,2337,{643D9840-671D-11E5-80CA-005056A729E5},YOSEMITE,RIVERBANK,Bank 2,CB 1716,PGE\BXYD,2016-10-11 08:16:06.9413299 -07:00,1631901716,163191716,10,3,3,1,515,15.92,15.76,515,15.92,15.76,578,17.87,17.69,578,17.87,17.69,600,18.55,18.36,600,18.55,18.36,600,18.55,18.36,600,18.55,18.36,,,FALSE,FALSE,1455,1892,1746,2183,{61668804-E29C-4A0C-B9FC-9A08FFC1872C}
2748,2338,{5E3AAA68-671D-11E5-80CA-005056A729E5},YOSEMITE,SAN JOAQUIN #3 PH,Bank 2 (Non SCADA),CB 1101 (Non-SCADA),PGE\BXYD,2016-10-11 08:42:54.3041681 -07:00,2525301101,252531101,8,2,2,1,316,6.9,6.83,316,6.9,6.83,333,7.27,7.2,333,7.27,7.2,333,7.27,7.2,333,7.27,7.2,333,7.27,7.2,333,7.27,7.2,,,FALSE,FALSE,316,411,379,474,{9053BDAE-05DF-4944-AD0B-A9ACE8341F9D}
2749,2338,{5E3AAA6B-671D-11E5-80CA-005056A729E5},YOSEMITE,SAN JOAQUIN #3 PH,Bank 2 (Non SCADA),CB 1102 (Non-SCADA),PGE\BXYD,2016-10-11 08:40:22.4473767 -07:00,2525301102,252531102,8,2,2,1,282,6.15,6.09,282,6.15,6.09,315,6.87,6.8,315,6.87,6.8,358,7.81,7.73,358,7.81,7.73,382,8.34,8.26,382,8.34,8.26,,,FALSE,FALSE,316,411,379,474,{61FF1710-25AE-48E5-A9AC-479EB2E5A77E}
2750,2338,{5E3AAA6E-671D-11E5-80CA-005056A729E5},YOSEMITE,SAN JOAQUIN #3 PH,Bank 2 (Non SCADA),CB 1103 (Non-SCADA),PGE\JWCp,2017-04-24 10:32:08.9732268 -07:00,2525301103,252531103,8,2,2,1,183,3.99,3.95,173,3.78,3.74,211,4.6,4.55,200,4.36,4.32,230,5.02,4.97,230,5.02,4.97,230,5.02,4.97,230,5.02,4.97,,,FALSE,FALSE,316,411,379,474,{2B1FA6BE-DF6B-4F60-8E87-F7768ABFFB2B}
2751,2339,{643D985A-671D-11E5-80CA-005056A729E5},YOSEMITE,SANTA NELLA,Bank 1,CB 1101 (Non-SCADA),PGE\BXYD,2017-01-09 11:09:03.6178713 -08:00,2540501101,254051101,8,3,3,1,481,10.5,10.4,481,10.5,10.4,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,481,625,577,721,{28E98AA6-C803-4E4D-8413-3C888B0CAC70}
2752,2340,{643D9866-671D-11E5-80CA-005056A729E5},YOSEMITE,SANTA NELLA,Bank 2,CB 1104,PGE\SJJ8,2017-07-03 15:18:50.4398017 -07:00,2540501104,254051104,8,3,3,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,733,953,879,1099,{565F764E-52B1-4FF6-A085-17238C603450}
2753,2342,{CF39CA75-275F-11E6-B38D-D4BED91EFF1A},YOSEMITE,SANTA RITA,Bank 1,CB 1102,PGE\BXYD,2016-10-11 09:58:30.0276554 -07:00,2535401102,253541102,8,3,3,1,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,,,FALSE,FALSE,512,666,615,702,{C542B631-16C4-4040-B3C2-940C6A055B29}
2754,2342,{D613FBCC-275F-11E6-B38D-D4BED91EFF1A},YOSEMITE,SANTA RITA,Bank 1,CB 1105,PGE\BXYD,2016-10-11 09:59:35.4241936 -07:00,2535401105,253541105,8,3,3,1,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,,,FALSE,FALSE,512,666,615,702,{E1D26C1C-1635-470B-A8AD-724A7EC9296E}
2755,2344,{2FE3CB30-671D-11E5-80CA-005056A729E5},STOCKTON,CHANNEL,Bank 1,CB 1101,PGE\BXYD,2017-01-12 17:19:52.6353126 -08:00,1630701101,163071101,8,3,3,1,500,10.91,10.8,475,10.37,10.27,500,10.91,10.8,475,10.37,10.27,500,10.91,10.8,475,10.37,10.27,500,10.91,10.8,475,10.37,10.27,,,FALSE,FALSE,572,721,687,721,{24F20167-B852-4604-AC6F-B5A21895AB47}
2756,2344,{2FE3CB35-671D-11E5-80CA-005056A729E5},STOCKTON,CHANNEL,Bank 1,CB 1102,PGE\BXYD,2017-01-12 17:24:25.1846597 -08:00,1630701102,163071102,8,3,3,1,500,10.91,10.8,475,10.37,10.27,500,10.91,10.8,475,10.37,10.27,500,10.91,10.8,475,10.37,10.27,500,10.91,10.8,475,10.37,10.27,,,FALSE,FALSE,572,721,687,721,{55051FDC-29EC-4BEE-9479-F2179EA4B575}
2758,2346,{2FE3CB43-671D-11E5-80CA-005056A729E5},STOCKTON,CHEROKEE,Bank 1,CB 1101,PGE\BXYD,2017-01-12 17:13:10.4335344 -08:00,1636501101,163651101,8,3,3,1,500,10.91,10.8,475,10.37,10.27,500,10.91,10.8,475,10.37,10.27,500,10.91,10.8,475,10.37,10.27,500,10.91,10.8,475,10.37,10.27,,,FALSE,FALSE,733,953,879,962,{41F0444B-E0D5-43AD-8FF4-A97AEAFBF5BB}
2759,2346,{2FE3CB4E-671D-11E5-80CA-005056A729E5},STOCKTON,CHEROKEE,Bank 1,CB 1102,PGE\BXYD,2017-01-12 17:14:41.3821174 -08:00,1636501102,163651102,8,3,3,1,500,10.91,10.8,475,10.37,10.27,500,10.91,10.8,475,10.37,10.27,500,10.91,10.8,475,10.37,10.27,500,10.91,10.8,475,10.37,10.27,,,FALSE,FALSE,733,953,879,962,{9FA96256-0A2F-4B0B-A436-88A6D436A3DD}
2760,2347,{5A8ACAD9-0B21-11E6-9D37-D4BED91EFF1A},HUMBOLDT,BIG RIVER,Bank 1,CB 1101,PGE\DCGa,2017-08-07 11:48:08.1891667 -07:00,0430801101,043081101,8,3,3,2,354,7.73,7.65,229,5,4.95,354,7.73,7.65,298,6.5,6.43,354,7.73,7.65,275,6,5.94,354,7.73,7.65,344,7.51,7.43,QA COMPLETED BY C8M4 ON 5/31/2017,,FALSE,TRUE,229,298,275,344,{4186D45E-728C-432D-A6C7-3C347F28B886}
2761,2343,{2FE3CB89-671D-11E5-80CA-005056A729E5},STOCKTON,COLONY,Bank 2 (Non SCADA),CB 1101 (Non-SCADA),PGE\SKA1,2016-10-11 15:20:50.7226192 -07:00,1622301101,162231101,8,3,3,1,200,4.36,4.32,200,4.36,4.32,200,4.36,4.32,200,4.36,4.32,200,4.36,4.32,200,4.36,4.32,200,4.36,4.32,200,4.36,4.32,,,FALSE,FALSE,263,343,316,395,{0C731BD7-318F-4193-9DB4-03D1F5495C63}
2762,2348,{B91E8528-0B21-11E6-9D37-D4BED91EFF1A},SONOMA,COTATI,Bank 1,CB 1102,PGE\C8M4,2016-11-03 21:50:10.7044191 -07:00,0422701102,042271102,8,2,2,1,575,12.55,12.42,286,6.24,6.18,600,13.09,12.96,372,8.12,8.04,600,13.09,12.96,343,7.49,7.42,600,13.09,12.96,429,9.36,9.27,,,FALSE,TRUE,286,372,343,429,{43CFDC4F-7F1F-43FD-A23F-A6925445550E}
2763,2343,{2FE3CB8C-671D-11E5-80CA-005056A729E5},STOCKTON,COLONY,Bank 2 (Non SCADA),CB 1102 (Non-SCADA),PGE\SKA1,2016-10-11 15:23:02.5753674 -07:00,1622301102,162231102,8,3,3,2,263,5.74,5.68,263,5.74,5.68,317,6.92,6.85,317,6.92,6.85,316,6.9,6.83,316,6.9,6.83,317,6.92,6.85,317,6.92,6.85,,,FALSE,FALSE,263,343,316,395,{A46D30DC-EA1E-416B-89D7-BF108CA4A563}
2764,2348,{B91E8586-0B21-11E6-9D37-D4BED91EFF1A},SONOMA,COTATI,Bank 1,CB 1103,PGE\DCGa,2017-03-16 06:55:31.7648330 -07:00,0422701103,042271103,8,2,2,1,533,11.63,11.51,164,3.58,3.54,533,11.63,11.51,214,4.67,4.62,533,11.63,11.51,197,4.3,4.26,533,11.63,11.51,247,5.39,5.34,,,FALSE,FALSE,859,1116,1030,1288,{70283FC8-F6E8-46B1-9821-14DAC903CB1A}
2765,2350,{2FE3CB98-671D-11E5-80CA-005056A729E5},STOCKTON,CORRAL,Bank 1,CB 1101,PGE\SKA1,2016-10-11 15:24:30.1430276 -07:00,1629901101,162991101,8,3,3,1,550,12,11.88,550,12,11.88,550,12,11.88,550,12,11.88,550,12,11.88,550,12,11.88,550,12,11.88,550,12,11.88,,,FALSE,FALSE,1374,1787,1649,2061,{117156D2-BD8F-4888-B175-D6C6E045B7E3}
2766,2351,{369797DD-671D-11E5-80CA-005056A729E5},STOCKTON,HAMMER,Bank 2,CB 1104,PGE\BXYD,2017-01-12 14:47:28.2466951 -08:00,1633001104,163301104,8,3,3,1,503,10.98,10.87,503,10.98,10.87,600,13.09,12.96,600,13.09,12.96,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1239,1482,1649,2061,{8844A9F7-9AD4-49AA-BD2E-349B4EFA2336}
2767,2350,{2FE3CBB2-671D-11E5-80CA-005056A729E5},STOCKTON,CORRAL,Bank 1,CB 1103,PGE\SKA1,2016-10-11 15:24:51.3902656 -07:00,1629901103,162991103,8,3,3,1,515,11.24,11.13,515,11.24,11.13,578,12.61,12.48,578,12.61,12.48,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{29CC7CB3-3D57-405B-BEBA-0C7B90FD9ED6}
2768,2349,{B91E85BC-0B21-11E6-9D37-D4BED91EFF1A},SONOMA,COTATI,Bank 2,CB 1104,PGE\DCGa,2017-07-19 07:44:27.7544410 -07:00,0422701104,042271104,8,2,2,1,575,12.55,12.42,481,10.5,10.39,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,Done by ZJC1 7/1/2008,,FALSE,TRUE,481,625,577,721,{F3F400C0-62B2-44E2-8AA7-5C4012DFD5FD}
2769,2349,{B91E85F6-0B21-11E6-9D37-D4BED91EFF1A},SONOMA,COTATI,Bank 2,CB 1105,PGE\DCGa,2017-07-19 07:44:40.3906030 -07:00,0422701105,042271105,8,2,2,1,500,10.91,10.8,481,10.5,10.39,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,TRUE,481,625,577,721,{B444511B-9BB3-40C8-BEAE-039E64A92E74}
2771,2353,{2FE3CBC6-671D-11E5-80CA-005056A729E5},STOCKTON,CORRAL,Bank 2,CB 1102,PGE\SKA1,2016-10-11 15:25:41.6392874 -07:00,1629901102,162991102,8,3,3,1,515,11.24,11.13,515,11.24,11.13,567,12.37,12.25,567,12.37,12.25,567,12.37,12.25,567,12.37,12.25,567,12.37,12.25,567,12.37,12.25,,,FALSE,FALSE,572,744,687,859,{FCF5B692-99A7-4FC3-A728-5404E43312B9}
2772,2354,{5A8ACB5F-0B21-11E6-9D37-D4BED91EFF1A},HUMBOLDT,CALPELLA,Bank 1,CB 1101,PGE\D5LZ,2017-08-04 15:46:24.1260648 -07:00,0434101101,043411101,8,3,3,1,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,TRUE,733,800,800,800,{B1EE39B6-53E7-4582-83BC-AC3C135BE331}
2773,2354,{5A8ACB68-0B21-11E6-9D37-D4BED91EFF1A},HUMBOLDT,CALPELLA,Bank 1,CB 1102,PGE\D5LZ,2017-08-04 14:38:57.4343673 -07:00,0434101102,043411102,8,3,3,1,573,12.51,12.38,544,11.87,11.75,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,600,13.09,12.96,,,FALSE,TRUE,733,800,800,800,{648BB4DA-3056-4040-9AE9-A074F7160ADA}
2774,2356,{643D98A7-671D-11E5-80CA-005056A729E5},YOSEMITE,SPRING GAP,BANK 1 (Non SCADA),CB 1701 (Non-SCADA),PGE\BXYD,2017-01-09 09:46:07.8255754 -08:00,1628301701,162831701,10,3,3,1,154,4.76,4.71,146,4.51,4.46,173,5.35,5.3,164,5.07,5.02,180,5.57,5.51,180,5.57,5.51,180,5.57,5.51,180,5.57,5.51,,,FALSE,FALSE,180,180,180,180,{DAAACF19-BAD3-4AC7-9E00-BF348BB9730A}
2775,2357,{643D98B6-671D-11E5-80CA-005056A729E5},YOSEMITE,STOREY,Bank 1,CB 1104,PGE\KRBk,2016-12-06 11:20:44.0049836 -08:00,2546101104,254611104,8,3,3,1,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,,,FALSE,FALSE,2061,2680,2474,2767,{B8322B0C-A8EF-4736-BCD3-B4EFF267D56E}
2776,2357,{643D98C1-671D-11E5-80CA-005056A729E5},YOSEMITE,STOREY,Bank 1,CB 1105,PGE\KRBk,2016-12-06 11:34:18.5570038 -08:00,2546101105,254611105,8,3,3,1,600,13.09,12.96,600,13.09,12.96,670,14.62,14.47,670,14.62,14.47,600,13.09,12.96,600,13.09,12.96,670,14.62,14.47,670,14.62,14.47,,,FALSE,FALSE,2061,2680,2474,2767,{6EADDC63-EF0B-4688-90E3-04D98DD13EE3}
2777,2357,{643D98CC-671D-11E5-80CA-005056A729E5},YOSEMITE,STOREY,Bank 1,CB 1106,PGE\KRBk,2016-12-06 11:42:06.9081122 -08:00,2546101106,254611106,8,3,3,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,2767,{C3C98C68-96F6-459C-89E4-A54B7FB3019D}
2778,2358,{643D98DA-671D-11E5-80CA-005056A729E5},YOSEMITE,STOREY,Bank 2,CB 1107,PGE\KRBk,2016-12-07 09:27:19.0820773 -08:00,2546101107,254611107,8,3,3,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,2767,{A798B31A-DA8F-494A-B340-CAA0DCE50370}
2779,2358,{643D98F7-671D-11E5-80CA-005056A729E5},YOSEMITE,STOREY,Bank 2,CB 1108,PGE\KRBk,2016-12-07 09:43:04.0297182 -08:00,2546101108,254611108,8,3,3,1,600,13.09,12.96,600,13.09,12.96,667,14.56,14.41,667,14.56,14.41,600,13.09,12.96,600,13.09,12.96,667,14.56,14.41,667,14.56,14.41,,,FALSE,FALSE,2061,2680,2474,2767,{B7C608AC-7930-458F-B426-D388D2C25F98}
2780,2358,{643D990B-671D-11E5-80CA-005056A729E5},YOSEMITE,STOREY,Bank 2,CB 1109,PGE\JWCp,2017-06-06 10:09:25.3018595 -07:00,2546101109,254611109,8,3,3,1,650,14.19,14.05,494,10.78,10.67,700,15.28,15.13,494,10.78,10.67,700,15.28,15.13,494,10.78,10.67,700,15.28,15.13,494,10.78,10.67,,,FALSE,FALSE,2061,2680,2474,2767,{07198632-633A-41FC-AE0A-99D1506FC84D}
2781,2358,{643D9925-671D-11E5-80CA-005056A729E5},YOSEMITE,STOREY,Bank 2,CB 1111,PGE\KRBk,2016-12-07 14:20:24.4104071 -08:00,2546101111,254611111,8,3,3,1,600,13.09,12.96,600,13.09,12.96,670,14.62,14.47,670,14.62,14.47,600,13.09,12.96,600,13.09,12.96,670,14.62,14.47,670,14.62,14.47,,,FALSE,FALSE,2061,2680,2474,2767,{C0EAB324-8B87-43F8-94AE-DA8365CC8459}
2782,2361,{643D995C-671D-11E5-80CA-005056A729E5},YOSEMITE,VALLEY HOME,Bank 1,CB 1702 (Non-SCADA),PGE\BXYD,2016-10-12 08:43:22.0179186 -07:00,1629801702,162981702,10,3,3,1,186,5.75,5.69,186,5.75,5.69,242,7.48,7.41,242,7.48,7.41,223,6.89,6.82,223,6.89,6.82,279,8.63,8.54,279,8.63,8.54,,,FALSE,FALSE,186,242,223,279,{110B474C-5453-446F-B6B4-C999BB7B4B36}
2783,2362,{2717D652-A5BE-11E5-A1F0-D4BED91EFF1A},YOSEMITE,VALLEY HOME,Bank 2,CB 1703,PGE\JCD5,2017-05-23 15:21:21.9530474 -07:00,1629801703,162981703,10,3,3,1,483,14.93,14.78,483,14.93,14.78,483,14.93,14.78,483,14.93,14.78,483,14.93,14.78,483,14.93,14.78,483,14.93,14.78,483,14.93,14.78,,,FALSE,FALSE,800,800,800,800,{B5E4F3EC-C8B6-4142-B587-BE8D4D6F863C}
2784,2362,{2717D655-A5BE-11E5-A1F0-D4BED91EFF1A},YOSEMITE,VALLEY HOME,Bank 2,CB 1704,PGE\JCD5,2017-05-23 15:26:36.8999790 -07:00,1629801704,162981704,10,3,3,1,325,10.05,9.95,308,9.52,9.42,350,10.82,10.71,344,10.64,10.53,350,10.82,10.71,350,10.82,10.71,350,10.82,10.71,350,10.82,10.71,,,FALSE,FALSE,800,800,800,800,{52FFAB7E-7531-492B-9000-88B4590DCAF7}
2785,2363,{643D996A-671D-11E5-80CA-005056A729E5},YOSEMITE,WESTLEY,Bank 1,CB 1101 (Non-SCADA),PGE\BXYD,2017-01-09 09:19:02.7787585 -08:00,1626701101,162671101,8,3,3,1,400,8.73,8.64,380,8.29,8.21,480,10.48,10.38,456,9.95,9.85,400,8.73,8.64,380,8.29,8.21,480,10.48,10.38,456,9.95,9.85,,,FALSE,FALSE,572,744,687,859,{58288F58-A968-430D-A323-9BE02EF1EDE8}
2786,2363,{643D9976-671D-11E5-80CA-005056A729E5},YOSEMITE,WESTLEY,Bank 1,CB 90110 (Non-SCADA),PGE\BXYD,2016-10-12 09:06:01.9465282 -07:00,162671102,162671102,8,3,3,1,572,12.48,12.36,572,12.48,12.36,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,572,744,687,859,{00000000-0000-0000-0000-000000000000}
2787,2364,{643D997F-671D-11E5-80CA-005056A729E5},YOSEMITE,WESTLEY,Bank 2,CB 1103,PGE\BXYD,2016-10-12 09:10:21.4462687 -07:00,1626701103,162671103,8,3,3,1,345,7.53,7.45,345,7.53,7.45,386,8.42,8.34,386,8.42,8.34,443,9.67,9.57,443,9.67,9.57,473,10.32,10.22,473,10.32,10.22,,,FALSE,FALSE,733,953,879,1099,{CC7B9215-C9C2-4C31-9F57-24F5091189AD}
2788,2365,{5A8ACB94-0B21-11E6-9D37-D4BED91EFF1A},HUMBOLDT,CARLOTTA,Bank 1,CB 1121,PGE\D5LZ,2017-08-04 18:16:24.9518671 -07:00,1922901121,192291121,8,3,3,2,137,2.99,2.96,137,2.99,2.96,179,3.91,3.87,178,3.88,3.84,165,3.6,3.56,164,3.58,3.54,206,4.5,4.46,200,4.36,4.32,No capability sheet exists,,FALSE,TRUE,137,178,164,200,{2411DD7F-F744-41D0-B9B2-78EBCC8BA2D2}
2789,2366,{5A8ACBC6-0B21-11E6-9D37-D4BED91EFF1A},HUMBOLDT,CLEAR LAKE,Bank 1,CB 1101,PGE\C8M4,2016-11-18 11:44:19.8744080 -08:00,0421401101,042141101,8,3,3,1,600,13.09,12.96,223,4.87,4.82,600,13.09,12.96,248,5.41,5.36,600,13.09,12.96,283,6.18,6.12,600,13.09,12.96,302,6.59,6.52,,,FALSE,TRUE,429,558,515,644,{8BED71FA-4000-4B08-BCA4-CFC418DE7467}
2791,2367,{61248239-0B21-11E6-9D37-D4BED91EFF1A},HUMBOLDT,CLEAR LAKE,Bank 2,CB 1102,PGE\C8M4,2016-11-18 11:46:02.6150860 -08:00,0421401102,042141102,8,3,3,1,600,13.09,12.96,400,8.73,8.64,600,13.09,12.96,447,9.76,9.66,600,13.09,12.96,514,11.22,11.11,600,13.09,12.96,549,11.98,11.86,,,FALSE,TRUE,481,625,577,721,{E5C7949A-D464-4F93-ABC9-860B90C99B42}
2792,2368,{B2D1763B-0B21-11E6-9D37-D4BED91EFF1A},SONOMA,CLOVERDALE,Bank 1,CB 1101 (Non-SCADA),PGE\C8M4,2016-11-03 17:51:08.6760498 -07:00,0428201101,042821101,8,3,3,1,530,11.57,11.45,530,11.57,11.45,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,TRUE,859,1116,1030,1288,{E4917E6F-1BA6-4862-A8C9-4C8A7009E9E7}
2793,2370,{643D999C-671D-11E5-80CA-005056A729E5},YOSEMITE,WILSON,Bank 3,CB 1101 (Non-SCADA),PGE\BXYD,2016-10-12 10:54:03.4363062 -07:00,2543001101,254301101,8,3,3,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{1C40643B-9B78-46F6-A72D-6F1BE7169527}
2794,2368,{B2D1764B-0B21-11E6-9D37-D4BED91EFF1A},SONOMA,CLOVERDALE,Bank 1,CB 1102 (Non-SCADA),PGE\C8M4,2016-11-03 17:56:18.0632376 -07:00,0428201102,042821102,8,3,3,1,530,11.57,11.45,530,11.57,11.45,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,TRUE,859,1116,1030,1288,{6F0D5676-09CD-435B-AF58-B3E40944E2A7}
2795,2370,{643D999F-671D-11E5-80CA-005056A729E5},YOSEMITE,WILSON,Bank 3,CB 1102 (Non-SCADA),PGE\JLDe,2016-12-08 10:52:58.7161849 -08:00,2543001102,254301102,8,3,3,1,320,6.98,6.91,320,6.98,6.91,320,6.98,6.91,320,6.98,6.91,320,6.98,6.91,320,6.98,6.91,320,6.98,6.91,320,6.98,6.91,,,FALSE,FALSE,1374,1787,1649,2061,{ED1E8CBA-6314-4697-BB86-C173510B8DC5}
2796,2370,{643D99A8-671D-11E5-80CA-005056A729E5},YOSEMITE,WILSON,Bank 3,CB 1103 (Non-SCADA),PGE\BXYD,2016-10-12 10:57:15.2075212 -07:00,2543001103,254301103,8,3,3,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{E1362826-FC18-4B75-BE8F-5F1C78177C14}
2797,2369,{6A24FF69-2F56-11E6-B38D-D4BED91EFF1A},EAST BAY,BERKELEY T,BANK 1 (Non SCADA),CB 401 (Non-SCADA),PGE\C7CF,2016-10-19 16:37:34.5115091 -07:00,012660401,012660401,4,3,3,2,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,,,FALSE,FALSE,660,858,792,990,{432FF9E3-5DC0-4FD8-8537-C7E84FA5C1B0}
2798,2369,{5DF94328-2F56-11E6-B38D-D4BED91EFF1A},EAST BAY,BERKELEY T,BANK 1 (Non SCADA),CB 404 (Non-SCADA),PGE\C7CF,2016-10-19 16:37:49.6119214 -07:00,012660404,012660404,4,3,3,2,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,,,FALSE,FALSE,660,858,792,990,{89CE60BC-81F5-479F-864A-5FB668B9F151}
2799,2371,{731CEA50-2F56-11E6-B38D-D4BED91EFF1A},EAST BAY,BERKELEY T,BANK 2 (Non SCADA),CB 402 (Non-SCADA),PGE\C7CF,2016-12-12 13:08:57.3120421 -08:00,012660402,012660402,4,3,3,2,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,,,FALSE,FALSE,660,858,792,990,{1AD21920-D2A8-425E-8B3B-2BF91735CBCD}
2800,2351,{369797E3-671D-11E5-80CA-005056A729E5},STOCKTON,HAMMER,Bank 2,CB 1105,PGE\BXYD,2017-01-12 14:49:10.5989512 -08:00,1633001105,163301105,8,3,3,1,578,12.61,12.48,578,12.61,12.48,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1239,1482,1649,2061,{4F9E3CC6-AEA1-4F8E-9FA1-407C792B4456}
2801,2351,{369797E8-671D-11E5-80CA-005056A729E5},STOCKTON,HAMMER,Bank 2,CB 1106,PGE\BXYD,2017-01-12 14:49:40.8007448 -08:00,1633001106,163301106,8,3,3,1,503,10.98,10.87,503,10.98,10.87,600,13.09,12.96,600,13.09,12.96,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1239,1482,1649,2061,{E77FD709-2294-446E-A572-110D43365E70}
2802,2371,{731CEA4D-2F56-11E6-B38D-D4BED91EFF1A},EAST BAY,BERKELEY T,BANK 2 (Non SCADA),CB 403 (Non-SCADA),PGE\C7CF,2016-12-12 13:08:02.6033857 -08:00,012660403,012660403,4,3,3,2,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,,,FALSE,FALSE,660,858,792,990,{29CDD0E5-2692-43F2-BEA6-CCCB69005938}
2803,2372,{718347CA-0B43-11E6-9D37-D4BED91EFF1A},YOSEMITE,CHENEY,BANK 1 (Non SCADA),CB 1101 (Non-SCADA),PGE\BXYD,2016-10-12 11:29:20.1377120 -07:00,2535601101,253561101,8,3,3,1,464,10.13,10.03,464,10.13,10.03,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,859,1116,1030,1288,{8436743B-988E-4044-8613-E6DD65E361A1}
2804,2372,{662A1D42-DCCB-11E5-83B3-2016D89D35F7},YOSEMITE,CHENEY,BANK 1 (Non SCADA),CB 1102 (Non-SCADA),PGE\BXYD,2016-10-12 11:30:47.8429627 -07:00,2535601102,253561102,8,3,3,1,464,10.13,10.03,464,10.13,10.03,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,859,1116,1030,1288,{E6CEC806-D8FA-451B-8D25-AF6CABBA3F62}
2805,2372,{718347D0-0B43-11E6-9D37-D4BED91EFF1A},YOSEMITE,CHENEY,BANK 1 (Non SCADA),CB 1103 (Non-SCADA),PGE\BXYD,2016-10-12 11:31:56.7348420 -07:00,2535601103,253561103,8,3,3,1,464,10.13,10.03,464,10.13,10.03,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,859,1116,1030,1288,{D58FCFDF-B89D-45B0-AC8A-D13B1463F5EA}
2806,2373,{F151BD6E-2F56-11E6-B38D-D4BED91EFF1A},EAST BAY,BROOKSIDE,UNIT SUB 401,CB 401 (Non-SCADA),PGE\C7CF,2016-12-12 13:10:47.2200014 -08:00,013210401,013210401,4,3,3,2,264,2,1.98,264,2,1.98,343,2.6,2.57,343,2.6,2.57,317,2.4,2.38,317,2.4,2.38,396,3,2.97,396,3,2.97,,,FALSE,FALSE,264,343,317,396,{F16C6FEF-0E46-4A87-AB9A-CEE50C249E36}
2807,2375,{B91E862C-0B21-11E6-9D37-D4BED91EFF1A},SONOMA,DUNBAR,Bank 1,CB 1102,PGE\C8M4,2016-10-12 12:53:29.1060660 -07:00,0430701102,043071102,8,2,2,1,223,4.87,4.82,223,4.87,4.82,248,5.41,5.36,248,5.41,5.36,283,6.18,6.12,283,6.18,6.12,302,6.59,6.52,302,6.59,6.52,,,FALSE,FALSE,962,1250,1154,1443,{208A7E7C-03BA-4DE2-868A-D991B01C1F82}
2808,2375,{B91E8635-0B21-11E6-9D37-D4BED91EFF1A},SONOMA,DUNBAR,Bank 1,CB 1103,PGE\C8M4,2016-10-12 12:56:20.7679456 -07:00,0430701103,043071103,8,2,2,1,400,8.73,8.64,400,8.73,8.64,490,10.69,10.58,490,10.69,10.58,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,962,1250,1154,1443,{398F7352-168C-4B56-ABEC-8D03CC2CF16E}
2809,2376,{B91E864B-0B21-11E6-9D37-D4BED91EFF1A},SONOMA,DUNBAR,Bank 2,CB 1101,PGE\C8M4,2016-10-12 13:12:45.6323199 -07:00,0430701101,043071101,8,2,2,1,481,10.5,10.4,481,10.5,10.4,600,13.09,12.96,600,13.09,12.96,577,12.59,12.46,577,12.59,12.46,600,13.09,12.96,600,13.09,12.96,Done by ZJc1 7/1/2010,,FALSE,FALSE,481,625,577,721,{8F9FFCD5-82C3-4924-A891-2DBE25F11F44}
2810,2374,{BF48EFB2-78E4-11E5-8C7B-9CB70D532D7F},EAST BAY,EDES,Bank 2,CB 1101,PGE\C7CF,2016-10-19 16:39:03.4595272 -07:00,0136801101,013681101,8,3,3,2,525,11.46,11.35,525,11.46,11.35,588,12.83,12.7,588,12.83,12.7,541,11.81,11.69,541,11.81,11.69,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{457CF19E-861C-44EB-81C2-7897DAD21DAE}
2811,2374,{C8E99F7F-78E4-11E5-8C7B-9CB70D532D7F},EAST BAY,EDES,Bank 2,CB 1103,PGE\C7CF,2016-10-19 16:39:13.8839344 -07:00,0136801103,013681103,8,3,3,2,478,10.43,10.33,478,10.43,10.33,531,11.59,11.47,531,11.59,11.47,492,10.74,10.63,492,10.74,10.63,546,11.92,11.8,546,11.92,11.8,,,FALSE,FALSE,2061,2680,2474,3092,{777D32CE-C7BE-4490-BF74-FA072E344EB2}
2812,2374,{C8E99F93-78E4-11E5-8C7B-9CB70D532D7F},EAST BAY,EDES,Bank 2,CB 1104,PGE\C7CF,2016-12-12 13:17:49.3631464 -08:00,0136801104,013681104,8,3,3,2,541,11.81,11.69,541,11.81,11.69,600,13.09,12.96,600,13.09,12.96,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{444D093A-91B5-4A97-A89A-D5F9F7162E06}
2813,2374,{C8E99F98-78E4-11E5-8C7B-9CB70D532D7F},EAST BAY,EDES,Bank 2,CB 1105,PGE\C7CF,2016-12-12 13:18:37.8457189 -08:00,0136801105,013681105,8,3,3,2,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{94BC764D-799D-4134-ADDF-754B1C5CFAA3}
2814,2378,{612482A6-0B21-11E6-9D37-D4BED91EFF1A},HUMBOLDT,EEL RIVER,Bank 1,CB 1102,PGE\DCGa,2017-02-02 14:20:59.0405429 -08:00,1923801102,192381102,8,3,3,2,600,13.09,12.96,321,7.01,6.94,600,13.09,12.96,360,7.86,7.78,600,13.09,12.96,358,7.81,7.73,600,13.09,12.96,382,8.34,8.26,,,FALSE,TRUE,429,558,515,600,{B2EB4A1C-1AF7-47C8-A744-29230897408C}
2816,2377,{C8E99FA3-78E4-11E5-8C7B-9CB70D532D7F},EAST BAY,EDES,Bank 3,CB 1110,PGE\C7CF,2016-12-12 13:23:02.3513884 -08:00,0136801110,013681110,8,3,3,2,445,9.71,9.61,445,9.71,9.61,494,10.78,10.67,494,10.78,10.67,458,10,9.9,458,10,9.9,509,11.11,11,509,11.11,11,,,FALSE,FALSE,2061,2680,2474,3092,{115CF060-9471-4E4A-A301-C98248337099}
2817,2379,{F648DC4B-275C-11E6-B38D-D4BED91EFF1A},HUMBOLDT,EEL RIVER,Bank 2,CB 1103,PGE\JLDe,2016-12-16 15:09:38.6796127 -08:00,1923801103,192381103,8,3,3,2,533,11.63,11.51,391,8.53,8.44,533,11.63,11.51,440,9.6,9.5,533,11.63,11.51,443,9.67,9.57,533,11.63,11.51,473,10.32,10.22,,,FALSE,TRUE,733,953,879,1099,{15DB5D33-A1D3-464A-A69E-85BFA7F98CF8}
2818,2377,{C8E99FA8-78E4-11E5-8C7B-9CB70D532D7F},EAST BAY,EDES,Bank 3,CB 1111,PGE\C7CF,2016-12-12 13:23:34.5770882 -08:00,0136801111,013681111,8,3,3,2,481,10.5,10.4,481,10.5,10.4,592,12.92,12.79,592,12.92,12.79,495,10.8,10.69,495,10.8,10.69,599,13.07,12.94,599,13.07,12.94,,,FALSE,FALSE,2061,2680,2474,3092,{6DF229DC-7493-468F-AEE8-4C23DE13F796}
2819,2377,{CF8EA078-78E4-11E5-8C7B-9CB70D532D7F},EAST BAY,EDES,Bank 3,CB 1112,PGE\C7CF,2016-12-12 13:24:17.2138013 -08:00,0136801112,013681112,8,3,3,2,481,10.5,10.4,481,10.5,10.4,592,12.92,12.79,592,12.92,12.79,495,10.8,10.69,495,10.8,10.69,599,13.07,12.94,599,13.07,12.94,,,FALSE,FALSE,2061,2680,2474,3092,{08EE9F4D-FCCC-4173-8EE4-3D161D4FB9EA}
2820,2377,{CF8EA09B-78E4-11E5-8C7B-9CB70D532D7F},EAST BAY,EDES,Bank 3,CB 1113,PGE\C7CF,2016-12-12 13:24:42.0032034 -08:00,0136801113,013681113,8,3,3,2,541,11.81,11.69,541,11.81,11.69,600,13.09,12.96,600,13.09,12.96,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{9EC8210F-7224-40F2-A488-D5B81F7B6356}
2821,2377,{CF8EA0A3-78E4-11E5-8C7B-9CB70D532D7F},EAST BAY,EDES,Bank 3,CB 1114,PGE\C7CF,2016-12-12 13:25:26.9173038 -08:00,0136801114,013681114,8,3,3,2,478,10.43,10.33,478,10.43,10.33,531,11.59,11.47,531,11.59,11.47,492,10.74,10.63,492,10.74,10.63,546,11.92,11.8,546,11.92,11.8,,,FALSE,FALSE,2061,2680,2474,3092,{CEF66C02-2BD3-45DC-86E5-AFD6CCB1B63A}
2823,2377,{D5CDDA43-78E4-11E5-8C7B-9CB70D532D7F},EAST BAY,EDES,Bank 3,CB 1115,PGE\C7CF,2016-12-12 13:26:01.5033906 -08:00,0136801115,013681115,8,3,3,2,541,11.81,11.69,541,11.81,11.69,600,13.09,12.96,600,13.09,12.96,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{218AFFBD-5B35-4C91-BDE3-85BD580628C9}
2824,2385,{7A8F23FA-0B21-11E6-9D37-D4BED91EFF1A},HUMBOLDT,WILLOW CREEK,Bank 1,CB 1101,PGE\C8M4,2016-10-12 15:57:10.8791344 -07:00,1921701101,192171101,8,2,2,1,223,4.87,4.82,223,4.87,4.82,248,5.41,5.36,248,5.41,5.36,283,6.18,6.12,283,6.18,6.12,302,6.59,6.52,302,6.59,6.52,,,FALSE,FALSE,481,481,481,481,{96D1C8BD-F117-413C-AA29-CAE571881E34}
2825,2385,{7A8F2419-0B21-11E6-9D37-D4BED91EFF1A},HUMBOLDT,WILLOW CREEK,Bank 1,CB 1102,PGE\C8M4,2016-10-12 16:00:00.1928750 -07:00,1921701102,192171102,8,2,2,1,150,3.27,3.24,150,3.27,3.24,150,3.27,3.24,150,3.27,3.24,150,3.27,3.24,150,3.27,3.24,150,3.27,3.24,150,3.27,3.24,,,FALSE,FALSE,481,481,481,481,{DEC4C857-4362-4CE5-A1EB-7A6A976D2957}
2826,2386,{5E3AAA5F-671D-11E5-80CA-005056A729E5},YOSEMITE,SAN JOAQUIN POWER HOUSE NO 2,Bank 2 (Non SCADA),CB 1103 (Non-SCADA),PGE\BXYD,2016-10-12 16:01:59.8078930 -07:00,2525201103,252521103,8,3,3,1,143,3.12,3.09,143,3.12,3.09,186,4.06,4.02,186,4.06,4.02,171,3.73,3.69,171,3.73,3.69,190,4.15,4.11,190,4.15,4.11,,,FALSE,FALSE,143,186,171,214,{B9C6A18A-1C1B-4451-BA3B-696D0734CDB7}
2827,2385,{7A8F2429-0B21-11E6-9D37-D4BED91EFF1A},HUMBOLDT,WILLOW CREEK,Bank 1,CB 1103,PGE\C8M4,2016-10-12 16:02:06.1878664 -07:00,1921701103,192171103,8,2,2,1,283,6.18,6.12,283,6.18,6.12,283,6.18,6.12,283,6.18,6.12,283,6.18,6.12,283,6.18,6.12,283,6.18,6.12,283,6.18,6.12,,,FALSE,FALSE,481,481,481,481,{8D9E8410-7A41-4B05-AE9C-054647CF52A7}
2829,2387,{7A8F23C4-0B21-11E6-9D37-D4BED91EFF1A},HUMBOLDT,WILLITS,Bank 1,CB 1102,PGE\C8M4,2016-10-12 16:33:04.2919815 -07:00,0426601102,042661102,8,2,2,2,375,8.18,8.1,375,8.18,8.1,375,8.18,8.1,375,8.18,8.1,375,8.18,8.1,375,8.18,8.1,375,8.18,8.1,375,8.18,8.1,Done by: ZJC1 10/2015,,FALSE,FALSE,859,1116,1030,1288,{B91A866E-7B60-4913-BE12-DDEC7D616881}
2830,2387,{7A8F23D4-0B21-11E6-9D37-D4BED91EFF1A},HUMBOLDT,WILLITS,Bank 1,CB 1103,PGE\C8M4,2016-10-12 16:43:53.0997968 -07:00,0426601103,042661103,8,2,2,2,375,8.18,8.1,375,8.18,8.1,375,8.18,8.1,375,8.18,8.1,375,8.18,8.1,375,8.18,8.1,375,8.18,8.1,375,8.18,8.1,ZJC1 2015,,FALSE,FALSE,859,1116,1030,1288,{B99C7871-103E-4392-AD28-7EC4931A4F2D}
2831,2387,{7A8F23E4-0B21-11E6-9D37-D4BED91EFF1A},HUMBOLDT,WILLITS,Bank 1,CB 1104,PGE\C8M4,2016-10-12 16:43:10.4666636 -07:00,0426601104,042661104,8,2,2,2,450,9.82,9.72,450,9.82,9.72,500,10.91,10.8,500,10.91,10.8,464,10.13,10.03,464,10.13,10.03,500,10.91,10.8,500,10.91,10.8,ZJC1 2015,,FALSE,FALSE,859,1116,1030,1288,{BCA24863-354E-42E3-8DC9-F7BA914D7B79}
2832,2389,{CB6B58E7-0B21-11E6-9D37-D4BED91EFF1A},SONOMA,PETALUMA C,Bank 2,CB 1101,PGE\C8M4,2016-10-13 08:39:10.8306193 -07:00,0426301101,042631101,8,2,2,1,481,10.5,10.4,481,10.5,10.4,578,12.61,12.48,578,12.61,12.48,577,12.59,12.46,577,12.59,12.46,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,481,625,577,721,{F6079450-408B-4769-8374-758AB801FA72}
2833,2389,{CB6B58F0-0B21-11E6-9D37-D4BED91EFF1A},SONOMA,PETALUMA C,Bank 2,CB 1102,PGE\C8M4,2016-10-13 08:52:27.5018990 -07:00,0426301102,042631102,8,2,2,1,481,10.5,10.4,481,10.5,10.4,600,13.09,12.96,600,13.09,12.96,577,12.59,12.46,577,12.59,12.46,600,13.09,12.96,600,13.09,12.96,ZJC1 2010,,FALSE,FALSE,481,625,577,721,{3E2C6A6F-D34B-4BAE-91AB-B680E23BF2EA}
2834,2390,{B91B8E28-671D-11E5-80CA-005056A729E5},FRESNO,COPPERMINE,Bank 1,CB 1104,PGE\BXYD,2017-01-24 10:41:27.8370934 -08:00,2524101104,252411104,8,3,3,1,530,11.57,11.45,530,11.57,11.45,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,,,FALSE,FALSE,916,1191,1100,1200,{81A62806-0765-49F3-A684-51C10E0802CA}
2835,2390,{B91B8E3C-671D-11E5-80CA-005056A729E5},FRESNO,COPPERMINE,Bank 1,CB 1106,PGE\BXYD,2016-11-28 17:07:16.9835391 -08:00,2524101106,252411106,8,3,3,1,530,11.57,11.45,530,11.57,11.45,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,916,1191,1100,1375,{B2F5C343-B4A8-41D2-AE44-1FBB3F7E759A}
2836,2390,{2717D5AB-A5BE-11E5-A1F0-D4BED91EFF1A},FRESNO,COPPERMINE,Bank 1,CB 1110,PGE\BXYD,2017-01-24 10:43:56.7244478 -08:00,252411110,252411110,8,3,3,1,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,,,FALSE,FALSE,916,1191,1100,1200,{39086FC9-2CA1-497E-8B7D-62130E8FCDAB}
2837,2390,{B91B8E47-671D-11E5-80CA-005056A729E5},FRESNO,COPPERMINE,Bank 1,CB 1112,PGE\BXYD,2017-01-24 10:44:32.9790802 -08:00,2524101112,252411112,8,3,3,1,282,6.15,6.09,267,5.83,5.77,315,6.87,6.8,299,6.53,6.46,358,7.81,7.73,340,7.42,7.35,382,8.34,8.26,362,7.9,7.82,,,FALSE,FALSE,916,1191,1100,1200,{EBCDAB72-899A-458E-969D-17815B920DCB}
2838,2391,{B91B8DF9-671D-11E5-80CA-005056A729E5},FRESNO,COALINGA NO 2,Bank 1,CB 1104,PGE\JCS9,2016-12-15 15:27:00.0867351 -08:00,2523801104,252381104,8,3,3,1,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,,,FALSE,FALSE,859,1116,1030,1288,{F208C53F-F2AA-413F-ACAA-602C07608864}
2839,2391,{B91B8DFE-671D-11E5-80CA-005056A729E5},FRESNO,COALINGA NO 2,Bank 1,CB 1105,PGE\JCS9,2016-12-15 15:35:00.5401266 -08:00,2523801105,252381105,8,3,3,1,417,9.1,9.01,417,9.1,9.01,417,9.1,9.01,417,9.1,9.01,417,9.1,9.01,417,9.1,9.01,417,9.1,9.01,417,9.1,9.01,,,FALSE,FALSE,859,1116,1030,1288,{3DBAEA11-C2B4-49D9-9148-B3CD7C37AD13}
2840,2391,{B91B8E0F-671D-11E5-80CA-005056A729E5},FRESNO,COALINGA NO 2,Bank 1,CB 1106,PGE\JCS9,2016-12-15 15:34:46.8896016 -08:00,2523801106,252381106,8,3,3,1,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,,,FALSE,FALSE,859,1116,1030,1288,{955321E3-0BA5-4A5E-B769-97FEED42B37D}
2841,2391,{B91B8E17-671D-11E5-80CA-005056A729E5},FRESNO,COALINGA NO 2,Bank 1,CB 1107,PGE\JCS9,2016-12-15 15:28:29.1960810 -08:00,2523801107,252381107,8,3,3,1,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,,,FALSE,FALSE,859,1116,1030,1288,{BD73B6D6-2E39-4468-B34E-FDEB77E3EA84}
2842,2392,{1E0E9FD9-334D-11E6-B38D-D4BED91EFF1A},EAST BAY,FAIRMOUNT,UNIT SUB 401,CB 401 (Non-SCADA),PGE\C7CF,2016-12-12 14:52:25.8914152 -08:00,012650401,012650401,4,3,3,2,303,2.29,2.27,303,2.29,2.27,395,2.99,2.96,395,2.99,2.96,364,2.76,2.73,364,2.76,2.73,438,3.32,3.29,438,3.32,3.29,,,FALSE,FALSE,303,395,364,455,{206554B5-A564-4186-99C0-A4933D53C92F}
2866,2407,{E7DF13E0-78E8-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,GONZALES,Bank 3,CB 1101 (Non-SCADA),PGE\ACT0,2016-10-13 13:44:26.3167099 -07:00,1821301101,182131101,8,2,2,2,307,6.7,6.63,307,6.7,6.63,399,8.71,8.62,399,8.71,8.62,368,8.03,7.95,368,8.03,7.95,400,8.73,8.64,400,8.73,8.64,,,FALSE,FALSE,307,399,368,460,{00000000-0000-0000-0000-000000000000}
2867,2407,{E7DF13E9-78E8-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,GONZALES,Bank 3,CB 1102 (Non-SCADA),PGE\ACT0,2016-10-13 13:46:32.0327657 -07:00,1821301102,182131102,8,2,2,2,307,6.7,6.63,307,6.7,6.63,399,8.71,8.62,399,8.71,8.62,368,8.03,7.95,368,8.03,7.95,400,8.73,8.64,400,8.73,8.64,,,FALSE,FALSE,307,399,368,460,{00000000-0000-0000-0000-000000000000}
2868,2408,{EF0AF5C0-78E8-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,GONZALES,Bank 4,CB 1103,PGE\ACT0,2016-11-23 12:59:17.0541328 -08:00,1821301103,182131103,8,3,3,2,582,12.7,12.57,582,12.7,12.57,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,733,953,879,1099,{7CA1BE0C-C3F8-4234-B5B1-9E9AE285122C}
2869,2408,{EF0AF5C8-78E8-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,GONZALES,Bank 4,CB 1104,PGE\ACT0,2016-11-23 12:59:08.2710513 -08:00,1821301104,182131104,8,3,3,2,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,733,953,879,1099,{C05F0EE8-AE45-4E33-881E-7EFCB00DAACD}
2870,2409,{EF0AF5E2-78E8-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,GREEN VALLEY,Bank 2,CB 2102,PGE\JLDe,2016-12-12 08:51:31.1124140 -08:00,0831902102,083192102,12,3,3,2,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,,,FALSE,FALSE,793,1031,952,1190,{67DF9C29-8313-47B5-A200-DBD27922F1F5}
2871,2409,{F53966D1-78E8-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,GREEN VALLEY,Bank 2,CB 2103,PGE\ACT0,2016-10-13 14:17:22.0681275 -07:00,0831902103,083192103,12,3,3,2,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,,,FALSE,FALSE,793,1031,952,1190,{0CF62E5A-1219-445C-85DE-CA7AD3BBC620}
2872,2410,{C9E29CE6-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,SAN LEANDRO,Bank 1,CB 1101,PGE\RDR1,2017-05-10 14:27:32.1821320 -07:00,0131101101,013111101,7,3,3,2,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,U1101 substation outlet has been upgraded from 750Cu P&L to 1100Al EPR cable in 2015 initiated by PM# 30866456 & has been completed under PM# 31109438,,FALSE,FALSE,2083,2708,2500,3125,{82F52100-EF6A-4495-9E78-3704DCB379DD}
2873,2411,{FC5124BD-78E8-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,GREEN VALLEY,Bank 3,CB 2101,PGE\ACT0,2016-10-13 14:30:10.0705592 -07:00,0831902101,083192101,12,3,3,2,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,,,FALSE,FALSE,793,1031,952,1190,{93586C54-175B-4630-B0C6-E1EDF1C11C44}
2874,2411,{029AE5C0-78E9-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,GREEN VALLEY,Bank 3,CB 2104,PGE\ACT0,2016-11-23 09:38:39.4097421 -08:00,0831902104,083192104,12,3,3,2,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,,,FALSE,FALSE,793,1031,952,1190,{D1A59FA5-2552-4F83-A3BF-A78861E1487F}
2875,2402,{F4276517-78E4-11E5-8C7B-9CB70D532D7F},EAST BAY,OAKLAND C,BANK 10,CB 1134,PGE\C7CF,2016-10-19 16:51:14.2259309 -07:00,0120101134,012011134,8,3,3,2,390,8.51,8.42,250,5.46,5.41,433,9.45,9.36,250,5.46,5.41,402,8.77,8.68,250,5.46,5.41,446,9.73,9.63,250,5.46,5.41,3MW power reserved for EMBMUD generation 139A,,FALSE,FALSE,2061,2680,2474,3092,{4DFAA457-E98C-4E88-899E-848A9D5738E8}
2876,2402,{675E61E0-2F52-11E6-B38D-D4BED91EFF1A},EAST BAY,OAKLAND C,BANK 10,CB 1108,PGE\C7CF,2016-12-12 16:39:33.3792303 -08:00,0120101108,012011108,8,3,3,2,581,12.68,12.55,581,12.68,12.55,600,13.09,12.96,600,13.09,12.96,598,13.05,12.92,598,13.05,12.92,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{6B8463A2-2DD7-4DA7-81F8-DA449F454187}
2877,2403,{E1F1F9BC-78E4-11E5-8C7B-9CB70D532D7F},EAST BAY,OAKLAND C,Bank 2,CB 1111,PGE\C7CF,2016-10-19 17:02:37.9388003 -07:00,012011111,012011111,8,3,3,2,390,8.51,8.42,390,8.51,8.42,433,9.45,9.36,433,9.45,9.36,402,8.77,8.68,402,8.77,8.68,446,9.73,9.63,446,9.73,9.63,,,FALSE,FALSE,2749,3574,3299,4123,{5526D418-F149-4289-8C5E-948350DF53AD}
2878,2412,{CB6B594B-0B21-11E6-9D37-D4BED91EFF1A},SONOMA,PETALUMA C,Bank 4,CB 1109,PGE\DCGa,2017-01-11 09:24:56.0479584 -08:00,0426301109,042631109,8,2,2,1,530,11.57,11.45,530,11.57,11.45,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,,,FALSE,TRUE,733,953,879,1099,{5D2AA7A5-4173-4AB6-896E-B453518A0B94}
2879,2412,{CB6B5954-0B21-11E6-9D37-D4BED91EFF1A},SONOMA,PETALUMA C,Bank 4,CB 1110,PGE\DCGa,2016-11-02 14:57:11.8986957 -07:00,0426301110,042631110,8,2,2,1,326,7.11,7.04,326,7.11,7.04,385,8.4,8.32,385,8.4,8.32,336,7.33,7.26,336,7.33,7.26,396,8.64,8.55,396,8.64,8.55,,,FALSE,TRUE,733,953,879,1099,{F6719BAE-9658-455D-9A0B-F9C93BC7695D}
2880,2413,{08C02F33-78E9-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,HATTON,Bank 1,CB 1101,PGE\MTDR,2017-07-10 15:52:08.5145110 -07:00,1822901101,182291101,8,3,3,2,342,7.46,7.39,342,7.46,7.39,421,9.19,9.1,421,9.19,9.1,353,7.7,7.62,353,7.7,7.62,427,9.32,9.23,427,9.32,9.23,,,FALSE,FALSE,721,721,721,721,{AC1E2F4E-3DD3-45E1-A46F-F80EFE626FEE}
2881,2413,{0ECFF4BB-78E9-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,HATTON,Bank 1,CB 1102,PGE\ACT0,2016-11-23 13:02:30.4686842 -08:00,1822901102,182291102,8,3,3,2,582,12.7,12.57,582,12.7,12.57,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,733,750,750,750,{FE7CD2FF-E3D4-4350-A709-73836A9A84F2}
2882,2414,{14EAB6DB-78E9-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,HOLLISTER,Bank 1,CB 2101,PGE\ACT0,2016-10-13 16:24:22.4190403 -07:00,1824902101,182492101,12,3,3,2,524,19.8,19.6,524,19.8,19.6,591,22.34,22.12,591,22.34,22.12,599,22.64,22.41,599,22.64,22.41,600,22.68,22.45,600,22.68,22.45,,,FALSE,FALSE,635,825,762,952,{D0253891-058F-4805-B2D3-4C9C2DA5E103}
2883,2414,{14EAB6EF-78E9-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,HOLLISTER,Bank 1,CB 2102,PGE\MTDR,2017-07-10 15:57:49.2852798 -07:00,1824902102,182492102,12,3,3,2,391,14.78,14.63,371,14.02,13.88,440,16.63,16.46,418,15.8,15.64,443,16.74,16.57,420,15.87,15.71,473,17.88,17.7,449,16.97,16.8,,,FALSE,FALSE,635,668,668,668,{1CE0E284-59CE-475C-858C-37848CB71790}
2884,2403,{F4276529-78E4-11E5-8C7B-9CB70D532D7F},EAST BAY,OAKLAND C,Bank 2,CB 1118,PGE\C7CF,2016-12-12 16:48:43.7697916 -08:00,012011118,012011118,8,3,3,2,455,9.93,9.83,400,8.73,8.64,529,11.54,11.42,400,8.73,8.64,464,10.13,10.03,400,8.73,8.64,540,11.78,11.66,400,8.73,8.64,50 Amps to be reserved for SF side of Bay Bridge back up reserve capacity.,,FALSE,FALSE,2749,3574,3299,4123,{A0A48125-4DE6-446D-ADC9-5478FD37AF80}
2885,2415,{CB6B5A4A-0B21-11E6-9D37-D4BED91EFF1A},SONOMA,SANTA ROSA A,Bank 1,CB 1101,PGE\C8M4,2016-10-13 16:56:09.2573298 -07:00,0421501101,042151101,8,2,2,1,534,11.65,11.53,534,11.65,11.53,600,13.09,12.96,600,13.09,12.96,591,12.9,12.77,591,12.9,12.77,600,13.09,12.96,600,13.09,12.96,Done by C8M4 2016,,FALSE,FALSE,2061,2680,2474,3092,{0D0FAB57-A5F6-445E-A18C-D9199D1A8275}
2886,2415,{CB6B5A6B-0B21-11E6-9D37-D4BED91EFF1A},SONOMA,SANTA ROSA A,Bank 1,CB 1102,PGE\MTN6,2017-05-15 16:54:17.9761201 -07:00,0421501102,042151102,8,3,3,1,503,10.98,10.87,503,10.98,10.87,600,13.09,12.96,600,13.09,12.96,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,600,13.09,12.96,Done by C8M4 10/13/2016,,FALSE,FALSE,1848,2270,2000,2400,{9A8E88AE-7F4D-49F7-954A-FAD0ADD1EF89}
2887,2415,{CB6B5A7B-0B21-11E6-9D37-D4BED91EFF1A},SONOMA,SANTA ROSA A,Bank 1,CB 1103,PGE\DCGa,2017-03-30 11:46:21.1859690 -07:00,0421501103,042151103,8,2,2,1,582,12.7,12.57,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,Done by C8M4 10/16/2016,,FALSE,FALSE,1848,2270,2000,2400,{113AF39B-CEBD-46E6-92E4-6948C3F0C3AD}
2888,2415,{CB6B5A9A-0B21-11E6-9D37-D4BED91EFF1A},SONOMA,SANTA ROSA A,Bank 1,CB 1104,PGE\C8M4,2016-10-13 17:16:31.7710322 -07:00,0421501104,042151104,8,2,2,1,530,11.57,11.45,530,11.57,11.45,600,13.09,12.96,600,13.09,12.96,591,12.9,12.77,591,12.9,12.77,600,13.09,12.96,600,13.09,12.96,Done by C8M4 2016,,FALSE,FALSE,2061,2680,2474,3092,{AE4F5829-0197-4F23-80A0-CD7EA73769FD}
2889,2416,{CB6B5AD7-0B21-11E6-9D37-D4BED91EFF1A},SONOMA,SANTA ROSA A,Bank 2,CB 1105,PGE\JAMR,2017-08-15 11:55:24.3322234 -07:00,0421501105,042151105,8,3,3,1,481,10.5,10.4,481,10.5,10.4,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,C8M4 2016,,FALSE,FALSE,2000,2400,2000,2400,{0AC7981C-6E4C-4EF0-82F8-D2FF0AB7BBED}
2890,2416,{CB6B5AE0-0B21-11E6-9D37-D4BED91EFF1A},SONOMA,SANTA ROSA A,Bank 2,CB 1106,PGE\DCGa,2017-02-09 15:44:54.6999448 -08:00,0421501106,042151106,8,2,2,1,503,10.98,10.87,503,10.98,10.87,600,13.09,12.96,570,12.44,12.32,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,570,12.44,12.32,C8M4 10/13/2016,,FALSE,FALSE,2061,2680,2474,3092,{1A133479-6594-49BE-916D-03752B7FA869}
2891,2416,{D1672DB4-0B21-11E6-9D37-D4BED91EFF1A},SONOMA,SANTA ROSA A,Bank 2,CB 1107,PGE\C8M4,2017-04-27 18:01:22.8701921 -07:00,0421501107,042151107,8,3,3,1,488,10.65,10.54,488,10.65,10.54,576,12.57,12.44,570,12.44,12.32,503,10.98,10.87,503,10.98,10.87,593,12.94,12.81,570,12.44,12.32,,,FALSE,FALSE,2000,2400,2000,2400,{30746768-754F-488A-B56E-5EC0DC13AE1C}
2892,2416,{D1672DBD-0B21-11E6-9D37-D4BED91EFF1A},SONOMA,SANTA ROSA A,Bank 2,CB 1108,PGE\MTN6,2017-05-15 12:28:47.6645305 -07:00,0421501108,042151108,8,3,3,1,512,11.17,11.06,512,11.17,11.06,600,13.09,12.96,570,12.44,12.32,556,12.13,12.01,556,12.13,12.01,600,13.09,12.96,570,12.44,12.32,C8M4 10/2016,,FALSE,FALSE,2000,2400,2000,2400,{C47B7DCA-A5F3-4B80-8A97-66151DFBAF59}
2893,2417,{D1672DE5-0B21-11E6-9D37-D4BED91EFF1A},SONOMA,SANTA ROSA A,Bank 3,CB 1109,PGE\C8M4,2016-10-14 07:25:48.5717815 -07:00,0421501109,042151109,8,2,2,1,457,9.97,9.87,457,9.97,9.87,576,12.57,12.44,576,12.57,12.44,503,10.98,10.87,503,10.98,10.87,593,12.94,12.81,593,12.94,12.81,C8M4 10/2016,,FALSE,FALSE,2061,2680,2474,3092,{A18FB5E1-39F6-4DFE-9095-06DE8FF3C4F0}
2894,2417,{D1672DEE-0B21-11E6-9D37-D4BED91EFF1A},SONOMA,SANTA ROSA A,Bank 3,CB 1110,PGE\RVS7,2017-06-20 07:08:47.3008725 -07:00,0421501110,042151110,8,3,2,1,415,9.06,8.97,415,9.06,8.97,527,11.5,11.39,527,11.5,11.39,591,12.9,12.77,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,C8M4 10/2016,,FALSE,FALSE,2061,2680,2474,3092,{8EF6A387-BFB3-450D-904D-DBD3360B944C}
2895,2417,{D1672E21-0B21-11E6-9D37-D4BED91EFF1A},SONOMA,SANTA ROSA A,Bank 3,CB 1111,PGE\JAMR,2017-08-15 13:50:03.4507009 -07:00,0421501111,042151111,8,3,3,1,415,9.06,8.97,415,9.06,8.97,527,11.5,11.39,527,11.5,11.39,459,10.02,9.92,459,10.02,9.92,556,12.13,12.01,556,12.13,12.01,C8M4 10/2016,,FALSE,FALSE,2061,2680,2474,3092,{8AF9363A-B952-437B-A3C1-68AA5424CB13}
