Id,BankId,Afid,DivisionName,SubstationName,BankName,CircuitName,LastChangedBy,DateRevised,CedsaId,CORRECTED CEDSA ID,OperatingVoltageId,SummerLoadFactorId,WinterLoadFactorId,LocationId,SummerNormalOperationalCapabilityAmps,SummerNormalOperationalCapabilityMva,SummerNormalOperationalCapabilityMw,SummerNormalPlanningCapabilityAmps,SummerNormalPlanningCapabilityMva,SummerNormalPlanningCapabilityMw,SummerEmergencyOperationalCapabilityAmps,SummerEmergencyOperationalCapabilityMva,SummerEmergencyOperationalCapabilityMw,SummerEmergencyPlanningCapabilityAmps,SummerEmergencyPlanningCapabilityMva,SummerEmergencyPlanningCapabilityMw,WinterNormalOperationalCapabilityAmps,WinterNormalOperationalCapabilityMva,WinterNormalOperationalCapabilityMw,WinterNormalPlanningCapabilityAmps,WinterNormalPlanningCapabilityMva,WinterNormalPlanningCapabilityMw,WinterEmergencyOperationalCapabilityAmps,WinterEmergencyOperationalCapabilityMva,WinterEmergencyOperationalCapabilityMw,WinterEmergencyPlanningCapabilityAmps,WinterEmergencyPlanningCapabilityMva,WinterEmergencyPlanningCapabilityMw,Notes,TransformerNotes,TransformerDerate,TransformerPlo,TransformerSummerNormalAmps,TransformerSummerEmergencyAmps,TransformerWinterNormalAmps,TransformerWinterEmergencyAmps,DmsGuid
2896,2418,{D10E1F8A-671D-11E5-80CA-005056A729E5},FRESNO,SAND CREEK,Bank 1,CB 1103,PGE\BXYD,2017-01-23 10:13:20.4990601 -08:00,2546001103,254601103,8,3,3,1,250,5.46,5.41,250,5.46,5.41,250,5.46,5.41,250,5.46,5.41,250,5.46,5.41,250,5.46,5.41,250,5.46,5.41,250,5.46,5.41,,,FALSE,FALSE,343,446,412,515,{B648DC7F-6840-4A27-965D-FA299B954399}
2897,2417,{D1672E4D-0B21-11E6-9D37-D4BED91EFF1A},SONOMA,SANTA ROSA A,Bank 3,CB 1112,PGE\C8M4,2016-10-14 08:19:51.6700790 -07:00,0421501112,042151112,8,2,2,1,474,10.34,10.24,474,10.34,10.24,600,13.09,12.96,600,13.09,12.96,525,11.46,11.35,525,11.46,11.35,600,13.09,12.96,600,13.09,12.96,C8M4 10/2016,,FALSE,FALSE,2061,2680,2474,3092,{64D0819B-F6D7-4702-B1E3-71AF7413C24F}
2898,2420,{5E3AAA8A-671D-11E5-80CA-005056A729E5},YOSEMITE,RIVERBANK,Bank 1,CB 1711,PGE\BXYD,2016-10-14 09:59:04.3793315 -07:00,1631901711,163191711,10,3,3,1,464,14.35,14.21,464,14.35,14.21,520,16.08,15.92,520,16.08,15.92,599,18.52,18.33,599,18.52,18.33,600,18.55,18.36,600,18.55,18.36,,,FALSE,FALSE,910,1183,1092,1365,{D10BE708-C859-4E29-AAC2-866AA8B5E3A3}
2899,2420,{5E3AAA95-671D-11E5-80CA-005056A729E5},YOSEMITE,RIVERBANK,Bank 1,CB 1712,PGE\BXYD,2017-01-09 13:15:31.1449807 -08:00,1631901712,163191712,10,3,3,1,325,10.05,9.95,308,9.52,9.42,363,11.22,11.11,344,10.64,10.53,415,12.83,12.7,394,12.18,12.06,443,13.7,13.56,420,12.99,12.86,,,FALSE,FALSE,910,1183,1092,1365,{32F918DC-F937-46B1-BF2F-0194708ED761}
2900,2420,{5E3AAAA3-671D-11E5-80CA-005056A729E5},YOSEMITE,RIVERBANK,Bank 1,CB 1714,PGE\BXYD,2016-10-14 10:06:17.1267668 -07:00,1631901714,163191714,10,3,3,1,530,16.39,16.23,530,16.39,16.23,600,18.55,18.36,600,18.55,18.36,600,18.55,18.36,600,18.55,18.36,600,18.55,18.36,600,18.55,18.36,,,FALSE,FALSE,910,1183,1092,1365,{9E8E00E7-F475-4092-B88B-65494719A396}
2901,2359,{40A38736-78EA-11E5-8C7B-9CB70D532D7F},LOS PADRES,FAIRWAY,Bank 1,CB 1103,PGE\A9S5,2016-11-11 09:12:35.8664322 -08:00,1820601103,182061103,8,3,3,2,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{3421427F-8B34-4222-951B-939DE51DF8B4}
2902,2359,{40A38747-78EA-11E5-8C7B-9CB70D532D7F},LOS PADRES,FAIRWAY,Bank 1,CB 1104,PGE\A9S5,2016-11-11 09:13:27.7258880 -08:00,1820601104,182061104,8,3,3,2,677,14.77,14.62,677,14.77,14.62,800,17.46,17.29,800,17.46,17.29,717,15.65,15.49,717,15.65,15.49,800,17.46,17.29,800,17.46,17.29,,,FALSE,FALSE,1374,1787,1649,2061,{8759B149-BBCA-4556-B0AB-A0815804DB10}
2903,2419,{40A38758-78EA-11E5-8C7B-9CB70D532D7F},LOS PADRES,FAIRWAY,Bank 2,CB 1106,PGE\ACT0,2016-12-01 07:29:50.2272146 -08:00,1820601106,182061106,8,3,3,2,541,11.81,11.69,541,11.81,11.69,600,13.09,12.96,600,13.09,12.96,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{D9BD6C9B-C770-4D22-9B99-40FC7C73D538}
2904,2419,{40A38760-78EA-11E5-8C7B-9CB70D532D7F},LOS PADRES,FAIRWAY,Bank 2,CB 1107,PGE\ACT0,2016-12-01 07:30:27.2006526 -08:00,1820601107,182061107,8,3,3,2,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{3EF34C44-2A96-4269-9F58-271F2BCA4ECA}
2905,2419,{469FD8B8-78EA-11E5-8C7B-9CB70D532D7F},LOS PADRES,FAIRWAY,Bank 2,CB 1108,PGE\ACT0,2016-12-01 07:30:59.3719742 -08:00,1820601108,182061108,8,3,3,2,541,11.81,11.69,541,11.81,11.69,600,13.09,12.96,600,13.09,12.96,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{6A2A5632-C259-4EFE-A498-846584EA3AA5}
2907,2421,{58406C80-671D-11E5-80CA-005056A729E5},YOSEMITE,INDIAN FLAT,Bank 1 (Non SCADA),CB 1104 (Non-SCADA),PGE\BXYD,2017-01-10 12:58:06.1550936 -08:00,2526901104,252691104,8,3,3,1,197,4.3,4.26,197,4.3,4.26,200,4.36,4.32,200,4.36,4.32,200,4.36,4.32,200,4.36,4.32,200,4.36,4.32,200,4.36,4.32,,,FALSE,FALSE,197,257,237,296,{72D48D11-2C0F-4F58-BB79-3B949E825C1D}
2908,2422,{4CBBD35D-78EA-11E5-8C7B-9CB70D532D7F},LOS PADRES,FOOTHILL,Bank 1,CB 1101,PGE\A9S5,2016-11-11 09:37:56.3615881 -08:00,1829501101,182951101,8,3,2,2,468,10.21,10.11,468,10.21,10.11,600,13.09,12.96,600,13.09,12.96,552,12.05,11.93,552,12.05,11.93,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,481,625,577,721,{79E72185-C6E5-4EB6-B2D1-49EA48A41A0A}
2909,2424,{523E8E36-671D-11E5-80CA-005056A729E5},YOSEMITE,CROWS LANDING,Bank 1,CB 1101,PGE\BXYD,2016-10-14 11:08:21.0237893 -07:00,1632501101,163251101,8,3,3,1,223,4.87,4.82,223,4.87,4.82,248,5.41,5.36,248,5.41,5.36,267,5.83,5.77,267,5.83,5.77,267,5.83,5.77,267,5.83,5.77,,,FALSE,FALSE,263,343,316,395,{D55B4233-E735-44D7-A5BF-801A288F620A}
2910,2424,{523E8E44-671D-11E5-80CA-005056A729E5},YOSEMITE,CROWS LANDING,Bank 1,CB 1102,PGE\BXYD,2016-10-14 11:10:42.2068603 -07:00,1632501102,163251102,8,3,3,1,230,5.02,4.97,230,5.02,4.97,230,5.02,4.97,230,5.02,4.97,230,5.02,4.97,230,5.02,4.97,230,5.02,4.97,230,5.02,4.97,,,FALSE,FALSE,263,343,316,395,{436EF6CD-D3C1-41B5-AA65-0937FBAF11EB}
2912,2422,{4CBBD365-78EA-11E5-8C7B-9CB70D532D7F},LOS PADRES,FOOTHILL,Bank 1,CB 1102,PGE\ACT0,2016-12-01 07:32:25.8826500 -08:00,1829501102,182951102,8,2,3,1,481,10.5,10.4,481,10.5,10.4,600,13.09,12.96,600,13.09,12.96,577,12.59,12.46,577,12.59,12.46,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,481,625,577,721,{EA2DC015-1B9C-41C0-B518-C8CC458602FD}
2913,2427,{523E8D7B-671D-11E5-80CA-005056A729E5},YOSEMITE,COARSEGOLD,Bank 1,CB 2102 (Non-SCADA),PGE\JWCp,2016-11-03 12:21:13.1972105 -07:00,2544302102,254432102,12,3,3,1,423,15.99,15.83,282,10.66,10.55,500,18.9,18.71,315,11.9,11.78,500,18.9,18.71,358,13.53,13.39,500,18.9,18.71,382,14.44,14.3,,,FALSE,FALSE,423,550,508,635,{01408B06-B07E-4A7A-8D86-2BFAFBC22C97}
2914,2428,{523E8DFC-671D-11E5-80CA-005056A729E5},YOSEMITE,CRESSEY,Bank 1,CB 2103,PGE\BXYD,2016-11-08 15:48:03.3676744 -08:00,2547002103,254702103,12,3,3,1,533,20.14,19.94,533,20.14,19.94,533,20.14,19.94,533,20.14,19.94,533,20.14,19.94,533,20.14,19.94,533,20.14,19.94,533,20.14,19.94,"Parker PP 2.2MVA Cogen: Summer Norm/Emerg=60/60, Winter Norm/Emerg=60/60
Canel Creek PP .9MVA Cogen: Summer Norm/Emerg=25/25, Winter Norm/Emerg=25/25",,FALSE,FALSE,661,859,793,991,{BD22C100-5DAF-4B99-B2A9-8A623D9FCD7A}
2915,2430,{BD86DA88-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,FREMONT,Bank 1,CB 1103,PGE\RDR1,2017-05-31 12:26:14.2688346 -07:00,0143501103,014351103,7,3,3,2,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,1388,1805,1666,2083,{5D55A1B3-1DD6-4535-9DFB-CFB10026473F}
2917,2428,{523E8E1C-671D-11E5-80CA-005056A729E5},YOSEMITE,CRESSEY,Bank 1,CB 2104,PGE\BXYD,2016-11-08 15:48:17.7829984 -08:00,2547002104,254702104,12,3,3,1,661,24.98,24.73,661,24.98,24.73,717,27.1,26.83,717,27.1,26.83,717,27.1,26.83,717,27.1,26.83,717,27.1,26.83,717,27.1,26.83,,,FALSE,FALSE,661,859,793,991,{60F6E866-DA8B-40C5-8AFD-D7972243126F}
2918,2430,{BD86DABB-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,FREMONT,Bank 1,CB 1104,PGE\RDR1,2017-06-01 10:31:38.1744890 -07:00,0143501104,014351104,7,3,3,2,541,11.68,11.56,541,11.68,11.56,600,12.96,12.83,600,12.96,12.83,557,12.03,11.91,557,12.03,11.91,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,1388,1805,1666,2083,{4A95E979-02FB-43A3-BDC4-512DD8DB915B}
2919,2430,{BD86DAE3-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,FREMONT,Bank 1,CB 1105,PGE\RDR1,2017-06-01 10:36:29.5294270 -07:00,0143501105,014351105,7,3,3,2,615,13.28,13.15,615,13.28,13.15,667,14.41,14.27,667,14.41,14.27,627,13.54,13.4,627,13.54,13.4,667,14.41,14.27,667,14.41,14.27,,,FALSE,FALSE,1388,1805,1666,2083,{34A47C65-96A4-4E5F-AAA3-8B2FF385D7ED}
2920,2432,{5A80370C-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,KNIGHTS LANDING,Bank 1,CB 1101,PGE\JMB4,2016-10-14 17:42:30.3891691 -07:00,0627201101,062721101,8,2,2,1,500,10.91,10.8,430,9.38,9.29,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,TRUE,430,559,516,646,{0063AEA4-AD5C-4F60-9EEA-D36DA68F7FD9}
2921,2432,{5A803723-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,KNIGHTS LANDING,Bank 1,CB 1102,PGE\JMB4,2017-02-24 15:39:43.9781089 -08:00,0627201102,062721102,8,2,2,1,282,6.15,6.09,269,5.87,5.81,315,6.87,6.8,302,6.59,6.52,358,7.81,7.73,342,7.46,7.39,382,8.34,8.26,365,7.97,7.89,,,FALSE,FALSE,282,315,358,382,{6E094E4E-14F4-4DC4-8727-2C340D7CAD83}
2922,2442,{C5615078-0B21-11E6-9D37-D4BED91EFF1A},SONOMA,MONROE,Bank 1,CB 2102,PGE\C8M4,2016-10-15 11:48:40.7823569 -07:00,0433002102,043302102,12,2,2,1,493,18.63,18.44,493,18.63,18.44,589,22.26,22.04,589,22.26,22.04,534,20.18,19.98,534,20.18,19.98,600,22.68,22.45,600,22.68,22.45,,,FALSE,FALSE,1190,1547,1428,1786,{EC627C11-8E46-47AA-9ABC-1A07C2BADFDE}
2923,2442,{C5615096-0B21-11E6-9D37-D4BED91EFF1A},SONOMA,MONROE,Bank 1,CB 2103,PGE\DCGa,2017-01-30 13:35:07.1819442 -08:00,0433002103,043302103,12,2,2,1,530,20.03,19.83,530,20.03,19.83,600,22.68,22.45,570,21.54,21.32,600,22.68,22.45,570,21.54,21.32,600,22.68,22.45,570,21.54,21.32,C8M4 10/2016,,FALSE,FALSE,1190,1547,1428,1786,{4CFB831C-44AD-47CF-99A3-190F8A9C28A9}
2924,2443,{C56150D4-0B21-11E6-9D37-D4BED91EFF1A},SONOMA,MONROE,Bank 2,CB 1104,PGE\C8M4,2017-04-27 17:53:54.6423725 -07:00,0433001104,043301104,8,3,3,1,503,10.98,10.87,503,10.98,10.87,600,13.09,12.96,570,12.44,12.32,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,570,12.44,12.32,C8M4 10/2016,,FALSE,FALSE,1908,2000,2000,2000,{CB211A6A-A751-4022-AFEA-416049EE37E6}
2925,2443,{C56150DD-0B21-11E6-9D37-D4BED91EFF1A},SONOMA,MONROE,Bank 2,CB 1105,PGE\C8M4,2017-04-27 17:54:23.4873272 -07:00,0433001105,043301105,8,3,3,1,503,10.98,10.87,503,10.98,10.87,600,13.09,12.96,570,12.44,12.32,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,570,12.44,12.32,C8M4 10/2016,,FALSE,FALSE,1908,2000,2000,2000,{850B874E-BB86-4ABB-9D72-8F5FC68C51FB}
2926,2443,{C56150F4-0B21-11E6-9D37-D4BED91EFF1A},SONOMA,MONROE,Bank 2,CB 1106,PGE\C8M4,2017-04-27 17:54:56.3103584 -07:00,0433001106,043301106,8,3,3,1,530,11.57,11.45,503,10.98,10.87,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,,,FALSE,FALSE,1908,2000,2000,2000,{581C8567-694A-45E1-B5BE-CBF4564C9F23}
2927,2444,{C5615138-0B21-11E6-9D37-D4BED91EFF1A},SONOMA,MONROE,Bank 3,CB 2107,PGE\C8M4,2017-04-27 17:55:31.5826367 -07:00,0433002107,043302107,12,3,3,1,503,19.01,18.82,503,19.01,18.82,600,22.68,22.45,600,22.68,22.45,557,21.05,20.84,557,21.05,20.84,600,22.68,22.45,600,22.68,22.45,,,FALSE,FALSE,1190,1547,1428,1786,{A4CF42A0-64E6-4319-9C28-F633581224C9}
2928,2445,{6DFF145E-0B21-11E6-9D37-D4BED91EFF1A},HUMBOLDT,HIGHLANDS,Bank 1,CB 1101,PGE\C8M4,2016-10-15 12:57:48.1148623 -07:00,0433601101,043361101,8,2,2,1,567,12.37,12.25,567,12.37,12.25,567,12.37,12.25,567,12.37,12.25,567,12.37,12.25,567,12.37,12.25,567,12.37,12.25,567,12.37,12.25,Feeder for future use.,,FALSE,FALSE,1374,1787,1649,2061,{0578FD5A-3CED-4A2D-800D-73399DCEEFB4}
2929,2445,{6DFF1467-0B21-11E6-9D37-D4BED91EFF1A},HUMBOLDT,HIGHLANDS,Bank 1,CB 1102,PGE\DCGa,2017-08-08 18:30:03.7016950 -07:00,0433601102,043361102,8,2,2,1,600,13.09,12.96,489,10.67,10.56,600,13.09,12.96,549,11.98,11.86,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{EAC62334-4356-4932-A4AF-F18D828D0D42}
2930,2445,{6DFF147E-0B21-11E6-9D37-D4BED91EFF1A},HUMBOLDT,HIGHLANDS,Bank 1,CB 1103,PGE\C8M4,2016-10-15 13:25:41.4614307 -07:00,0433601103,043361103,8,2,2,1,515,11.24,11.13,515,11.24,11.13,578,12.61,12.48,578,12.61,12.48,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{F830B474-20C7-4CA4-9155-D35CEBCF5E6D}
2931,2447,{6DFF14BB-0B21-11E6-9D37-D4BED91EFF1A},HUMBOLDT,HIGHLANDS,Bank 2,CB 1104,PGE\DCGa,2017-08-08 18:34:39.4561330 -07:00,0433601104,043361104,8,3,3,1,600,13.09,12.96,345,7.53,7.45,600,13.09,12.96,386,8.42,8.34,600,13.09,12.96,443,9.67,9.57,600,13.09,12.96,473,10.32,10.22,,,FALSE,FALSE,1374,1787,1649,2061,{DA8AE893-C77F-4C6A-B90F-3CA3AA3AC4D5}
2932,2435,{620DC818-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,MADISON,Bank 1,CB 1103,PGE\SDK6,2017-01-31 15:06:50.1352447 -08:00,0631701103,063171103,8,3,3,1,481,10.5,10.4,481,10.5,10.4,600,13.09,12.96,600,13.09,12.96,577,12.59,12.46,570,12.44,12.32,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,481,625,577,721,{10618F0F-BA95-4C03-B6CA-7BFB4F555E22}
2934,2448,{620DC847-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,MADISON,Bank 2,CB 1105,PGE\SDK6,2017-01-20 15:45:04.8096299 -08:00,0631701105,063171105,8,3,3,1,481,10.5,10.4,481,10.5,10.4,600,13.09,12.96,570,12.44,12.32,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,570,12.44,12.32,,,FALSE,FALSE,481,625,577,721,{628ECCD1-94EC-4AC2-AB42-D1AFDFA2A641}
2935,2449,{6124836C-0B21-11E6-9D37-D4BED91EFF1A},HUMBOLDT,FORT BRAGG A,Bank 1,CB 1101,PGE\DCGa,2016-11-09 17:34:07.4568883 -08:00,0427601101,042761101,8,3,3,2,426,9.3,9.21,426,9.3,9.21,479,10.45,10.35,479,10.45,10.35,482,10.52,10.41,482,10.52,10.41,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,1374,1787,1649,2061,{120DF452-0613-402F-B393-6788F4384DF3}
2936,2449,{61248375-0B21-11E6-9D37-D4BED91EFF1A},HUMBOLDT,FORT BRAGG A,Bank 1,CB 1102,PGE\DCGa,2016-11-09 17:34:57.5806037 -08:00,0427601102,042761102,8,3,3,2,426,9.3,9.21,426,9.3,9.21,479,10.45,10.35,479,10.45,10.35,482,10.52,10.41,482,10.52,10.41,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,1374,1787,1649,2061,{D2BA55C6-7159-4108-87C9-092CF3A544D6}
2938,2450,{620DC86F-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,MADISON,Bank 3,CB 2101,PGE\SDK6,2017-01-31 15:42:00.6395021 -08:00,0631702101,063172101,12,3,3,1,423,15.99,15.83,423,15.99,15.83,550,20.79,20.58,549,20.75,20.54,508,19.2,19.01,508,19.2,19.01,600,22.68,22.45,600,22.68,22.45,,,FALSE,FALSE,423,550,508,635,{0A95DC1A-84E3-4FFE-B0D3-BEB592D6671A}
2944,2449,{6124837E-0B21-11E6-9D37-D4BED91EFF1A},HUMBOLDT,FORT BRAGG A,Bank 1,CB 1103,PGE\DCGa,2016-11-09 17:33:06.3481630 -08:00,0427601103,042761103,8,3,3,2,321,7.01,6.94,321,7.01,6.94,360,7.86,7.78,360,7.86,7.78,358,7.81,7.73,358,7.81,7.73,382,8.34,8.26,382,8.34,8.26,Not sure what the notes denote - C8M4 10/2016,,FALSE,FALSE,1374,1787,1649,2061,{7A2B02A2-E7C4-4C9D-8E65-FA62E91D46A6}
2945,2455,{6124839A-0B21-11E6-9D37-D4BED91EFF1A},HUMBOLDT,FORT BRAGG A,Bank 2,CB 1104,PGE\DCGa,2016-11-03 14:34:52.4583993 -07:00,0427601104,042761104,8,3,3,2,369,8.05,7.97,232,5.06,5.01,414,9.04,8.95,262,5.72,5.66,415,9.06,8.97,308,6.72,6.65,443,9.67,9.57,329,7.18,7.11,,,FALSE,TRUE,1374,1787,1649,2061,{3F0C781D-9CFE-4C89-AC46-A61964DB1256}
2946,2456,{5A8036ED-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,JAMESON,Bank 1,CB 1101,PGE\TEJ2,2016-11-03 08:46:19.1489684 -07:00,0638001101,063801101,8,3,3,1,503,10.98,10.87,503,10.98,10.87,639,13.95,13.81,639,13.95,13.81,557,12.16,12.04,557,12.16,12.04,650,14.19,14.05,650,14.19,14.05,,,FALSE,TRUE,2061,2680,2474,3092,{37038C93-E5C1-44E9-ADA2-6F7F49029448}
2947,2456,{5A8036F6-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,JAMESON,Bank 1,CB 1102 (Non-SCADA),PGE\TEJ2,2016-11-03 15:39:12.5684260 -07:00,0638001102,063801102,8,3,3,1,578,12.61,12.48,578,12.61,12.48,650,14.19,14.05,650,14.19,14.05,600,13.09,12.96,600,13.09,12.96,650,14.19,14.05,650,14.19,14.05,,,FALSE,FALSE,2061,2680,2474,3092,{3461D7BC-399A-43F0-BF06-62ED4796C3FB}
2948,2456,{5A8036F9-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,JAMESON,Bank 1,CB 1103 (Non-SCADA),PGE\TEJ2,2016-11-03 08:51:54.3872921 -07:00,0638001103,063801103,8,3,3,1,503,10.98,10.87,503,10.98,10.87,639,13.95,13.81,639,13.95,13.81,557,12.16,12.04,557,12.16,12.04,650,14.19,14.05,650,14.19,14.05,,,FALSE,FALSE,2061,2680,2474,3092,{D67EE371-CE89-4C60-A74A-0638CB24F677}
2949,2459,{BF2DC04B-0B21-11E6-9D37-D4BED91EFF1A},SONOMA,LAKEVILLE,Bank 4,CB 1101,PGE\C8M4,2016-10-15 17:57:17.3202857 -07:00,0433701101,043371101,8,2,2,1,565,12.33,12.21,565,12.33,12.21,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,PVC RISER: 1100 MCM AL should be rated at 578 for Summer Normal limiting capability.,,FALSE,FALSE,1145,1489,1374,1718,{707145EF-E89B-47F3-B191-9B921C2B4C87}
2954,2459,{BF2DC054-0B21-11E6-9D37-D4BED91EFF1A},SONOMA,LAKEVILLE,Bank 4,CB 1102,PGE\C8M4,2016-10-15 18:03:10.6175912 -07:00,0433701102,043371102,8,2,2,1,565,12.33,12.21,565,12.33,12.21,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,"OPERATIONAL AND PLANNING CAPABILITIES SHOULD READ: 578/600/600/600
SEE NOTE FOR PVC RISER",,FALSE,FALSE,1145,1489,1374,1718,{45596F17-1039-4CB3-928B-01CD6B8413E2}
2955,2456,{5A8036FC-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,JAMESON,Bank 1,CB 1104 (Non-SCADA),PGE\TEJ2,2016-11-03 08:55:14.5535041 -07:00,0638001104,063801104,8,3,3,1,578,12.61,12.48,578,12.61,12.48,650,14.19,14.05,650,14.19,14.05,627,13.68,13.54,627,13.68,13.54,650,14.19,14.05,650,14.19,14.05,,,FALSE,FALSE,2061,2680,2474,3092,{85E1815D-ECC2-4247-9857-54ECDFA339C2}
2956,2461,{81F19B7E-0E49-11E6-95F2-D4BED91EFF1A},SACRAMENTO,JAMESON,BANK 2 (Non SCADA),CB 1105 (Non-SCADA),PGE\TEJ2,2016-11-03 15:47:11.0902924 -07:00,0638001105,063801105,8,3,3,1,578,12.61,12.48,578,12.61,12.48,650,14.19,14.05,650,14.19,14.05,627,13.68,13.54,627,13.68,13.54,650,14.19,14.05,650,14.19,14.05,,,FALSE,FALSE,2061,2680,2474,3092,{1B9FDB86-C75D-4923-9C9D-0745D827B8AD}
2957,2462,{BF2DBF26-0B21-11E6-9D37-D4BED91EFF1A},SONOMA,FULTON,Bank 5,CB 1101 (Non-SCADA),PGE\C8M4,2016-10-15 18:58:35.9563017 -07:00,0425601101,042561101,8,3,2,1,530,11.57,11.45,530,11.57,11.45,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{240B68E2-C09D-4EDC-8EC3-2A8841594457}
2958,2462,{BF2DBF36-0B21-11E6-9D37-D4BED91EFF1A},SONOMA,FULTON,Bank 5,CB 1102 (Non-SCADA),PGE\C8M4,2016-10-15 19:01:19.1958007 -07:00,0425601102,042561102,8,3,2,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{E7A80342-95AC-4587-ABB3-F592375BB0A5}
2959,2462,{BF2DBF54-0B21-11E6-9D37-D4BED91EFF1A},SONOMA,FULTON,Bank 5,CB 1103 (Non-SCADA),PGE\C8M4,2016-10-15 19:12:19.0001686 -07:00,0425601103,042561103,8,3,2,1,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,,,FALSE,FALSE,1374,1787,1649,2061,{5D3BE138-526F-4B4F-9F73-9B052A6EE0C0}
2960,2462,{BF2DBF5D-0B21-11E6-9D37-D4BED91EFF1A},SONOMA,FULTON,Bank 5,CB 1104 (Non-SCADA),PGE\DCGa,2017-05-30 00:07:38.0897319 -07:00,0425601104,042561104,8,3,2,1,600,13.09,12.96,530,11.57,11.45,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,CAPABILITY NEEDS TO BE REDONE....,,FALSE,FALSE,1374,1500,1500,1500,{CADFFBD8-8472-4ED4-B445-A55DC410CE8F}
2961,2464,{BF2DBF81-0B21-11E6-9D37-D4BED91EFF1A},SONOMA,FULTON,Bank 6,CB 1105 (Non-SCADA),PGE\C8M4,2016-10-15 19:55:19.9575471 -07:00,0425601105,042561105,8,3,2,1,636,13.88,13.74,636,13.88,13.74,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,,,FALSE,FALSE,1374,1787,1649,2061,{E6FB745B-784D-48CE-BEB7-BB188CF729D0}
2962,2464,{BF2DBFA6-0B21-11E6-9D37-D4BED91EFF1A},SONOMA,FULTON,Bank 6,CB 1106 (Non-SCADA),PGE\C8M4,2016-10-15 19:57:31.1478353 -07:00,0425601106,042561106,8,3,2,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{B6BA373A-9F67-471C-BBD2-C165B02C9019}
2963,2464,{BF2DBFC5-0B21-11E6-9D37-D4BED91EFF1A},SONOMA,FULTON,Bank 6,CB 1107 (Non-SCADA),PGE\C8M4,2016-10-15 19:59:23.1045103 -07:00,0425601107,042561107,8,3,2,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{CE83DEBC-6F70-460A-9086-0C3C8D7F68EB}
2964,2463,{620DC9E1-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,MERIDIAN,Bank 1,CB 1101,PGE\JMB4,2016-10-16 18:19:47.6698142 -07:00,0625401101,062541101,8,1,1,1,300,6.55,6.48,300,6.55,6.48,300,6.55,6.48,300,6.55,6.48,300,6.55,6.48,300,6.55,6.48,300,6.55,6.48,300,6.55,6.48,,,FALSE,TRUE,962,1250,1154,1443,{1D64EC8C-F145-4CF2-AAD7-E27F29C3CB68}
2965,2465,{4D89159C-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,COLUSA,Bank 1,CB 1101,PGE\TEJ2,2016-11-10 09:39:58.8778556 -08:00,0620201101,062021101,8,3,3,1,325,7.09,7.02,325,7.09,7.02,363,7.92,7.84,363,7.92,7.84,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,Indication are that on 3/29/2016 changes were made as indicated on the CB and CT to 1200/5.  No indication to what the ØMCT was changed to.  Email was sent to capacity and reliability.,,FALSE,FALSE,481,601,577,601,{9435474D-8C9F-4BA9-BCC7-661C0239C161}
2966,2465,{4D8915AC-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,COLUSA,Bank 1,CB 1103,PGE\TEJ2,2016-11-10 09:40:44.0292427 -08:00,0620201103,062021103,8,3,3,1,417,9.1,9.01,417,9.1,9.01,417,9.1,9.01,417,9.1,9.01,417,9.1,9.01,417,9.1,9.01,417,9.1,9.01,417,9.1,9.01,There is a split off the 500 Cu UG going in two directions.  One way of 700 Al going to switch 14181 and 4/o Al OH conductor and the other 700 Al going to switch 14173 and 1/o Cu.,,FALSE,FALSE,481,601,577,601,{EBC91694-3CE2-47B2-B89E-007875871AD0}
2967,2467,{4D8915CD-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,COLUSA,Bank 2,CB 1104,PGE\TEJ2,2016-10-17 12:39:26.6451369 -07:00,0620201104,062021104,8,3,3,1,417,9.1,9.01,417,9.1,9.01,417,9.1,9.01,417,9.1,9.01,417,9.1,9.01,417,9.1,9.01,417,9.1,9.01,417,9.1,9.01,CT ratio updated in 2016.  MCT unknown.,,FALSE,FALSE,481,601,577,601,{1512DD08-2723-4018-9050-951AE735E0B2}
2968,2467,{4D8915EB-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,COLUSA,Bank 2,CB 1105,PGE\TEJ2,2016-11-10 09:41:39.3199112 -08:00,0620201105,062021105,8,3,3,1,400,8.73,8.64,400,8.73,8.64,417,9.1,9.01,417,9.1,9.01,400,8.73,8.64,400,8.73,8.64,417,9.1,9.01,417,9.1,9.01,,,FALSE,FALSE,481,601,577,601,{1EB51961-7BE2-4E7E-A3FD-B179EEAC769D}
2970,2468,{4D891687-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,CORDELIA,Bank 4,CB 1101,PGE\TEJ2,2016-10-17 12:44:42.4289450 -07:00,0627001101,062701101,8,3,3,1,495,10.8,10.69,495,10.8,10.69,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,577,750,692,866,{81FB5CAF-1133-404C-9776-BA712A413369}
2972,2468,{4D8916A5-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,CORDELIA,Bank 4,CB 1102,PGE\TEJ2,2016-10-17 12:45:03.4897550 -07:00,0627001102,062701102,8,3,3,1,495,10.8,10.69,495,10.8,10.69,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,577,750,692,866,{BA123D6D-9E51-439A-8D26-6383FB36D0BC}
2973,2434,{4D891601-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,COLUSA JUNCTION,Bank 1,CB 1101,PGE\TEJ2,2016-10-17 12:43:22.8671930 -07:00,0620701101,062071101,8,3,3,1,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,601,601,601,601,{B7BC345D-40C0-4936-8413-B8E9FD850621}
2974,2469,{53849DF2-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,DUNNIGAN,Bank 1,CB 1101,PGE\SDK6,2017-01-20 15:40:50.5715408 -08:00,0638101101,063811101,8,4,4,1,384,8.38,8.3,364,7.94,7.86,500,10.91,10.8,475,10.37,10.27,461,10.06,9.96,437,9.54,9.44,500,10.91,10.8,475,10.37,10.27,Emerg Reg R1101 Bypassed - 200A OD blocked at 5% 448 amps,,TRUE,FALSE,384,500,461,577,{4A97692B-86BF-4087-B528-12B2B8EBCD48}
2975,2471,{8E5DEE13-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,ZAMORA,Bank 2,CB 1107,PGE\WRA4,2016-10-16 16:27:35.5804206 -07:00,0631901107,063191107,8,4,4,2,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,733,953,879,1099,{95324DF9-60F9-4640-A710-470491CF938C}
2976,2470,{8E5DEDDB-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,ZAMORA,Bank 1,CB 1105,PGE\WRA4,2016-10-16 16:29:28.5104592 -07:00,0631901105,063191105,8,1,1,1,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,,,FALSE,FALSE,481,625,577,721,{DB5B3B03-A668-4ECC-A492-F3DC2AF117F7}
2977,2470,{8E5DEDF2-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,ZAMORA,Bank 1,CB 1106,PGE\WRA4,2016-10-16 16:31:07.5438114 -07:00,0631901106,063191106,8,1,1,1,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,,,FALSE,FALSE,481,625,577,721,{19AAC47F-B0A4-49F8-A603-CD89D5D8B652}
2978,2463,{620DC9F8-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,MERIDIAN,Bank 1,CB 1102,PGE\JMB4,2016-10-16 18:21:34.8580213 -07:00,0625401102,062541102,8,1,1,2,300,6.55,6.48,300,6.55,6.48,300,6.55,6.48,300,6.55,6.48,300,6.55,6.48,300,6.55,6.48,300,6.55,6.48,300,6.55,6.48,,,FALSE,TRUE,962,1250,1154,1443,{EC02ED83-F7F5-46E5-A715-FD512AAF79CD}
2979,2472,{58406C30-671D-11E5-80CA-005056A729E5},YOSEMITE,GALLO,Bank 1 (Non SCADA),CB 1101,PGE\BXYD,2016-11-14 17:15:55.0793922 -08:00,2549001101,254901101,8,3,3,1,661,14.43,14.29,661,14.43,14.29,792,17.28,17.11,792,17.28,17.11,717,15.65,15.49,717,15.65,15.49,842,18.38,18.2,842,18.38,18.2,,,FALSE,FALSE,1145,1489,1374,1718,{1540BA8E-9844-4584-8642-208EBD2B9231}
2980,2472,{58406C35-671D-11E5-80CA-005056A729E5},YOSEMITE,GALLO,Bank 1 (Non SCADA),CB 1102,PGE\BXYD,2016-10-17 10:10:33.1500793 -07:00,2549001102,254901102,8,3,3,1,661,14.43,14.29,661,14.43,14.29,700,15.28,15.13,700,15.28,15.13,700,15.28,15.13,700,15.28,15.13,700,15.28,15.13,700,15.28,15.13,,,FALSE,FALSE,1145,1489,1374,1718,{A1E74FFD-CE15-4258-9B30-9A6093CB3DF2}
2981,2381,{369797C2-671D-11E5-80CA-005056A729E5},STOCKTON,HAMMER,Bank 1,CB 1101,PGE\BXYD,2017-01-12 14:42:09.7394534 -08:00,1633001101,163301101,8,3,3,1,500,10.91,10.8,489,10.67,10.56,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,1374,1787,1649,2000,{13BF9F52-D643-444D-AC4E-E54E17AF5A2B}
2982,2473,{1B0578FE-78E9-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,HOLLISTER,Bank 2,CB 2103,PGE\MTDR,2017-07-10 16:03:04.3937196 -07:00,1824902103,182492103,12,3,3,2,564,21.32,21.11,552,20.86,20.65,600,22.68,22.45,570,21.54,21.32,600,22.68,22.45,570,21.54,21.32,600,22.68,22.45,570,21.54,21.32,,,FALSE,FALSE,635,668,668,668,{3CD8DBFA-1B76-479E-A979-33E3FEEF29A6}
2983,2381,{369797CA-671D-11E5-80CA-005056A729E5},STOCKTON,HAMMER,Bank 1,CB 1102,PGE\BXYD,2017-01-12 14:42:42.1876614 -08:00,1633001102,163301102,8,3,3,1,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,1374,1787,1649,2000,{79380E3A-C253-4F7A-B6CC-56B8544665FC}
2985,2381,{369797D2-671D-11E5-80CA-005056A729E5},STOCKTON,HAMMER,Bank 1,CB 1103,PGE\BXYD,2017-01-12 14:43:58.9089532 -08:00,1633001103,163301103,8,3,3,1,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,1374,1787,1649,2000,{10703E20-2EF2-4BBA-926E-7A786BB56AA2}
2986,2474,{23C95D33-78E9-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,HOLLISTER,Bank 3,CB 2104,PGE\ACT0,2016-10-17 11:14:17.6042211 -07:00,1824902104,182492104,22,3,2,1,578,20.8,20.59,578,20.8,20.59,600,21.6,21.38,600,21.6,21.38,600,21.6,21.38,600,21.6,21.38,600,21.6,21.38,600,21.6,21.38,,,FALSE,FALSE,1250,1625,1500,1875,{D8AF3E8F-FD1D-45A2-8B10-CB1FB464799D}
2987,2474,{23C95D5C-78E9-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,HOLLISTER,Bank 3,CB 2105,PGE\ACT0,2016-10-17 11:18:20.0034427 -07:00,1824902105,182492105,22,3,3,2,391,14.07,13.93,391,14.07,13.93,440,15.84,15.68,440,15.84,15.68,443,15.94,15.78,443,15.94,15.78,473,17.02,16.85,473,17.02,16.85,,,FALSE,FALSE,1250,1625,1500,1875,{39D173AC-A08D-40F3-951F-DA57759B981E}
2988,2476,{369797F6-671D-11E5-80CA-005056A729E5},STOCKTON,HAMMER,Bank 3,CB 1108,PGE\BXYD,2017-01-12 14:52:16.7081442 -08:00,1633001108,163301108,8,3,3,1,503,10.98,10.87,503,10.98,10.87,600,13.09,12.96,600,13.09,12.96,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,916,1191,1100,1375,{2F814F33-611E-4421-A5A1-75927CF3A241}
2989,2474,{29C3C672-78E9-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,HOLLISTER,Bank 3,CB 2106,PGE\ACT0,2016-11-23 13:15:39.7640396 -08:00,1824902106,182492106,22,3,3,1,530,19.08,18.89,530,19.08,18.89,600,21.6,21.38,600,21.6,21.38,600,21.6,21.38,600,21.6,21.38,600,21.6,21.38,600,21.6,21.38,,,FALSE,FALSE,1250,1625,1500,1875,{40BDB3AC-281E-4EA6-A544-A85927162EE9}
2990,2476,{369797FB-671D-11E5-80CA-005056A729E5},STOCKTON,HAMMER,Bank 3,CB 1109,PGE\BXYD,2017-01-12 14:53:19.2645452 -08:00,1633001109,163301109,8,3,3,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,916,1191,1100,1375,{D997251B-1047-4BF2-82EE-CAFF4C569424}
2991,2480,{612482C3-0B21-11E6-9D37-D4BED91EFF1A},HUMBOLDT,ELK,Bank 1,CB 1101,PGE\C8M4,2016-11-18 11:51:02.9824597 -08:00,0429801101,042981101,8,3,3,2,250,5.46,5.41,250,5.46,5.41,250,5.46,5.41,250,5.46,5.41,250,5.46,5.41,250,5.46,5.41,250,5.46,5.41,250,5.46,5.41,,,FALSE,FALSE,481,625,577,721,{DED03173-6255-4C46-A8C9-ECE2EF3803DB}
2992,2481,{3003274A-78E9-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,INDUSTRIAL ACRES,Bank 1,CB 411 (Non-SCADA),PGE\ACT0,2016-10-17 12:03:53.6796279 -07:00,182300411,182300411,4,2,3,2,300,2.27,2.25,300,2.27,2.25,390,2.95,2.92,390,2.95,2.92,360,2.72,2.69,360,2.72,2.69,400,3.03,3,400,3.03,3,,,FALSE,FALSE,1238,1610,1486,1857,{49DCEF8C-6A6B-4A3C-B478-E02052A33F52}
2993,2478,{7530FE9D-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,SUISUN,Bank 1,CB 1101,PGE\TEJ2,2016-10-17 16:09:56.1480521 -07:00,0621301101,062131101,8,3,3,1,578,12.61,12.48,578,12.61,12.48,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{27CACEAC-B5BB-4A84-8AA3-DA0AA503C1D4}
2994,2478,{7530FEA6-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,SUISUN,Bank 1,CB 1102,PGE\TEJ2,2016-10-17 16:05:36.7621422 -07:00,0621301102,062131102,8,3,3,1,578,12.61,12.48,578,12.61,12.48,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{03C7A232-EDDF-4DEB-A1A6-FDEEB954195B}
2995,2482,{612482D9-0B21-11E6-9D37-D4BED91EFF1A},HUMBOLDT,EUREKA A,Bank 1,CB 1103,PGE\C8M4,2016-11-18 11:54:09.5007522 -08:00,1921201103,192121103,8,3,3,2,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,TRUE,572,744,687,859,{12043136-52B5-47CE-91C4-8B454DE88B41}
2996,2481,{3003274D-78E9-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,INDUSTRIAL ACRES,Bank 1,CB 412 (Non-SCADA),PGE\ACT0,2016-10-17 12:48:36.1532493 -07:00,182300412,182300412,4,2,3,2,300,2.27,2.25,300,2.27,2.25,390,2.95,2.92,390,2.95,2.92,360,2.72,2.69,360,2.72,2.69,400,3.03,3,400,3.03,3,,,FALSE,FALSE,1238,1610,1486,1857,{5557DE64-5A0C-443B-AD91-CF637995683A}
2997,2478,{7530FEBD-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,SUISUN,Bank 1,CB 1103,PGE\TEJ2,2016-10-17 16:05:12.9851514 -07:00,0621301103,062131103,8,3,3,1,503,10.98,10.87,503,10.98,10.87,600,13.09,12.96,600,13.09,12.96,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{384886D6-74E6-4671-8C46-1CB0BDED72B5}
2998,2481,{30032753-78E9-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,INDUSTRIAL ACRES,Bank 1,CB 413 (Non-SCADA),PGE\ACT0,2016-10-17 13:03:21.1343151 -07:00,182300413,182300413,4,2,3,2,300,2.27,2.25,300,2.27,2.25,390,2.95,2.92,390,2.95,2.92,360,2.72,2.69,360,2.72,2.69,400,3.03,3,400,3.03,3,,,FALSE,FALSE,1238,1610,1486,1857,{E749A599-2F2B-4541-A245-9F1D70AD44BA}
3000,2481,{30032756-78E9-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,INDUSTRIAL ACRES,Bank 1,CB 415 (Non-SCADA),PGE\K1LW,2017-05-23 11:37:29.7191460 -07:00,182300415,182300415,4,2,3,2,300,2.27,2.25,300,2.27,2.25,390,2.95,2.92,380,2.88,2.85,360,2.72,2.69,360,2.72,2.69,400,3.03,3,380,2.88,2.85,IA-415 Regulator replaced under PM# 74006321. 3-300A +/-10% 2500V 3-75kVA,,FALSE,FALSE,1238,1610,1486,1857,{95C3C230-4048-463C-9C7E-6FAF7580CB37}
3001,2483,{4CBBD379-78EA-11E5-8C7B-9CB70D532D7F},LOS PADRES,GOLDTREE,Bank 1,CB 1105,PGE\A9S5,2016-11-11 09:40:41.1509321 -08:00,1825801105,182581105,8,3,3,2,567,12.37,12.25,567,12.37,12.25,567,12.37,12.25,567,12.37,12.25,567,12.37,12.25,567,12.37,12.25,567,12.37,12.25,567,12.37,12.25,,,FALSE,FALSE,733,953,879,1099,{8572FDE6-C137-48CB-B6AE-92E7B39A760D}
3002,2483,{4CBBD37E-78EA-11E5-8C7B-9CB70D532D7F},LOS PADRES,GOLDTREE,Bank 1,CB 1107,PGE\A9S5,2016-11-11 09:41:20.9158419 -08:00,182581107,182581107,8,3,3,2,467,10.19,10.09,467,10.19,10.09,467,10.19,10.09,467,10.19,10.09,467,10.19,10.09,467,10.19,10.09,467,10.19,10.09,467,10.19,10.09,,,FALSE,FALSE,733,953,879,1099,{9DE3F8EE-B46A-4A22-9895-986FD6D8F319}
3004,2478,{7530FECD-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,SUISUN,Bank 1,CB 1104,PGE\TEJ2,2016-10-17 13:19:21.7967605 -07:00,0621301104,062131104,8,3,3,1,578,12.61,12.48,578,12.61,12.48,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{1DEFF33F-4186-4FB5-92EC-0FCF6B3188E9}
3005,2483,{4CBBD383-78EA-11E5-8C7B-9CB70D532D7F},LOS PADRES,GOLDTREE,Bank 1,CB 1108,PGE\A9S5,2016-11-11 09:41:50.6041691 -08:00,182581108,182581108,8,3,3,2,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,733,953,879,1099,{9EBC9ADB-552F-42D3-972B-DCD1A295FACC}
3007,2484,{7530FEEE-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,SUISUN,Bank 2,CB 1105,PGE\TEJ2,2016-10-17 16:02:39.8661963 -07:00,0621301105,062131105,8,3,3,1,503,10.98,10.87,503,10.98,10.87,600,13.09,12.96,600,13.09,12.96,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{1F576E0F-D2B2-42C3-A055-5AEA502AED4B}
3008,2484,{7530FEF7-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,SUISUN,Bank 2,CB 1106,PGE\TEJ2,2016-10-17 16:01:37.8752986 -07:00,0621301106,062131106,8,3,3,1,503,10.98,10.87,503,10.98,10.87,600,13.09,12.96,600,13.09,12.96,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{AA327C81-47B8-49E4-93AC-AB3A1A15477E}
3009,2484,{7530FF00-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,SUISUN,Bank 2,CB 1107,PGE\TEJ2,2016-10-17 14:36:08.4937425 -07:00,0621301107,062131107,8,3,3,1,503,10.98,10.87,503,10.98,10.87,600,13.09,12.96,600,13.09,12.96,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{88CAFA94-698B-4F69-A4DE-E90F1B72B34D}
3010,2485,{4CBBD38F-78EA-11E5-8C7B-9CB70D532D7F},LOS PADRES,MESA,Bank 4,CB 1101,PGE\A9S5,2016-11-11 09:42:50.8669703 -08:00,1828201101,182821101,8,3,3,2,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,4/0 Al LIMITS LOAD ADDITIONS AND TRANSFERS FROM EITHER OCEANO 1102 OR SANTA MARIA 1106,,FALSE,FALSE,2061,2680,2474,3092,{90CD2E10-D146-452E-A503-DC49281FE31F}
3011,2485,{4CBBD3A0-78EA-11E5-8C7B-9CB70D532D7F},LOS PADRES,MESA,Bank 4,CB 1102,PGE\A9S5,2016-11-11 09:43:15.2790923 -08:00,1828201102,182821102,8,3,3,2,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{92755B55-3984-43E6-9B6A-4E0C79A8E2A9}
3012,2485,{5314D67F-78EA-11E5-8C7B-9CB70D532D7F},LOS PADRES,MESA,Bank 4,CB 1103,PGE\A9S5,2016-11-11 09:43:45.4189754 -08:00,1828201103,182821103,8,3,3,2,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{AB1A3CE8-8B90-4C5A-8659-C4A4544B86C6}
3014,2484,{7530FF25-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,SUISUN,Bank 2,CB 1108,PGE\TEJ2,2016-10-17 16:00:24.8156709 -07:00,0621301108,062131108,8,3,3,1,578,12.61,12.48,578,12.61,12.48,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{8FE7B62A-1E9A-4812-8378-74599E77F8EA}
3015,2489,{66556E82-78EA-11E5-8C7B-9CB70D532D7F},LOS PADRES,OCEANO,Bank 1,CB 1104,PGE\A9S5,2016-11-11 09:46:04.8398677 -08:00,1826001104,182601104,8,3,3,2,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{9B05982B-40B2-405D-AF93-07190658DA5C}
3016,2489,{66556E9F-78EA-11E5-8C7B-9CB70D532D7F},LOS PADRES,OCEANO,Bank 1,CB 1106,PGE\A9S5,2016-11-11 09:46:28.3643165 -08:00,1826001106,182601106,8,3,3,2,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,,,FALSE,FALSE,2061,2680,2474,3092,{0474E6E2-9E61-4AE6-98EE-52431C188692}
3017,2486,{3C91AE2B-671D-11E5-80CA-005056A729E5},STOCKTON,MOSHER,Bank 1,CB 2104,PGE\BXYD,2017-01-11 15:02:01.4840078 -08:00,1637202104,163722104,12,3,3,1,503,19.01,18.82,503,19.01,18.82,639,24.15,23.91,639,24.15,23.91,557,21.05,20.84,557,21.05,20.84,667,25.21,24.96,667,25.21,24.96,,,FALSE,FALSE,793,1031,952,1190,{296685F0-4E5A-44AF-8414-95B67375B51B}
3018,2488,{7B288CAD-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,SUISUN,Bank 3,CB 1109,PGE\TEJ2,2016-12-01 16:06:04.5979653 -08:00,0621301109,062131109,8,3,3,1,503,10.98,10.87,503,10.98,10.87,600,13.09,12.96,600,13.09,12.96,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{8AD54AD7-E7A5-4A80-8DA4-B4BD1F2D1A56}
3019,2489,{6C58FF3C-78EA-11E5-8C7B-9CB70D532D7F},LOS PADRES,OCEANO,Bank 1,CB 1108,PGE\A9S5,2016-11-11 09:46:50.2678397 -08:00,1826001108,182601108,8,3,3,2,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{D78B2F43-3CCA-408E-AC37-FA7FEF9E94B1}
3020,2486,{3C91AE30-671D-11E5-80CA-005056A729E5},STOCKTON,MOSHER,Bank 1,CB 2105,PGE\BXYD,2017-01-11 15:03:40.9385654 -08:00,1637202105,163722105,12,3,3,1,503,19.01,18.82,503,19.01,18.82,639,24.15,23.91,639,24.15,23.91,557,21.05,20.84,557,21.05,20.84,674,25.47,25.22,674,25.47,25.22,,,FALSE,FALSE,793,1031,952,1190,{34B7F61B-7E4F-4458-A3A4-75455B6A58D6}
3021,2488,{7B288CCB-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,SUISUN,Bank 3,CB 1110,PGE\TEJ2,2016-12-01 16:06:44.7423859 -08:00,0621301110,062131110,8,3,3,1,503,10.98,10.87,503,10.98,10.87,600,13.09,12.96,600,13.09,12.96,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{63390E9A-B8FC-4F28-8FD5-7BFDC669AEC5}
3022,2494,{30032762-78E9-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,JOLON,Bank 1,CB 1102,PGE\ACT0,2016-11-23 13:23:05.9155632 -08:00,1829801102,182981102,8,3,3,1,417,9.1,9.01,417,9.1,9.01,417,9.1,9.01,417,9.1,9.01,417,9.1,9.01,417,9.1,9.01,417,9.1,9.01,417,9.1,9.01,,,FALSE,FALSE,481,601,577,601,{14D2FFF9-DE1F-4334-9BCE-8FBE8C3877E6}
3023,4476,{E1F1F9CB-78E4-11E5-8C7B-9CB70D532D7F},EAST BAY,OAKLAND C,Bank 2,CB 1120,PGE\MFN3,2017-07-13 10:45:45.3860363 -07:00,012011120,012011120,7,3,3,2,492,10.63,10.52,467,10.09,9.99,554,11.97,11.85,526,11.36,11.25,527,11.38,11.27,527,11.38,11.27,598,12.92,12.79,568,12.27,12.15,C1120 or L1102 is normal feeder for POO load and is reserved to serve 185A.    7-15-2014; currently reserved on L 1102,,FALSE,FALSE,2000,2000,2000,2000,{9CD1D1A1-872F-4C5D-8AA4-4AB8BD3730B4}
3024,2403,{DDFCE680-22CF-11E6-AE4A-D4BED91EFF1A},EAST BAY,OAKLAND C,Bank 2,CB 1132,PGE\C7CF,2016-12-12 16:49:46.5952085 -08:00,0120101132,012011132,8,3,3,2,445,9.71,9.61,445,9.71,9.61,494,10.78,10.67,494,10.78,10.67,458,10,9.9,458,10,9.9,509,11.11,11,509,11.11,11,,,FALSE,FALSE,2749,3574,3299,4123,{28B02E35-FA99-4DEB-9C2F-9E0818DD8846}
3025,2488,{7B288D01-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,SUISUN,Bank 3,CB 1112,PGE\TEJ2,2016-10-17 15:50:52.5491963 -07:00,0621301112,062131112,8,3,3,1,578,12.61,12.48,578,12.61,12.48,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{44672258-AD1C-42D4-86B6-3B3FF754C6B6}
3026,2488,{7B288CD4-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,SUISUN,Bank 3,CB 1111,PGE\TEJ2,2016-10-17 15:57:59.5043920 -07:00,0621301111,062131111,8,3,3,1,578,12.61,12.48,578,12.61,12.48,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{645182B1-7EDF-4AFF-B4F5-22C33AA9AA56}
3028,2495,{6C58FF53-78EA-11E5-8C7B-9CB70D532D7F},LOS PADRES,OCEANO,Bank 2,CB 1101,PGE\A9S5,2016-11-11 10:01:56.3417009 -08:00,1826001101,182601101,8,3,3,2,582,12.7,12.57,582,12.7,12.57,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{DF22DCC2-7D50-4655-BD63-76F81568262B}
3029,2403,{ECDC37AC-22CF-11E6-AE4A-D4BED91EFF1A},EAST BAY,OAKLAND C,Bank 2,CB 1133,PGE\C7CF,2016-12-12 16:50:01.5562798 -08:00,0120101133,012011133,8,3,3,2,462,10.08,9.98,462,10.08,9.98,538,11.74,11.62,538,11.74,11.62,471,10.28,10.18,471,10.28,10.18,549,11.98,11.86,549,11.98,11.86,,,FALSE,FALSE,2749,3574,3299,4123,{D3DD0D5A-C0FF-42D9-AB0F-D99CD4F6E397}
3033,2495,{6C58FF58-78EA-11E5-8C7B-9CB70D532D7F},LOS PADRES,OCEANO,Bank 2,CB 1102,PGE\A9S5,2016-11-11 10:03:16.1090583 -08:00,1826001102,182601102,8,3,3,2,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{77E6CD3D-7E86-4EFE-BC60-D0E6F6A51206}
3034,2495,{6C58FF5D-78EA-11E5-8C7B-9CB70D532D7F},LOS PADRES,OCEANO,Bank 2,CB 1103,PGE\ACT0,2016-12-01 07:33:15.2592376 -08:00,1826001103,182601103,8,3,3,2,564,12.31,12.19,564,12.31,12.19,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{9172A643-B4F2-4109-B9CF-46DB17A0A136}
3035,2495,{72505B1E-78EA-11E5-8C7B-9CB70D532D7F},LOS PADRES,OCEANO,Bank 2,CB 1105,PGE\ACT0,2016-12-01 07:33:44.3701212 -08:00,1826001105,182601105,8,3,3,2,564,12.31,12.19,564,12.31,12.19,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{BC43C737-4515-4E91-A63A-CE9650C08656}
3036,2496,{CA12BBE4-2F56-11E6-B38D-D4BED91EFF1A},EAST BAY,PALO SECO,UNIT SUB 401 (Non SCADA),CB 401 (Non-SCADA),PGE\C7CF,2016-12-19 11:40:24.3203534 -08:00,013180401,013180401,4,3,3,2,330,2.5,2.48,330,2.5,2.48,429,3.25,3.22,429,3.25,3.22,396,3,2.97,396,3,2.97,495,3.75,3.71,495,3.75,3.71,,,FALSE,FALSE,330,429,396,495,{9AC5D00D-F37E-4520-A1B2-2CC8C21BD6FB}
3037,2497,{36053160-78E9-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,KING CITY,Bank 1,CB 1105,PGE\ACT0,2016-10-17 16:21:37.7826408 -07:00,1820301105,182031105,8,3,2,1,481,10.5,10.4,481,10.5,10.4,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,481,625,577,721,{233ABB90-CEE5-4011-96E1-1E8F7732D48D}
3038,2497,{36053168-78E9-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,KING CITY,Bank 1,CB 1106,PGE\ACT0,2016-10-17 16:25:17.0106425 -07:00,1820301106,182031106,8,3,2,1,481,10.5,10.4,481,10.5,10.4,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,481,625,577,721,{896D4DF1-63D6-4F18-9BBA-E1CE14BD2EC1}
3039,2499,{305A1A45-2F56-11E6-B38D-D4BED91EFF1A},EAST BAY,RICHMOND Q,BANK 401 (Non SCADA),CB 401 (Non-SCADA),PGE\C7CF,2016-10-19 17:36:05.7455931 -07:00,012520401,012520401,4,3,3,2,330,2.5,2.48,330,2.5,2.48,392,2.97,2.94,392,2.97,2.94,367,2.78,2.75,367,2.78,2.75,400,3.03,3,400,3.03,3,,,FALSE,FALSE,330,429,396,495,{626B22B4-B9AA-4405-9144-6635C26905D8}
3040,2500,{264037C6-2F56-11E6-B38D-D4BED91EFF1A},EAST BAY,RICHMOND Q,BANK 402 (Non SCADA),CB 402 (Non-SCADA),PGE\C7CF,2016-12-19 11:48:20.6723903 -08:00,012520402,012520402,4,3,3,2,264,2,1.98,264,2,1.98,343,2.6,2.57,343,2.6,2.57,317,2.4,2.38,317,2.4,2.38,396,3,2.97,396,3,2.97,,,FALSE,FALSE,264,343,317,396,{9DEEE75C-E5D2-4FDE-A68B-51E1F3D60CCB}
3041,2502,{13F40525-78E5-11E5-8C7B-9CB70D532D7F},EAST BAY,RIDGE,Bank 1 (Non SCADA),CB 401 (Non-SCADA),PGE\C7CF,2016-12-19 11:56:47.5966834 -08:00,012840401,012840401,4,3,3,2,264,2,1.98,264,2,1.98,343,2.6,2.57,343,2.6,2.57,317,2.4,2.38,317,2.4,2.38,396,3,2.97,396,3,2.97,,,FALSE,FALSE,264,343,317,396,{D9366148-A7EB-4C98-ADE0-3A0F73F4D3BE}
3042,2503,{13F4052B-78E5-11E5-8C7B-9CB70D532D7F},EAST BAY,RIDGE,Bank 2 (Non SCADA),CB 402 (Non-SCADA),PGE\C7CF,2016-12-19 11:57:47.3781128 -08:00,012840402,012840402,4,3,3,2,264,2,1.98,264,2,1.98,343,2.6,2.57,343,2.6,2.57,317,2.4,2.38,317,2.4,2.38,382,2.89,2.86,382,2.89,2.86,,,FALSE,FALSE,264,343,317,396,{3EAFD6EA-9590-4ED6-8DDB-14B8FDEA461D}
3043,2504,{13F40534-78E5-11E5-8C7B-9CB70D532D7F},EAST BAY,RUSSELL,Bank 1 (Non SCADA),CB 401 (Non-SCADA),PGE\C7CF,2016-12-19 11:58:57.1588843 -08:00,013310401,013310401,4,3,3,2,369,2.79,2.76,369,2.79,2.76,414,3.13,3.1,414,3.13,3.1,415,3.14,3.11,415,3.14,3.11,443,3.35,3.32,443,3.35,3.32,,,FALSE,FALSE,528,687,634,792,{16E80A4E-729A-45DB-BAE4-A5DE1038BEC3}
3044,2504,{13F40537-78E5-11E5-8C7B-9CB70D532D7F},EAST BAY,RUSSELL,Bank 1 (Non SCADA),CB 402 (Non-SCADA),PGE\C7CF,2016-12-19 12:00:11.0883496 -08:00,013310402,013310402,4,3,3,2,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,,,FALSE,FALSE,528,687,634,792,{14D21A6D-8317-45C8-8C4C-DA28385B9B5D}
3045,2505,{218A500E-78E5-11E5-8C7B-9CB70D532D7F},EAST BAY,SOLANO,Bank 2,CB 402 (Non-SCADA),PGE\C7CF,2016-10-19 17:39:20.7382016 -07:00,013140402,013140402,4,3,3,2,264,2,1.98,264,2,1.98,343,2.6,2.57,343,2.6,2.57,317,2.4,2.38,317,2.4,2.38,396,3,2.97,396,3,2.97,,,FALSE,FALSE,264,343,317,396,{6F64FD29-8521-4BA8-BBE1-5CB64BD14F0B}
3046,2506,{218A5023-78E5-11E5-8C7B-9CB70D532D7F},EAST BAY,STUART,Bank 1 (Non SCADA),CB 401 (Non-SCADA),PGE\C7CF,2016-12-19 12:40:04.3712098 -08:00,013840401,013840401,4,3,3,2,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,,,FALSE,FALSE,825,1073,990,1238,{3CF3CB25-3C5B-430E-954F-8FD4271FCAF1}
3047,2506,{218A5026-78E5-11E5-8C7B-9CB70D532D7F},EAST BAY,STUART,Bank 1 (Non SCADA),CB 402 (Non-SCADA),PGE\C7CF,2016-12-19 12:40:30.8681602 -08:00,013840402,013840402,4,3,3,2,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,,,FALSE,FALSE,825,1073,990,1238,{00E45CF7-D7A6-4485-AE5D-A3C2D43850CD}
3048,2506,{218A5029-78E5-11E5-8C7B-9CB70D532D7F},EAST BAY,STUART,Bank 1 (Non SCADA),CB 403 (Non-SCADA),PGE\C7CF,2016-12-19 12:40:43.4599101 -08:00,013840403,013840403,4,3,3,2,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,,,FALSE,FALSE,825,1073,990,1238,{D56768E6-D40D-41D6-BBA4-6C1F4A98E225}
3049,2507,{218A502F-78E5-11E5-8C7B-9CB70D532D7F},EAST BAY,STUART,Bank 2 (Non SCADA),CB 404 (Non-SCADA),PGE\C7CF,2016-12-19 12:41:10.7160800 -08:00,013840404,013840404,4,3,3,2,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,,,FALSE,FALSE,825,1073,990,1238,{FF51EFCC-4698-4ECA-93F8-EE1138D92954}
3050,2507,{218A5032-78E5-11E5-8C7B-9CB70D532D7F},EAST BAY,STUART,Bank 2 (Non SCADA),CB 405 (Non-SCADA),PGE\C7CF,2016-12-19 12:41:21.8244904 -08:00,013840405,013840405,4,3,3,2,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,,,FALSE,FALSE,825,1073,990,1238,{03408352-8923-4EE3-A026-09B116C2212A}
3051,2507,{218A5035-78E5-11E5-8C7B-9CB70D532D7F},EAST BAY,STUART,Bank 2 (Non SCADA),CB 406 (Non-SCADA),PGE\C7CF,2016-12-19 12:41:37.1297266 -08:00,013840406,013840406,4,3,3,2,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,,,FALSE,FALSE,825,1073,990,1238,{03960893-D54A-41FF-AB44-397AB62BE447}
3052,2508,{752A825A-78E4-11E5-8C7B-9CB70D532D7F},DIABLO,SOBRANTE,Bank 3,CB 1101,PGE\MFN3,2016-11-30 14:32:23.8235230 -08:00,0146701101,014671101,8,3,3,1,503,10.98,10.87,503,10.98,10.87,639,13.95,13.81,639,13.95,13.81,557,12.16,12.04,557,12.16,12.04,667,14.56,14.41,667,14.56,14.41,,,FALSE,FALSE,1374,1787,1649,2061,{C966213C-CE1F-440E-B6AE-AD60C0EC53EC}
3053,2508,{7B5C049A-78E4-11E5-8C7B-9CB70D532D7F},DIABLO,SOBRANTE,Bank 3,CB 1102,PGE\MFN3,2016-11-30 14:32:38.0506318 -08:00,0146701102,014671102,8,3,3,1,530,11.57,11.45,530,11.57,11.45,728,15.89,15.73,728,15.89,15.73,634,13.84,13.7,634,13.84,13.7,750,16.37,16.21,750,16.37,16.21,,,FALSE,FALSE,1374,1787,1649,2061,{1CA17259-86D6-4F41-8DCF-807ADFA672EA}
