Id,BankId,Afid,DivisionName,SubstationName,BankName,CircuitName,LastChangedBy,DateRevised,CedsaId,CORRECTED CEDSA ID,OperatingVoltageId,SummerLoadFactorId,WinterLoadFactorId,LocationId,SummerNormalOperationalCapabilityAmps,SummerNormalOperationalCapabilityMva,SummerNormalOperationalCapabilityMw,SummerNormalPlanningCapabilityAmps,SummerNormalPlanningCapabilityMva,SummerNormalPlanningCapabilityMw,SummerEmergencyOperationalCapabilityAmps,SummerEmergencyOperationalCapabilityMva,SummerEmergencyOperationalCapabilityMw,SummerEmergencyPlanningCapabilityAmps,SummerEmergencyPlanningCapabilityMva,SummerEmergencyPlanningCapabilityMw,WinterNormalOperationalCapabilityAmps,WinterNormalOperationalCapabilityMva,WinterNormalOperationalCapabilityMw,WinterNormalPlanningCapabilityAmps,WinterNormalPlanningCapabilityMva,WinterNormalPlanningCapabilityMw,WinterEmergencyOperationalCapabilityAmps,WinterEmergencyOperationalCapabilityMva,WinterEmergencyOperationalCapabilityMw,WinterEmergencyPlanningCapabilityAmps,WinterEmergencyPlanningCapabilityMva,WinterEmergencyPlanningCapabilityMw,Notes,TransformerNotes,TransformerDerate,TransformerPlo,TransformerSummerNormalAmps,TransformerSummerEmergencyAmps,TransformerWinterNormalAmps,TransformerWinterEmergencyAmps,DmsGuid
3055,2508,{A759AB0F-FDB8-11E5-9D37-D4BED91EFF1A},DIABLO,SOBRANTE,Bank 3,CB 1103,PGE\MFN3,2016-11-30 14:33:17.1886267 -08:00,0146701103,014671103,8,3,3,1,440,9.6,9.5,440,9.6,9.5,606,13.23,13.1,606,13.23,13.1,528,11.52,11.4,528,11.52,11.4,639,13.95,13.81,639,13.95,13.81,,,FALSE,FALSE,1374,1787,1649,2061,{E6BDCFC2-09EE-454E-89C0-F2A523B212EA}
3058,1239,{B2D174D1-0B21-11E6-9D37-D4BED91EFF1A},SONOMA,BELLEVUE,Bank 1,CB 1103,PGE\DCGa,2017-07-19 07:39:06.6087238 -07:00,43182103,043182103,8,3,3,1,733,16,15.84,733,16,15.84,750,16.37,16.21,750,16.37,16.21,750,16.37,16.21,750,16.37,16.21,750,16.37,16.21,750,16.37,16.21,,,FALSE,TRUE,733,953,879,1099,{59275CE9-2F39-4345-930D-C28396C587A4}
3059,2512,{3C91AE3B-671D-11E5-80CA-005056A729E5},STOCKTON,MOSHER,Bank 2,CB 2107,PGE\BXYD,2017-01-11 15:10:57.9851706 -08:00,1637202107,163722107,12,3,3,1,345,13.04,12.91,327,12.36,12.24,386,14.59,14.44,366,13.83,13.69,443,16.74,16.57,420,15.87,15.71,473,17.88,17.7,449,16.97,16.8,,,FALSE,FALSE,793,1031,952,1190,{FFDC261D-599D-426D-8939-568A58561F9D}
3060,2512,{464AAEA5-671D-11E5-80CA-005056A729E5},STOCKTON,MOSHER,Bank 2,CB 2108,PGE\BXYD,2017-01-11 15:11:48.5876034 -08:00,1637202108,163722108,12,3,3,1,600,22.68,22.45,570,21.54,21.32,667,25.21,24.96,667,25.21,24.96,600,22.68,22.45,570,21.54,21.32,667,25.21,24.96,667,25.21,24.96,,,FALSE,FALSE,793,1031,952,1190,{1D66BB4D-9FC2-43DF-A27F-4D2F57898DC1}
3061,2384,{BF2DBEA4-0B21-11E6-9D37-D4BED91EFF1A},SONOMA,FITCH MOUNTAIN,Bank 1,CB 1111,PGE\DCGa,2016-11-18 19:11:02.3318591 -08:00,42751111,042751111,8,3,3,1,558,12.18,12.06,558,12.18,12.06,558,12.18,12.06,558,12.18,12.06,558,12.18,12.06,558,12.18,12.06,558,12.18,12.06,558,12.18,12.06,,,FALSE,FALSE,572,744,687,859,{9DAFBC27-A324-4AF5-83F3-AC420D3A1B83}
3062,2384,{BF2DBEBB-0B21-11E6-9D37-D4BED91EFF1A},SONOMA,FITCH MOUNTAIN,Bank 1,CB 1112,PGE\DCGa,2016-11-18 19:02:37.8801485 -08:00,42751112,042751112,8,3,3,1,515,11.24,11.13,515,11.24,11.13,558,12.18,12.06,558,12.18,12.06,558,12.18,12.06,558,12.18,12.06,558,12.18,12.06,558,12.18,12.06,,,FALSE,FALSE,572,744,687,859,{5BB5AA42-940A-44DB-9BD5-2B7BDAA513F2}
3063,2513,{BF2DBECE-0B21-11E6-9D37-D4BED91EFF1A},SONOMA,FITCH MOUNTAIN,Bank 2,CB 1113,PGE\DCGa,2016-11-18 19:40:27.2153449 -08:00,42751113,042751113,8,3,3,1,558,12.18,12.06,430,9.38,9.29,558,12.18,12.06,558,12.18,12.06,558,12.18,12.06,516,11.26,11.15,558,12.18,12.06,558,12.18,12.06,,,FALSE,TRUE,430,559,516,646,{A67ADBF0-3C98-4EF9-B7E6-A78C5C376379}
3064,2514,{BF2DBFE9-0B21-11E6-9D37-D4BED91EFF1A},SONOMA,GEYSERVILLE,Bank 1,CB 1101,PGE\C8M4,2016-11-17 11:48:03.4803505 -08:00,0428901101,042891101,8,3,3,1,400,8.73,8.64,400,8.73,8.64,447,9.76,9.66,447,9.76,9.66,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,429,558,515,644,{616D9F3E-5B2C-4D34-A4D4-B0C4275D4DEC}
3065,2516,{BF2DC01F-0B21-11E6-9D37-D4BED91EFF1A},SONOMA,GEYSERVILLE,Bank 2,CB 1102,PGE\C8M4,2016-10-18 09:51:49.0639583 -07:00,0428901102,042891102,8,2,2,1,450,9.82,9.72,450,9.82,9.72,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,572,722,687,722,{6036B8DE-94DB-47DB-90E4-13882F718583}
3066,2519,{B1F47D36-78E5-11E5-8C7B-9CB70D532D7F},EAST BAY,VIRGINIA,Bank 1 (Non SCADA),CB 401 (Non-SCADA),PGE\C7CF,2016-12-19 12:47:03.1351350 -08:00,013780401,013780401,4,3,3,2,264,2,1.98,264,2,1.98,343,2.6,2.57,343,2.6,2.57,317,2.4,2.38,317,2.4,2.38,396,3,2.97,396,3,2.97,,,FALSE,FALSE,264,343,317,396,{5DA98D94-A39E-4C13-90AD-C2F9321C4C0D}
3067,2518,{BF2DC08B-0B21-11E6-9D37-D4BED91EFF1A},SONOMA,MIRABEL,Bank 1,CB 1101,PGE\C8M4,2016-10-18 10:01:27.7017298 -07:00,0420901101,042091101,8,3,3,1,430,9.38,9.29,430,9.38,9.29,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,430,559,516,601,{E8CAA2AE-E0F7-435E-85F8-BF0FDB1335E9}
3068,2517,{464AAEC2-671D-11E5-80CA-005056A729E5},STOCKTON,MOSHER,Bank 3,CB 2110,PGE\BXYD,2017-01-11 15:17:04.4634348 -08:00,1637202110,163722110,12,3,3,1,578,21.84,21.62,578,21.84,21.62,689,26.04,25.78,689,26.04,25.78,627,23.7,23.46,627,23.7,23.46,700,26.46,26.2,700,26.46,26.2,,,FALSE,FALSE,1190,1547,1428,1786,{5118F93F-FC34-4045-ADCC-720B5D23443D}
3069,2517,{464AAECD-671D-11E5-80CA-005056A729E5},STOCKTON,MOSHER,Bank 3,CB 2111,PGE\T1SI,2017-04-04 14:31:02.9706885 -07:00,1637202111,163722111,12,3,3,1,578,21.84,21.62,578,21.84,21.62,689,26.04,25.78,689,26.04,25.78,627,23.7,23.46,627,23.7,23.46,700,26.46,26.2,700,26.46,26.2,,,FALSE,FALSE,1190,1547,1428,1786,{C6AF41C4-A5D2-4464-ABF0-CAA4154B1F84}
3071,2520,{B1F47D3F-78E5-11E5-8C7B-9CB70D532D7F},EAST BAY,WALDO,WALDO UNIT SUB 401,CB 401 (Non-SCADA),PGE\C7CF,2016-12-19 12:48:03.3859343 -08:00,013350401,013350401,4,3,3,2,303,2.29,2.27,303,2.29,2.27,395,2.99,2.96,395,2.99,2.96,364,2.76,2.73,364,2.76,2.73,428,3.24,3.21,428,3.24,3.21,,,FALSE,FALSE,303,395,364,455,{90B855A3-CDA3-4A8A-8045-4DA1FCFC81AE}
3072,2518,{BF2DC094-0B21-11E6-9D37-D4BED91EFF1A},SONOMA,MIRABEL,Bank 1,CB 1102,PGE\C8M4,2016-10-18 10:21:39.3734453 -07:00,0420901102,042091102,8,3,3,1,430,9.38,9.29,430,9.38,9.29,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,430,559,516,601,{F736CDDC-1EA8-4786-BDBC-99F57835CEE0}
3073,2521,{FF83DFB6-2F56-11E6-B38D-D4BED91EFF1A},EAST BAY,WALDO,WALDO UNIT SUB 402,CB 402 (Non-SCADA),PGE\C7CF,2016-12-19 12:49:02.8057069 -08:00,013350402,013350402,4,3,3,2,264,2,1.98,264,2,1.98,343,2.6,2.57,343,2.6,2.57,317,2.4,2.38,317,2.4,2.38,396,3,2.97,396,3,2.97,,,FALSE,FALSE,264,343,317,396,{973D0344-8172-4D72-85ED-4ECFE888262A}
3074,2522,{B1F47D4E-78E5-11E5-8C7B-9CB70D532D7F},EAST BAY,WALL,Bank 1 (Non SCADA),CB 401 (Non-SCADA),PGE\C7CF,2016-10-19 17:44:39.8052476 -07:00,013740401,013740401,4,3,3,2,303,2.29,2.27,303,2.29,2.27,395,2.99,2.96,395,2.99,2.96,364,2.76,2.73,364,2.76,2.73,433,3.28,3.25,433,3.28,3.25,,,FALSE,FALSE,303,395,364,433,{F3993587-9853-4AEB-B76D-742354AB3DBE}
3075,2523,{C5614FBF-0B21-11E6-9D37-D4BED91EFF1A},SONOMA,MOLINO,Bank 1,CB 1101,PGE\C8M4,2016-10-18 10:42:35.2378113 -07:00,0425701101,042571101,8,3,3,1,572,12.48,12.36,572,12.48,12.36,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,572,744,687,859,{FBF40A9C-1DF9-4093-B1EA-4DC617415793}
3076,2524,{B1F47D57-78E5-11E5-8C7B-9CB70D532D7F},EAST BAY,WOOD,Bank 1 (Non SCADA),CB 401 (Non-SCADA),PGE\C7CF,2016-10-19 17:45:06.3603622 -07:00,013380401,013380401,4,3,3,2,277,2.1,2.08,277,2.1,2.08,360,2.72,2.69,360,2.72,2.69,333,2.52,2.49,333,2.52,2.49,400,3.03,3,400,3.03,3,,,FALSE,FALSE,277,360,333,416,{D2D1058C-462D-42B1-9112-5E4F18B2F8C4}
3077,2515,{D5F17606-D1CA-11E5-8ECE-9CB70D532D7F},SAN JOSE,EDENVALE,Bank 1,CB 1101,PGE\DVN5,2016-11-28 10:32:34.5787738 -08:00,0829501101,082951101,8,3,3,2,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{E11603A7-ADFB-43EB-A004-351CCB6B430C}
3078,2525,{C5614FEE-0B21-11E6-9D37-D4BED91EFF1A},SONOMA,MOLINO,Bank 2,CB 1102,PGE\DCGa,2016-11-16 17:47:17.8221879 -08:00,0425701102,042571102,8,3,3,1,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,1374,1787,1649,2061,{034DEE73-00C7-4B52-AF0C-233254CD305F}
3079,2525,{C5615028-0B21-11E6-9D37-D4BED91EFF1A},SONOMA,MOLINO,Bank 2,CB 1103,PGE\C8M4,2016-10-18 11:13:21.5010253 -07:00,0425701103,042571103,8,3,3,1,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,1374,1787,1649,2061,{1B8ABE04-BD4E-45FB-BAC4-132DBC344EB1}
3080,2525,{C561504D-0B21-11E6-9D37-D4BED91EFF1A},SONOMA,MOLINO,Bank 2,CB 1104,PGE\DCGa,2016-11-16 17:50:51.3868540 -08:00,0425701104,042571104,8,3,3,1,503,10.98,10.87,503,10.98,10.87,600,13.09,12.96,600,13.09,12.96,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{B8F429AD-DC9A-4AC7-BBA7-8DEC34DCBADD}
3081,2530,{C5615179-0B21-11E6-9D37-D4BED91EFF1A},SONOMA,MONTE RIO,Bank 1,CB 1111,PGE\DCGa,2017-08-05 16:56:52.6398558 -07:00,0428101111,042811111,8,3,3,1,500,10.91,10.8,434,9.47,9.38,500,10.91,10.8,475,10.37,10.27,500,10.91,10.8,475,10.37,10.27,500,10.91,10.8,475,10.37,10.27,,,FALSE,FALSE,572,744,687,859,{97C891EA-D820-4927-B631-FE7E2035D021}
3082,2530,{C5615190-0B21-11E6-9D37-D4BED91EFF1A},SONOMA,MONTE RIO,Bank 1,CB 1112,PGE\DCGa,2016-11-17 16:04:55.0345576 -08:00,0428101112,042811112,8,3,3,1,572,12.48,12.36,572,12.48,12.36,744,16.24,16.08,744,16.24,16.08,687,14.99,14.84,687,14.99,14.84,859,18.75,18.56,859,18.75,18.56,,,FALSE,FALSE,572,744,687,859,{F3C98E31-A0D0-4840-A75F-A7A01F18FB7B}
3084,2532,{C56151A3-0B21-11E6-9D37-D4BED91EFF1A},SONOMA,MONTE RIO,Bank 2,CB 1113,PGE\C8M4,2016-11-17 15:40:35.8270293 -08:00,0428101113,042811113,8,3,3,1,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,TRUE,722,722,722,722,{1B7CEF30-0C94-4546-9BCC-D6BA3DE7D8DF}
3085,2526,{218A503E-78E5-11E5-8C7B-9CB70D532D7F},EAST BAY,OAKLAND D,Bank 3,CB 1103,PGE\C7CF,2016-11-17 13:24:15.1544547 -08:00,0120401103,012041103,8,3,3,2,400,8.73,8.64,400,8.73,8.64,448,9.78,9.68,448,9.78,9.68,412,8.99,8.9,412,8.99,8.9,461,10.06,9.96,461,10.06,9.96,,,FALSE,FALSE,1374,1787,1649,2061,{4052085C-6D24-4A2F-9FCA-F48FF59B660F}
3086,2515,{D5F17616-D1CA-11E5-8ECE-9CB70D532D7F},SAN JOSE,EDENVALE,Bank 1,CB 1102,PGE\DVN5,2016-11-28 10:32:48.4828628 -08:00,0829501102,082951102,8,3,3,2,475,10.37,10.27,475,10.37,10.27,584,12.75,12.62,584,12.75,12.62,489,10.67,10.56,489,10.67,10.56,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{60670C09-584C-4865-9E7F-AB96C2EC1393}
3087,2526,{218A5043-78E5-11E5-8C7B-9CB70D532D7F},EAST BAY,OAKLAND D,Bank 3,CB 1117,PGE\C7CF,2016-10-19 17:28:15.1502469 -07:00,0120401117,012041117,8,3,3,2,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{1E15DD45-8E03-4480-A538-8BFE115872D9}
3088,2527,{218A5057-78E5-11E5-8C7B-9CB70D532D7F},EAST BAY,OAKLAND D,Bank 4 - 12kV,CB 1104,PGE\C7CF,2016-12-13 10:17:01.9023624 -08:00,0120401104,012041104,8,3,3,2,492,10.74,10.63,492,10.74,10.63,554,12.09,11.97,554,12.09,11.97,527,11.5,11.38,527,11.5,11.38,598,13.05,12.92,598,13.05,12.92,,,FALSE,FALSE,2061,2680,2474,3092,{62E04417-A31B-4D94-8918-4B2359F564FF}
3089,2527,{218A5062-78E5-11E5-8C7B-9CB70D532D7F},EAST BAY,OAKLAND D,Bank 4 - 12kV,CB 1105,PGE\C7CF,2016-12-13 10:17:21.7304708 -08:00,0120401105,012041105,8,3,3,2,478,10.43,10.33,478,10.43,10.33,531,11.59,11.47,531,11.59,11.47,492,10.74,10.63,492,10.74,10.63,546,11.92,11.8,546,11.92,11.8,,,FALSE,FALSE,2061,2680,2474,3092,{9F64FFA4-809B-4245-849F-A3DB489B7E01}
3090,2533,{CB6B5871-0B21-11E6-9D37-D4BED91EFF1A},SONOMA,PENNGROVE,Bank 1,CB 1101,PGE\C8M4,2016-10-18 12:08:40.7193952 -07:00,43471101,043471101,8,3,3,1,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,572,744,687,859,{00000000-0000-0000-0000-000000000000}
3091,2527,{218A506D-78E5-11E5-8C7B-9CB70D532D7F},EAST BAY,OAKLAND D,Bank 4 - 12kV,CB 1106,PGE\C7CF,2016-11-17 13:33:22.4615810 -08:00,0120401106,012041106,8,3,3,2,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,,,FALSE,FALSE,2061,2680,2474,3092,{D753358A-954A-4912-9015-15A022745613}
3092,2527,{218A5084-78E5-11E5-8C7B-9CB70D532D7F},EAST BAY,OAKLAND D,Bank 4 - 12kV,CB 1107,PGE\C7CF,2016-11-17 13:38:26.0730204 -08:00,0120401107,012041107,8,3,3,2,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,2061,2680,2474,3092,{633DE53D-55A0-4090-BF3E-66B1DE80944C}
3093,2527,{2795D017-78E5-11E5-8C7B-9CB70D532D7F},EAST BAY,OAKLAND D,Bank 4 - 12kV,CB 1110,PGE\C7CF,2016-11-17 13:38:43.8575904 -08:00,0120401110,012041110,8,3,3,2,481,10.5,10.4,481,10.5,10.4,592,12.92,12.79,592,12.92,12.79,495,10.8,10.69,495,10.8,10.69,599,13.07,12.94,599,13.07,12.94,,,FALSE,FALSE,2061,2680,2474,3092,{07D742C9-01DB-4DAB-8C52-B13EC14DF2F0}
3094,2534,{6DFF157F-0B21-11E6-9D37-D4BED91EFF1A},HUMBOLDT,JANES CREEK,Bank 1,CB 1101,PGE\DCGa,2016-10-18 12:42:11.9363562 -07:00,1923901101,192391101,8,3,3,2,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,,,FALSE,FALSE,430,559,516,646,{A7B265FB-C181-4163-BD6D-BB472DBB2929}
3095,2534,{6DFF1596-0B21-11E6-9D37-D4BED91EFF1A},HUMBOLDT,JANES CREEK,Bank 1,CB 1102,PGE\DCGa,2016-10-18 12:42:33.8105402 -07:00,1923901102,192391102,8,3,3,2,267,5.83,5.77,267,5.83,5.77,267,5.83,5.77,267,5.83,5.77,267,5.83,5.77,267,5.83,5.77,267,5.83,5.77,267,5.83,5.77,,,FALSE,TRUE,430,559,516,646,{2A357C79-9830-4AAC-88F1-07E048104A1F}
3096,2527,{2795D037-78E5-11E5-8C7B-9CB70D532D7F},EAST BAY,OAKLAND D,Bank 4 - 12kV,CB 1115,PGE\C7CF,2016-12-13 10:18:19.0319690 -08:00,0120401115,012041115,8,3,3,2,481,10.5,10.4,481,10.5,10.4,592,12.92,12.79,592,12.92,12.79,495,10.8,10.69,495,10.8,10.69,599,13.07,12.94,599,13.07,12.94,,,FALSE,FALSE,2061,2680,2474,3092,{C24BAE5C-D592-4EAB-B88B-D51F4F736037}
3097,2528,{2E13720C-78E5-11E5-8C7B-9CB70D532D7F},EAST BAY,OAKLAND D,Bank 5,CB 1101,PGE\C7CF,2016-10-19 17:31:24.2957121 -07:00,0120401101,012041101,8,3,3,2,360,7.86,7.78,360,7.86,7.78,400,8.73,8.64,400,8.73,8.64,371,8.1,8.02,371,8.1,8.02,412,8.99,8.9,412,8.99,8.9,,,FALSE,FALSE,2061,2680,2474,3092,{D5975888-7BDC-44D0-9C39-4982505D2935}
3098,2537,{D1672E90-0B21-11E6-9D37-D4BED91EFF1A},SONOMA,SONOMA,Bank 1,CB 1102,PGE\C8M4,2016-10-18 12:52:18.9258590 -07:00,0427201102,042721102,8,3,3,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{0090C9D9-0A8D-4DE9-85A4-21A8149714B3}
3099,2528,{2E137211-78E5-11E5-8C7B-9CB70D532D7F},EAST BAY,OAKLAND D,Bank 5,CB 1102,PGE\C7CF,2016-12-13 10:18:54.4451300 -08:00,0120401102,012041102,8,3,3,2,517,11.28,11.17,517,11.28,11.17,600,13.09,12.96,600,13.09,12.96,527,11.5,11.38,527,11.5,11.38,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{C9F0D1B0-DD39-4F61-9219-488BF9D2F619}
3100,2528,{2E137216-78E5-11E5-8C7B-9CB70D532D7F},EAST BAY,OAKLAND D,Bank 5,CB 1111,PGE\C7CF,2016-12-13 10:19:13.7266064 -08:00,0120401111,012041111,8,3,3,2,481,10.5,10.4,481,10.5,10.4,592,12.92,12.79,592,12.92,12.79,495,10.8,10.69,495,10.8,10.69,599,13.07,12.94,599,13.07,12.94,,,FALSE,FALSE,2061,2680,2474,3092,{C6EF3AA0-3771-427D-9F4F-C59F1F881041}
3101,2528,{2E137227-78E5-11E5-8C7B-9CB70D532D7F},EAST BAY,OAKLAND D,Bank 5,CB 1112,PGE\C7CF,2016-11-17 13:45:21.7259454 -08:00,0120401112,012041112,8,3,3,2,481,10.5,10.4,481,10.5,10.4,592,12.92,12.79,592,12.92,12.79,495,10.8,10.69,495,10.8,10.69,599,13.07,12.94,599,13.07,12.94,"NOT COMPLETE! UG Cable is 2,1000A-XL",,FALSE,FALSE,2061,2680,2474,3092,{B1125B7D-9751-4048-B7C9-E854033C4E49}
3102,2528,{342E8258-78E5-11E5-8C7B-9CB70D532D7F},EAST BAY,OAKLAND D,Bank 5,CB 1116,PGE\C7CF,2016-12-13 10:19:34.3964739 -08:00,0120401116,012041116,8,3,3,2,427,9.32,9.23,427,9.32,9.23,474,10.34,10.24,474,10.34,10.24,440,9.6,9.5,440,9.6,9.5,488,10.65,10.54,488,10.65,10.54,,,FALSE,FALSE,2061,2680,2474,3092,{526D4D8C-DA86-4945-A56C-0DE8559A3F13}
3103,2537,{D1672E99-0B21-11E6-9D37-D4BED91EFF1A},SONOMA,SONOMA,Bank 1,CB 1103,PGE\C8M4,2016-10-18 13:58:48.3905020 -07:00,0427201103,042721103,8,3,3,1,477,10.41,10.31,440,9.6,9.5,600,13.09,12.96,578,12.61,12.48,528,11.52,11.4,528,11.52,11.4,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{9988AC29-F7D8-4659-97C7-3580DDBF5A93}
3104,2529,{342E8263-78E5-11E5-8C7B-9CB70D532D7F},EAST BAY,OAKLAND D,Bank 6,CB 1130,PGE\C7CF,2016-12-13 10:23:40.3483329 -08:00,0120401130,012041130,8,3,3,2,545,11.89,11.77,545,11.89,11.77,600,13.09,12.96,600,13.09,12.96,556,12.13,12.01,556,12.13,12.01,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{0519D980-7C38-4218-A27D-A1B461425332}
3105,2529,{342E8275-78E5-11E5-8C7B-9CB70D532D7F},EAST BAY,OAKLAND D,Bank 6,CB 1131,PGE\C7CF,2016-12-13 10:28:37.4863682 -08:00,0120401131,012041131,8,3,3,2,541,11.81,11.69,541,11.81,11.69,600,13.09,12.96,600,13.09,12.96,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{25D1624B-4A6A-4B01-8977-440E46CD0E98}
3106,2529,{3A5B93CC-78E5-11E5-8C7B-9CB70D532D7F},EAST BAY,OAKLAND D,Bank 6,CB 1132,PGE\C7CF,2016-12-13 10:31:04.9830109 -08:00,0120401132,012041132,8,3,3,2,541,11.81,11.69,541,11.81,11.69,600,13.09,12.96,600,13.09,12.96,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{FE385F42-8116-4D50-9E09-4E63BBEFEE97}
3107,2515,{D5F17626-D1CA-11E5-8ECE-9CB70D532D7F},SAN JOSE,EDENVALE,Bank 1,CB 1103,PGE\DVN5,2016-11-28 10:33:26.0544052 -08:00,0829501103,082951103,8,3,3,2,581,12.68,12.55,581,12.68,12.55,600,13.09,12.96,600,13.09,12.96,598,13.05,12.92,598,13.05,12.92,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{550B41FD-7232-44A5-A7DF-9697B8EF2259}
3108,2529,{3A5B93D2-78E5-11E5-8C7B-9CB70D532D7F},EAST BAY,OAKLAND D,Bank 6,CB 1133,PGE\C7CF,2016-12-13 10:32:49.0430675 -08:00,0120401133,012041133,8,3,3,2,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{DF098164-2EB8-4CB8-AC12-B292FD689DA9}
3109,2540,{464AAFB9-671D-11E5-80CA-005056A729E5},STOCKTON,STAGG,Bank 3,CB 1103,PGE\BXYD,2017-01-11 10:45:05.4495877 -08:00,1624201103,162421103,8,3,3,1,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,1200,1440,1200,1440,{EF4DAA20-945E-49AB-8C53-A9C4B579D6E8}
3110,2539,{EEFC7476-671D-11E5-80CA-005056A729E5},KERN,7TH STANDARD,Bank 1,CB 2101,PGE\BXYD,2016-10-18 14:25:57.0441275 -07:00,2545802101,254582101,12,3,3,1,578,21.84,21.62,578,21.84,21.62,667,25.21,24.96,667,25.21,24.96,627,23.7,23.46,627,23.7,23.46,667,25.21,24.96,667,25.21,24.96,,,FALSE,FALSE,1190,1547,1428,1786,{03E9D448-018C-4F97-B13F-50D8996AD7D3}
3112,2540,{464AAFC1-671D-11E5-80CA-005056A729E5},STOCKTON,STAGG,Bank 3,CB 1105,PGE\BXYD,2017-01-11 10:46:23.4812879 -08:00,1624201105,162421105,8,3,3,1,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,1200,1440,1200,1440,{293C5E31-AD96-47B6-B00E-3982A61377BE}
3114,2539,{EEFC747B-671D-11E5-80CA-005056A729E5},KERN,7TH STANDARD,Bank 1,CB 2102,PGE\BXYD,2016-10-18 14:25:45.2776559 -07:00,2545802102,254582102,12,3,3,1,578,21.84,21.62,578,21.84,21.62,667,25.21,24.96,667,25.21,24.96,627,23.7,23.46,627,23.7,23.46,667,25.21,24.96,667,25.21,24.96,,,FALSE,FALSE,1190,1547,1428,1786,{986F2D46-954C-4FE4-B548-DD47736E34CF}
3115,2537,{D1672EB0-0B21-11E6-9D37-D4BED91EFF1A},SONOMA,SONOMA,Bank 1,CB 1104,PGE\C8M4,2016-10-18 14:03:41.9892180 -07:00,0427201104,042721104,8,3,3,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{658C863F-5BFA-4F4A-9168-C311EE3320F9}
3116,2539,{EEFC7489-671D-11E5-80CA-005056A729E5},KERN,7TH STANDARD,Bank 1,CB 2103,PGE\BXYD,2016-10-18 14:25:35.1029351 -07:00,2545802103,254582103,12,3,3,1,636,24.04,23.8,636,24.04,23.8,667,25.21,24.96,667,25.21,24.96,667,25.21,24.96,667,25.21,24.96,667,25.21,24.96,667,25.21,24.96,,,FALSE,FALSE,1190,1547,1428,1786,{5CED59E6-DD2F-4E47-AA46-DF84DB232FFF}
3117,2543,{D1672ECA-0B21-11E6-9D37-D4BED91EFF1A},SONOMA,SONOMA,Bank 2,CB 1105,PGE\C8M4,2016-10-18 14:26:21.9814839 -07:00,0427201105,042721105,8,3,3,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{70553593-057F-46A6-80BD-81DC10963C72}
3118,2542,{4D5B04C2-78E5-11E5-8C7B-9CB70D532D7F},EAST BAY,OAKLAND I,Bank 1 (Non SCADA),CB 401 (Non-SCADA),PGE\C7CF,2016-12-15 10:31:57.8508225 -08:00,012080401,012080401,4,3,3,2,264,2,1.98,264,2,1.98,343,2.6,2.57,343,2.6,2.57,317,2.4,2.38,317,2.4,2.38,384,2.91,2.88,384,2.91,2.88,,,FALSE,FALSE,264,343,317,396,{5F08C6AF-8FC8-4F5C-B60C-7EB8C2814BED}
3119,2545,{D7085D4A-671D-11E5-80CA-005056A729E5},KERN,ANTELOPE,Bank 1 (Non SCADA),CB 1101 (Non-SCADA),PGE\BXYD,2016-10-18 14:32:39.2249533 -07:00,2520201101,252021101,8,3,3,1,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,,,FALSE,FALSE,481,625,577,702,{19834F58-5F01-4385-A3DC-9493ECBB30D0}
3120,2543,{D1672EEF-0B21-11E6-9D37-D4BED91EFF1A},SONOMA,SONOMA,Bank 2,CB 1106,PGE\C8M4,2016-10-18 14:32:44.7636278 -07:00,0427201106,042721106,8,2,2,1,530,11.57,11.45,530,11.57,11.45,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{33E00EE0-6401-494A-A3D7-2D9DB4DDFE31}
3121,2545,{D7085D56-671D-11E5-80CA-005056A729E5},KERN,ANTELOPE,Bank 1 (Non SCADA),CB 1102 (Non-SCADA),PGE\BXYD,2016-10-18 14:33:56.3868240 -07:00,2520201102,252021102,8,3,3,1,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,,,FALSE,FALSE,481,625,577,702,{0B19843A-D8E8-4F41-9980-2E828068A81B}
3122,2544,{4D5B04C8-78E5-11E5-8C7B-9CB70D532D7F},EAST BAY,OAKLAND I,Bank 2 (Non SCADA),CB 402 (Non-SCADA),PGE\C7CF,2016-12-15 10:32:28.6777021 -08:00,012080402,012080402,4,3,3,2,264,2,1.98,264,2,1.98,343,2.6,2.57,343,2.6,2.57,317,2.4,2.38,317,2.4,2.38,384,2.91,2.88,384,2.91,2.88,,,FALSE,FALSE,264,343,317,396,{D00F78B4-B75F-409B-9567-BE6DAAAA389A}
3123,2543,{D1672EF8-0B21-11E6-9D37-D4BED91EFF1A},SONOMA,SONOMA,Bank 2,CB 1107,PGE\C8M4,2016-10-18 14:38:05.1344000 -07:00,0427201107,042721107,8,2,2,1,345,7.53,7.45,345,7.53,7.45,386,8.42,8.34,386,8.42,8.34,443,9.67,9.57,443,9.67,9.57,473,10.32,10.22,473,10.32,10.22,,,FALSE,FALSE,2061,2680,2474,3092,{507DA2EE-78CC-4705-A1CA-C6018CDF797C}
3124,2546,{0DDAA05D-5FD1-11E6-9BE4-80000BC6CD8D},SACRAMENTO,CORDELIA,BANK 3,CB 1104,PGE\TEJ2,2016-10-18 14:51:27.4466051 -07:00,062701104,062701104,8,3,3,1,636,13.88,13.74,636,13.88,13.74,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,,,FALSE,FALSE,2061,2680,2474,3092,{4AC05CAE-C6F3-4FA6-951D-6EE74883502A}
3125,2548,{D7085D5F-671D-11E5-80CA-005056A729E5},KERN,ARVIN,Bank 1 (Non SCADA),CB 1101 (Non-SCADA),PGE\BXYD,2016-10-18 14:53:06.0080782 -07:00,2538001101,253801101,8,3,3,1,512,11.17,11.06,512,11.17,11.06,578,12.61,12.48,578,12.61,12.48,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,512,666,615,702,{4BACDEDE-35E2-4556-81CB-7AADEC6FBCA6}
3126,2548,{D7085D71-671D-11E5-80CA-005056A729E5},KERN,ARVIN,Bank 1 (Non SCADA),CB 1102 (Non-SCADA),PGE\BXYD,2016-10-18 14:56:22.1660618 -07:00,2538001102,253801102,8,3,3,1,300,6.55,6.48,300,6.55,6.48,300,6.55,6.48,300,6.55,6.48,300,6.55,6.48,300,6.55,6.48,300,6.55,6.48,300,6.55,6.48,,,FALSE,FALSE,512,666,615,702,{302BAC59-0031-42DA-8DB2-6F6E4EF12686}
3127,2548,{D7085D77-671D-11E5-80CA-005056A729E5},KERN,ARVIN,Bank 1 (Non SCADA),CB 1103 (Non-SCADA),PGE\BXYD,2016-10-18 14:58:20.1500256 -07:00,2538001103,253801103,8,3,3,1,512,11.17,11.06,512,11.17,11.06,578,12.61,12.48,578,12.61,12.48,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,512,666,615,702,{DEDE0DCE-E1C3-46B9-9499-898D81CF474E}
3128,2546,{24B4C9A3-5FD1-11E6-9BE4-80000BC6CD8D},SACRAMENTO,CORDELIA,BANK 3,CB 1110,PGE\TEJ2,2016-10-18 14:59:29.3823648 -07:00,062701110,062701110,8,3,3,1,600,13.09,12.96,600,13.09,12.96,667,14.56,14.41,667,14.56,14.41,600,13.09,12.96,600,13.09,12.96,667,14.56,14.41,667,14.56,14.41,,,FALSE,FALSE,2061,2680,2474,3092,{9F85688D-37DE-4B35-A034-E2EB82EDEA71}
3129,2550,{CB6B596A-0B21-11E6-9D37-D4BED91EFF1A},SONOMA,RINCON,Bank 1,CB 1101,PGE\RVS7,2017-06-20 12:43:44.1308897 -07:00,0433201101,043321101,8,2,2,1,530,11.57,11.45,530,11.57,11.45,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,,,FALSE,FALSE,733,953,879,1099,{F366191E-BF6C-4BB3-BEA2-3A969F029C4B}
3130,2550,{CB6B5984-0B21-11E6-9D37-D4BED91EFF1A},SONOMA,RINCON,Bank 1,CB 1102,PGE\C8M4,2016-10-18 15:10:59.1506792 -07:00,0433201102,043321102,8,2,2,1,534,11.65,11.53,534,11.65,11.53,600,13.09,12.96,600,13.09,12.96,591,12.9,12.77,591,12.9,12.77,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,733,953,879,1099,{BC8EF6C1-273A-44E6-8CBF-C3B005BA7103}
3131,2541,{D5F17639-D1CA-11E5-8ECE-9CB70D532D7F},SAN JOSE,EDENVALE,Bank 2,CB 2106,PGE\DVN5,2016-11-28 10:58:14.0615494 -08:00,0829502106,082952106,12,3,3,2,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,,,FALSE,FALSE,1190,1547,1428,1786,{DF01ABDA-F971-4E1A-8D5E-2B6BE6C4B8DF}
3132,2551,{CB6B599E-0B21-11E6-9D37-D4BED91EFF1A},SONOMA,RINCON,Bank 2,CB 1103,PGE\C8M4,2016-10-18 15:17:47.6106290 -07:00,0433201103,043321103,8,2,2,1,530,11.57,11.45,530,11.57,11.45,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,733,953,879,1099,{5E583D13-E835-4A91-BBFD-CD429A20C145}
3134,2551,{CB6B59D1-0B21-11E6-9D37-D4BED91EFF1A},SONOMA,RINCON,Bank 2,CB 1104,PGE\C8M4,2016-10-18 15:21:14.2517869 -07:00,0433201104,043321104,8,2,2,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,733,953,879,1099,{01285DCA-CC9F-4B16-A676-BD5BC9F2FDD9}
3136,2552,{D7085D80-671D-11E5-80CA-005056A729E5},KERN,BAKERSFIELD,Bank 1,CB 2104,PGE\BXYD,2017-01-20 09:22:12.9155040 -08:00,2533702104,253372104,12,3,3,1,503,19.01,18.82,503,19.01,18.82,600,22.68,22.45,570,21.54,21.32,557,21.05,20.84,557,21.05,20.84,600,22.68,22.45,570,21.54,21.32,,,FALSE,FALSE,1984,2579,2381,2976,{D91FD17D-F9EF-45C1-909D-0662518F5276}
3137,2554,{D7085DAC-671D-11E5-80CA-005056A729E5},KERN,BAKERSFIELD,Bank 2,CB 2106,PGE\BXYD,2017-01-20 09:29:07.3842744 -08:00,2533702106,253372106,12,3,3,1,584,22.07,21.85,584,22.07,21.85,667,25.21,24.96,667,25.21,24.96,647,24.45,24.21,647,24.45,24.21,667,25.21,24.96,667,25.21,24.96,,,FALSE,FALSE,1984,2579,2381,2976,{E1069098-4FB1-4C7A-A767-C818461862CF}
3138,2554,{2717D540-A5BE-11E5-A1F0-D4BED91EFF1A},KERN,BAKERSFIELD,Bank 2,CB 2107,PGE\BXYD,2017-01-20 09:29:35.8392216 -08:00,2533702107,253372107,12,3,3,1,515,19.46,19.27,489,18.48,18.3,578,21.84,21.62,549,20.75,20.54,634,23.96,23.72,632,23.89,23.65,667,25.21,24.96,667,25.21,24.96,,,FALSE,FALSE,1984,2579,2381,2976,{C359F718-FABC-4203-9976-827691EE6F9E}
3139,2553,{72FF920F-78E5-11E5-8C7B-9CB70D532D7F},EAST BAY,OAKLAND L,Bank 1,CB 1101 (Non-SCADA),PGE\C7CF,2016-10-18 16:48:16.4802287 -07:00,0121101101,012111101,8,3,3,2,383,8.36,8.28,383,8.36,8.28,425,9.28,9.19,425,9.28,9.19,394,8.6,8.51,394,8.6,8.51,438,9.56,9.46,438,9.56,9.46,,,FALSE,FALSE,2061,2680,2474,3092,{005313EF-52ED-436C-B4C7-35E88FA3F23D}
3140,2554,{2717D543-A5BE-11E5-A1F0-D4BED91EFF1A},KERN,BAKERSFIELD,Bank 2,CB 2108,PGE\BXYD,2017-01-20 09:30:26.5401966 -08:00,2533702108,253372108,12,3,3,1,503,19.01,18.82,503,19.01,18.82,639,24.15,23.91,639,24.15,23.91,557,21.05,20.84,557,21.05,20.84,667,25.21,24.96,667,25.21,24.96,,,FALSE,FALSE,1984,2579,2381,2976,{F97BED75-4C09-4208-A749-38AA9E9DB461}
3141,2538,{6DFF15A9-0B21-11E6-9D37-D4BED91EFF1A},HUMBOLDT,JANES CREEK,Bank 2,CB 1103,PGE\DCGa,2016-10-18 16:51:48.6887030 -07:00,1923901103,192391103,8,3,3,2,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,TRUE,722,722,722,722,{45485062-B45B-412A-98D6-03E3F3FCAC68}
3143,4773,{794386C2-78E5-11E5-8C7B-9CB70D532D7F},EAST BAY,OAKLAND L,Bank 1,CB 1102 (Non-SCADA),PGE\MFN3,2017-07-13 10:57:49.3723619 -07:00,0121101102,012111102,7,3,3,2,475,10.26,10.16,290,6.26,6.2,500,10.8,10.69,290,6.26,6.2,489,10.56,10.45,290,6.26,6.2,500,10.8,10.69,290,6.26,6.2,L 1102 or C 1120 reserve capacity for POO 185 amps 07.13.17 ; currently reserved on L1102,,FALSE,FALSE,2000,2000,2000,2000,{9516495B-00DC-44D2-AFB6-A2AC4C66053D}
3144,2556,{CB6B59FC-0B21-11E6-9D37-D4BED91EFF1A},SONOMA,SALMON CREEK,Bank 1,CB 1101,PGE\C8M4,2016-10-18 16:15:26.1389732 -07:00,0431601101,043161101,8,2,2,2,333,7.27,7.2,333,7.27,7.2,333,7.27,7.2,333,7.27,7.2,333,7.27,7.2,333,7.27,7.2,333,7.27,7.2,333,7.27,7.2,,,FALSE,FALSE,481,625,577,721,{8BA61389-DB8B-4454-9C7C-7CA80EA2EE84}
3145,2553,{7F4D3201-78E5-11E5-8C7B-9CB70D532D7F},EAST BAY,OAKLAND L,Bank 1,CB 1107 (Non-SCADA),PGE\C7CF,2016-12-19 09:21:55.6609726 -08:00,0121101107,012111107,8,3,3,2,478,10.43,10.33,478,10.43,10.33,531,11.59,11.47,531,11.59,11.47,492,10.74,10.63,492,10.74,10.63,546,11.92,11.8,546,11.92,11.8,,,FALSE,FALSE,2061,2680,2474,3092,{3E893CA4-61C1-4D45-85F8-5E34DF3A3056}
3146,2557,{7A8F2399-0B21-11E6-9D37-D4BED91EFF1A},HUMBOLDT,UPPER LAKE,Bank 1,CB 1101,PGE\C8M4,2016-10-18 16:32:41.2576682 -07:00,0428701101,042871101,8,3,3,2,158,3.45,3.42,158,3.45,3.42,205,4.47,4.43,205,4.47,4.43,189,4.12,4.08,189,4.12,4.08,237,5.17,5.12,237,5.17,5.12,,,FALSE,FALSE,158,205,189,237,{2F0EB00F-D81F-4E09-8D82-8327E00B602E}
3147,2558,{D7085DCF-671D-11E5-80CA-005056A729E5},KERN,BAKERSFIELD,Bank 3,CB 2109,PGE\BXYD,2016-10-18 16:36:17.2225928 -07:00,2533702109,253372109,8,3,3,1,515,11.24,11.13,515,11.24,11.13,578,12.61,12.48,578,12.61,12.48,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,3436,4467,4123,5154,{5ACA8D40-BFF3-437F-9B87-C51DA1CBC859}
3148,2553,{1EF20AEA-22D1-11E6-AE4A-D4BED91EFF1A},EAST BAY,OAKLAND L,Bank 1,CB 1111,PGE\C7CF,2016-10-18 16:47:34.0895947 -07:00,0121101111,012111111,8,3,3,2,445,9.71,9.61,445,9.71,9.61,494,10.78,10.67,494,10.78,10.67,458,10,9.9,458,10,9.9,509,11.11,11,509,11.11,11,Network Feeder,,FALSE,FALSE,2061,2680,2474,3092,{25E8DFA2-C27E-4E0E-91CA-26229FAEC94E}
3149,2538,{6DFF15C7-0B21-11E6-9D37-D4BED91EFF1A},HUMBOLDT,JANES CREEK,Bank 2,CB 1104,PGE\DCGa,2017-01-25 09:47:52.6755839 -08:00,1923901104,192391104,8,3,3,2,468,10.21,10.11,468,10.21,10.11,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,TRUE,722,722,722,722,{553C19E1-96E8-4DCE-BFE8-3CD07EF52D37}
3152,2559,{7A8F235E-0B21-11E6-9D37-D4BED91EFF1A},HUMBOLDT,UKIAH,Bank 1,CB 1113,PGE\C8M4,2016-10-18 16:49:35.1575865 -07:00,0427701113,042771113,8,2,2,1,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,733,953,879,1099,{37CF34BA-35F4-4600-A8CD-D65B6A3B8FA3}
3153,2559,{7A8F2367-0B21-11E6-9D37-D4BED91EFF1A},HUMBOLDT,UKIAH,Bank 1,CB 1114,PGE\C8M4,2016-10-18 16:50:48.9222140 -07:00,0427701114,042771114,8,2,2,1,464,10.13,10.03,464,10.13,10.03,520,11.35,11.24,520,11.35,11.24,599,13.07,12.94,599,13.07,12.94,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,733,953,879,1099,{519BD643-2362-4BAF-B58F-D855D55B83C8}
3154,2559,{7A8F2370-0B21-11E6-9D37-D4BED91EFF1A},HUMBOLDT,UKIAH,Bank 1,CB 1115,PGE\DCGa,2017-03-23 11:53:12.5260731 -07:00,0427701115,042771115,8,2,2,1,500,10.91,10.8,357,7.79,7.71,500,10.91,10.8,399,8.71,8.62,500,10.91,10.8,457,9.97,9.87,500,10.91,10.8,489,10.67,10.56,,,FALSE,FALSE,733,953,879,1099,{E62944D0-73EE-4D24-B56B-71C3ECB5D421}
3155,2560,{7A8F2383-0B21-11E6-9D37-D4BED91EFF1A},HUMBOLDT,UKIAH,Bank 2,CB 1111,PGE\C8M4,2016-10-18 16:57:44.4381049 -07:00,0427701111,042771111,8,2,2,1,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,TRUE,572,744,687,859,{C3248621-F2E1-4AF7-A800-A7C7DBC2D51A}
3156,2553,{1EF20AF6-22D1-11E6-AE4A-D4BED91EFF1A},EAST BAY,OAKLAND L,Bank 1,CB 1112,PGE\C7CF,2016-10-18 17:06:53.3890510 -07:00,0121101112,012111112,8,3,3,2,445,9.71,9.61,445,9.71,9.61,494,10.78,10.67,494,10.78,10.67,458,10,9.9,458,10,9.9,509,11.11,11,509,11.11,11,,,FALSE,FALSE,2061,2680,2474,3092,{C6A0F060-CE04-4DF5-AA2B-46EB49711658}
3157,2553,{26F5EF85-22D1-11E6-AE4A-D4BED91EFF1A},EAST BAY,OAKLAND L,Bank 1,CB 1113,PGE\C7CF,2016-10-18 17:33:05.4987174 -07:00,0121101113,012111113,8,3,3,2,445,9.71,9.61,445,9.71,9.61,494,10.78,10.67,494,10.78,10.67,458,10,9.9,458,10,9.9,509,11.11,11,509,11.11,11,,,FALSE,FALSE,2061,2680,2474,3092,{287DFD54-64D8-4B8A-9FB8-3AAB4456406D}
3158,2562,{7A8F2331-0B21-11E6-9D37-D4BED91EFF1A},HUMBOLDT,TRINIDAD,Bank 1,CB 1101,PGE\C8M4,2016-10-18 18:19:56.7295580 -07:00,192231101,192231101,8,2,2,2,201,4.39,4.35,201,4.39,4.35,227,4.95,4.9,227,4.95,4.9,230,5.02,4.97,230,5.02,4.97,230,5.02,4.97,230,5.02,4.97,,,FALSE,FALSE,385,385,385,385,{D05F0091-523B-46E6-B80C-102C2C106084}
3159,2562,{7A8F2341-0B21-11E6-9D37-D4BED91EFF1A},HUMBOLDT,TRINIDAD,Bank 1,CB 1102,PGE\C8M4,2016-10-18 18:22:00.8415008 -07:00,192231102,192231102,8,2,2,2,201,4.39,4.35,201,4.39,4.35,227,4.95,4.9,227,4.95,4.9,230,5.02,4.97,230,5.02,4.97,230,5.02,4.97,230,5.02,4.97,,,FALSE,FALSE,385,385,385,385,{1D135121-9796-4763-8D74-55EDC8769171}
3160,2561,{612483B0-0B21-11E6-9D37-D4BED91EFF1A},HUMBOLDT,FORT SEWARD,Bank 1,CB 1121,PGE\DCGa,2017-04-23 12:33:51.1951878 -07:00,1923201121,192321121,8,3,3,1,150,3.27,3.24,150,3.27,3.24,150,3.27,3.24,150,3.27,3.24,150,3.27,3.24,150,3.27,3.24,150,3.27,3.24,150,3.27,3.24,QA COMPLETED BY DCGA ON 04/22/17,,FALSE,TRUE,274,300,300,300,{C873B7F7-158B-4ACE-8280-55EA3F104F6A}
3161,2561,{612483C7-0B21-11E6-9D37-D4BED91EFF1A},HUMBOLDT,FORT SEWARD,Bank 1,CB 1122,PGE\DCGa,2017-04-23 12:34:21.1789644 -07:00,1923201122,192321122,8,3,3,1,150,3.27,3.24,150,3.27,3.24,150,3.27,3.24,150,3.27,3.24,150,3.27,3.24,150,3.27,3.24,150,3.27,3.24,150,3.27,3.24,QA COMPLETED BY DCGA ON 04/22/17,,FALSE,TRUE,274,300,300,300,{2E8BDAD7-4547-45A0-94F8-DEABB65720BF}
3162,2482,{612482E2-0B21-11E6-9D37-D4BED91EFF1A},HUMBOLDT,EUREKA A,Bank 1,CB 1106,PGE\DCGa,2017-02-28 16:26:54.7465960 -08:00,1921201106,192121106,8,3,3,2,492,10.74,10.63,306,6.68,6.61,500,10.91,10.8,416,9.08,8.99,500,10.91,10.8,348,7.59,7.51,500,10.91,10.8,442,9.65,9.55,,,FALSE,TRUE,572,744,687,859,{07A94600-0CA2-4631-A95B-64D38FD594EF}
3163,2482,{612482EB-0B21-11E6-9D37-D4BED91EFF1A},HUMBOLDT,EUREKA A,Bank 1,CB 1107,PGE\C8M4,2016-11-18 11:55:15.3207177 -08:00,1921201107,192121107,8,4,3,2,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,TRUE,572,744,687,859,{FD55FE29-80C6-4F48-A598-A317111F26AD}
3164,2563,{4829E61A-0BDF-11E6-9D37-D4BED91EFF1A},SONOMA,FORT ROSS,BANK 1,CB 1121 (Non-SCADA),PGE\DCGa,2016-10-18 20:27:35.4952974 -07:00,0428501121,042851121,8,3,3,2,100,2.18,2.16,91,1.99,1.97,130,2.84,2.81,119,2.6,2.57,120,2.62,2.59,110,2.4,2.38,150,3.27,3.24,137,2.99,2.96,**NEED TO ADD 1-3PH 7.62KV 250KVA 65C REG TO LIBRARY,,FALSE,TRUE,91,119,110,137,{04AF6A6B-50B9-4795-BC65-E0640B277576}
3165,2564,{61248308-0B21-11E6-9D37-D4BED91EFF1A},HUMBOLDT,EUREKA E,Bank 1,CB 1101,PGE\C8M4,2016-11-18 12:26:11.8731523 -08:00,1923301101,192331101,8,3,3,2,492,10.74,10.63,492,10.74,10.63,554,12.09,11.97,554,12.09,11.97,560,12.22,12.1,560,12.22,12.1,598,13.05,12.92,598,13.05,12.92,,,FALSE,FALSE,962,1250,1154,1443,{7935EA8F-F662-45AA-BE02-32ECBE4067D0}
3166,2564,{61248318-0B21-11E6-9D37-D4BED91EFF1A},HUMBOLDT,EUREKA E,Bank 1,CB 1104,PGE\C8M4,2016-10-18 19:30:53.1850139 -07:00,1923301104,192331104,8,3,3,2,492,10.74,10.63,492,10.74,10.63,554,12.09,11.97,554,12.09,11.97,560,12.22,12.1,560,12.22,12.1,598,13.05,12.92,598,13.05,12.92,,,FALSE,TRUE,962,1250,1154,1443,{FE989355-00C2-4670-B81B-6C00546F1111}
3167,2564,{61248337-0B21-11E6-9D37-D4BED91EFF1A},HUMBOLDT,EUREKA E,Bank 1,CB 1105,PGE\DCGa,2017-02-28 11:42:50.2309019 -08:00,1923301105,192331105,8,3,3,2,600,13.09,12.96,369,8.05,7.97,600,13.09,12.96,414,9.04,8.95,600,13.09,12.96,415,9.06,8.97,600,13.09,12.96,443,9.67,9.57,,,FALSE,TRUE,962,1250,1154,1440,{00A41D71-669E-4080-8239-3350A6FC108D}
3169,2541,{D5F1767B-D1CA-11E5-8ECE-9CB70D532D7F},SAN JOSE,EDENVALE,Bank 2,CB 2107,PGE\DVN5,2016-11-28 11:07:49.0383726 -08:00,0829502107,082952107,12,3,3,2,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,,,FALSE,FALSE,1190,1547,1428,1786,{443D5462-5373-4BB9-8846-71BFD1CF963F}
3171,2570,{620DC9B1-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,MAXWELL,Bank 1,CB 1102,PGE\TEJ2,2016-10-19 08:51:52.7083237 -07:00,0628801102,062881102,8,3,3,1,400,8.73,8.64,400,8.73,8.64,447,9.76,9.66,447,9.76,9.66,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,577,722,692,722,{452D01F2-F629-4136-A89D-2B91FA0381D2}
3172,2571,{DD064219-671D-11E5-80CA-005056A729E5},KERN,BAKERSFIELD,Bank 4,CB 1101,PGE\BXYD,2016-10-19 08:52:29.1600817 -07:00,2533701101,253371101,8,3,3,1,515,11.24,11.13,515,11.24,11.13,578,12.61,12.48,578,12.61,12.48,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1603,2079,1924,2079,{6EB8A7BE-C0F0-478D-96C0-35FCC36F63ED}
3173,2571,{DD06421E-671D-11E5-80CA-005056A729E5},KERN,BAKERSFIELD,Bank 4,CB 1105,PGE\BXYD,2016-10-19 08:54:22.1328499 -07:00,2533701105,253371105,8,3,3,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1603,2079,1924,2079,{375E70CE-2A86-4B02-9D8B-F4B630197E1D}
3174,2571,{DD064223-671D-11E5-80CA-005056A729E5},KERN,BAKERSFIELD,Bank 4,CB 1107,PGE\BXYD,2016-10-19 08:58:27.5082741 -07:00,2533701107,253371107,8,3,3,1,530,11.57,11.45,530,11.57,11.45,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1603,2079,1924,2079,{CECF0D40-7E80-42C5-A00C-0A3D28CE0A81}
3175,2571,{DD064231-671D-11E5-80CA-005056A729E5},KERN,BAKERSFIELD,Bank 4,CB 1115,PGE\BXYD,2016-10-19 09:00:03.2916470 -07:00,2533701115,253371115,8,3,3,1,575,12.55,12.42,575,12.55,12.42,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1603,2079,1924,2079,{0E6B3510-EEAC-4075-8492-0EF249B2A9FA}
3177,2572,{DD06423C-671D-11E5-80CA-005056A729E5},KERN,BAKERSFIELD,Bank 5 (Non SCADA),CB 1114,PGE\BXYD,2017-01-20 09:39:26.6849838 -08:00,2533701114,253371114,8,3,3,1,397,8.66,8.57,397,8.66,8.57,486,10.61,10.5,461,10.06,9.96,409,8.93,8.84,409,8.93,8.84,495,10.8,10.69,495,10.8,10.69,Circuit Cap: Summer Norm/Emerg=478/535; Winter Norm/Emerg=541/600,,FALSE,FALSE,1603,2078,1924,2078,{1561A836-5C4D-4893-8022-A945016DDE09}
3178,2575,{6DFF15F3-0B21-11E6-9D37-D4BED91EFF1A},HUMBOLDT,LAYTONVILLE,Bank 1,CB 1101,PGE\C8M4,2016-10-19 10:00:15.4501154 -07:00,0426801101,042681101,8,3,3,1,231,5.04,4.99,231,5.04,4.99,252,5.5,5.44,252,5.5,5.44,287,6.26,6.2,287,6.26,6.2,303,6.61,6.54,303,6.61,6.54,,,FALSE,TRUE,481,481,481,481,{86A23848-59E1-4EAF-A268-23E0F457AED5}
3604,2786,{A3EB5BDE-78E9-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,RESERVATION ROAD,Bank 1 (Non SCADA),CB 1101 (Non-SCADA),PGE\ACT0,2016-10-26 14:28:49.6942727 -07:00,1827301101,182731101,8,3,3,2,481,10.5,10.4,481,10.5,10.4,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,481,625,577,721,{8C50A87E-8407-452C-A5E6-A3D9E9C32D45}
3606,2785,{E3005921-671D-11E5-80CA-005056A729E5},KERN,KERN OIL,Bank 2,CB 1116,PGE\BXYD,2016-11-29 08:50:56.0229245 -08:00,2527201116,252721116,8,3,3,1,530,11.57,11.45,530,11.57,11.45,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{C6AA2E22-DD58-4DC1-BBFE-FF1CB9AA9807}
3607,2786,{A3EB5BE4-78E9-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,RESERVATION ROAD,Bank 1 (Non SCADA),CB 1102 (Non-SCADA),PGE\ACT0,2016-10-26 14:38:36.8869042 -07:00,1827301102,182731102,8,3,3,2,481,10.5,10.4,481,10.5,10.4,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,481,625,577,721,{F449AA84-1A82-47A4-A089-49F16D929A92}
3608,2789,{464AAFF9-671D-11E5-80CA-005056A729E5},STOCKTON,STAGG,Bank 6,CB 2106,PGE\BXYD,2017-01-11 11:21:37.9968424 -08:00,1624202106,162422106,12,3,3,1,578,21.84,21.62,578,21.84,21.62,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,,,FALSE,FALSE,1984,2579,2381,2976,{27003B5D-0DE5-42BD-A70B-CAF29803C053}
3609,2789,{464AB00E-671D-11E5-80CA-005056A729E5},STOCKTON,STAGG,Bank 6,CB 2107,PGE\BXYD,2017-01-11 11:23:39.9584242 -08:00,1624202107,162422107,12,3,3,1,540,20.41,20.21,540,20.41,20.21,600,22.68,22.45,600,22.68,22.45,598,22.6,22.37,598,22.6,22.37,600,22.68,22.45,600,22.68,22.45,,,FALSE,FALSE,1984,2579,2381,2976,{D1042D71-2295-4081-AC50-D496E805650F}
3610,2789,{464AB01F-671D-11E5-80CA-005056A729E5},STOCKTON,STAGG,Bank 6,CB 2108,PGE\BXYD,2017-01-11 11:24:30.7523498 -08:00,1624202108,162422108,12,3,3,1,578,21.84,21.62,578,21.84,21.62,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,,,FALSE,FALSE,1984,2579,2381,2976,{548BBCEB-6FD4-4D98-A6BB-64D142BCB6DE}
3611,2782,{959A7E7A-3D5A-11E6-B38D-D4BED91EFF1A},SAN FRANCISCO,RANDOLPH,BANK 402 (Non SCADA),CB 402 (Non-SCADA),PGE\DMAL,2017-05-12 18:52:44.8834943 -07:00,022590402,022590402,3,3,3,2,319,2.3,2.28,319,2.3,2.28,400,2.88,2.85,380,2.74,2.71,383,2.76,2.73,380,2.74,2.71,400,2.88,2.85,380,2.74,2.71,,,FALSE,FALSE,319,414,383,478,{7D3A56AB-88C0-4C9D-927D-4AC219E5BBF0}
3179,2501,{3605317F-78E9-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,KING CITY,Bank 3,CB 1101,PGE\ACT0,2016-10-19 10:02:26.4203787 -07:00,1820301101,182031101,8,3,1,1,515,11.24,11.13,515,11.24,11.13,578,12.61,12.48,578,12.61,12.48,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{6D266A9D-C6B9-4027-8830-58FD42F3529B}
3180,2575,{6DFF160A-0B21-11E6-9D37-D4BED91EFF1A},HUMBOLDT,LAYTONVILLE,Bank 1,CB 1102,PGE\C8M4,2016-10-19 10:05:07.7111133 -07:00,0426801102,042681102,8,2,3,1,367,8.01,7.93,367,8.01,7.93,367,8.01,7.93,367,8.01,7.93,367,8.01,7.93,367,8.01,7.93,367,8.01,7.93,367,8.01,7.93,,,FALSE,TRUE,481,481,481,481,{EB77E272-AC76-475D-BDE0-756C94FAADB0}
3181,2576,{6DFF1627-0B21-11E6-9D37-D4BED91EFF1A},HUMBOLDT,LOW GAP,Bank 1,CB 1101,PGE\DCGa,2017-04-27 08:34:53.5330725 -07:00,192411101,192411101,8,3,3,2,137,2.99,2.96,137,2.99,2.96,179,3.91,3.87,179,3.91,3.87,165,3.6,3.56,165,3.6,3.56,206,4.5,4.46,206,4.5,4.46,QA COMPLETED BY DCGA ON 04/27/2017,,FALSE,TRUE,160,208,192,240,{811C996B-4979-4489-88CF-D0A8395B8B70}
3182,2577,{742E10C7-0B21-11E6-9D37-D4BED91EFF1A},HUMBOLDT,LUCERNE,Bank 1,CB 1103,PGE\C8M4,2016-10-19 10:45:16.2758464 -07:00,0433501103,043351103,8,3,3,1,503,10.98,10.87,345,7.53,7.45,578,12.61,12.48,386,8.42,8.34,557,12.16,12.04,443,9.67,9.57,600,13.09,12.96,473,10.32,10.22,OPERATING AND PLANNING CAPABILITY SHOULD BE 503/600/557/600 UNDER NORMAL CONDITIONS,,FALSE,TRUE,572,744,687,859,{3BF52F48-2084-4AFD-A7AA-B3239DB3CE9D}
3183,2578,{8E5DEFAD-0B22-11E6-9D37-D4BED91EFF1A},SIERRA,BRUNSWICK,Bank 1,CB 1102,PGE\RVS7,2016-10-19 10:58:08.6607086 -07:00,1524801102,152481102,8,3,3,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,"*Phase relay -100 amps of PMT > 600,  83.3% of PMT between 300 - 600, or -50 amps of PMT < 300.  Actual Capability is 620 Amps.",,FALSE,FALSE,1374,1787,1649,2061,{B9839F3A-64C5-47BF-988C-CA29D4F4AE5B}
3184,2578,{8E5DEFBD-0B22-11E6-9D37-D4BED91EFF1A},SIERRA,BRUNSWICK,Bank 1,CB 1103,PGE\RVS7,2016-11-22 10:41:11.9845430 -08:00,1524801103,152481103,8,3,3,1,530,11.57,11.45,530,11.57,11.45,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,"*  Phase relay -100 amps of PMT > 600,  83.3% of PMT between 300 - 600, or -50 amps of PMT < 300",,FALSE,FALSE,1374,1787,1649,2061,{FFE67317-164C-484A-A565-36044F17A92F}
3185,2579,{742E10E8-0B21-11E6-9D37-D4BED91EFF1A},HUMBOLDT,LUCERNE,Bank 2,CB 1106,PGE\C8M4,2016-10-19 10:59:10.5906866 -07:00,0433501106,043351106,8,3,3,1,503,10.98,10.87,345,7.53,7.45,600,13.09,12.96,386,8.42,8.34,557,12.16,12.04,443,9.67,9.57,600,13.09,12.96,473,10.32,10.22,,,FALSE,TRUE,733,953,879,1099,{30E62AF8-EF4E-4BBF-92AC-33672D3C5723}
3186,2578,{8E5DEFC6-0B22-11E6-9D37-D4BED91EFF1A},SIERRA,BRUNSWICK,Bank 1,CB 1104,PGE\RVS7,2016-10-19 11:08:07.0553616 -07:00,1524801104,152481104,8,3,3,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,"*  Phase relay -100 amps of PMT > 600,  83.3% of PMT between 300 - 600, or -50 amps of PMT < 300.",,FALSE,FALSE,1374,1787,1649,2061,{F5F8A8AC-F868-43E3-A1E4-E52A6705353D}
3187,2586,{742E111A-0B21-11E6-9D37-D4BED91EFF1A},HUMBOLDT,MAPLE CREEK,Bank 1,CB 1101,PGE\C8M4,2016-10-19 11:13:23.8725295 -07:00,1921001101,192101101,8,3,3,1,100,2.18,2.16,91,1.99,1.97,100,2.18,2.16,100,2.18,2.16,100,2.18,2.16,100,2.18,2.16,100,2.18,2.16,100,2.18,2.16,,,FALSE,TRUE,91,119,110,137,{F073EB49-B10D-466F-A281-F6802E0FA1AF}
3188,2587,{742E1137-0B21-11E6-9D37-D4BED91EFF1A},HUMBOLDT,MENDOCINO,Bank 2,CB 1101,PGE\C8M4,2016-10-19 11:28:23.9466594 -07:00,0429501101,042951101,8,3,3,1,350,7.64,7.56,237,5.17,5.12,350,7.64,7.56,309,6.74,6.67,350,7.64,7.56,285,6.22,6.16,350,7.64,7.56,350,7.64,7.56,,,FALSE,TRUE,237,309,285,356,{74ADE18E-450F-4865-A63B-A3C4493A199D}
3189,2587,{742E1140-0B21-11E6-9D37-D4BED91EFF1A},HUMBOLDT,MENDOCINO,Bank 2,CB 1102,PGE\C8M4,2016-10-19 11:30:05.4141423 -07:00,0429501102,042951102,8,3,3,1,350,7.64,7.56,237,5.17,5.12,350,7.64,7.56,309,6.74,6.67,350,7.64,7.56,285,6.22,6.16,350,7.64,7.56,350,7.64,7.56,,,FALSE,TRUE,237,309,285,356,{599D5CD6-A904-4FD6-B351-BE4886D0C1C4}
3190,2588,{79E5373D-78EA-11E5-8C7B-9CB70D532D7F},LOS PADRES,PALMER,Bank 1,CB 1101,PGE\A9S5,2016-11-11 10:11:48.0689042 -08:00,1830301101,183031101,8,3,3,2,481,10.5,10.4,481,10.5,10.4,600,13.09,12.96,600,13.09,12.96,577,12.59,12.46,577,12.59,12.46,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,481,625,577,721,{79DBAB63-5831-4F04-89F2-E6348772FC05}
3191,2501,{36053182-78E9-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,KING CITY,Bank 3,CB 1102,PGE\ACT0,2016-11-23 13:25:31.3248051 -08:00,1820301102,182031102,8,3,1,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{2B594DC8-F074-47A3-B1BA-EE6EB5A3592B}
3192,2535,{CB6B58C8-0B21-11E6-9D37-D4BED91EFF1A},SONOMA,PETALUMA A (NON-SCADA),Bank 1 (Non SCADA),CB 411 (Non-SCADA),PGE\C8M4,2016-10-19 11:42:03.0095384 -07:00,042120411,042120411,4,3,3,1,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,,,FALSE,TRUE,455,592,546,683,{6CE81945-1F92-4691-9992-8D6B0F51B75D}
3193,2501,{05AC468D-0B42-11E6-9D37-D4BED91EFF1A},CENTRAL COAST,KING CITY,Bank 3,CB 1103,PGE\ACT0,2016-10-19 11:43:55.5929199 -07:00,1820301103,182031103,8,3,1,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{0F7EAE67-1B4B-4026-BB8D-0662217D6496}
3194,2535,{CB6B58D1-0B21-11E6-9D37-D4BED91EFF1A},SONOMA,PETALUMA A (NON-SCADA),Bank 1 (Non SCADA),CB 413 (Non-SCADA),PGE\C8M4,2016-10-19 11:44:33.6393727 -07:00,042120413,042120413,4,3,3,1,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,,,FALSE,FALSE,455,592,546,683,{75BD18CB-876E-4280-BDDD-A059D22BDDEF}
3195,2501,{FF70C509-0B41-11E6-9D37-D4BED91EFF1A},CENTRAL COAST,KING CITY,Bank 3,CB 1104,PGE\ACT0,2016-10-19 11:45:54.4613477 -07:00,1820301104,182031104,8,3,1,1,503,10.98,10.87,503,10.98,10.87,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{D3F9EBB3-5E39-46EE-A99B-275094CE4C42}
3196,2569,{7A8F22A8-0B21-11E6-9D37-D4BED91EFF1A},HUMBOLDT,RIO DELL,Bank 1,CB 1101,PGE\C8M4,2016-10-19 11:50:40.6215515 -07:00,1922501101,192251101,8,3,3,2,321,7.01,6.94,321,7.01,6.94,360,7.86,7.78,360,7.86,7.78,358,7.81,7.73,358,7.81,7.73,382,8.34,8.26,382,8.34,8.26,,,FALSE,TRUE,481,625,577,721,{486AA420-2F86-478F-88C6-92B6B13E4D07}
