Id,BankId,Afid,DivisionName,SubstationName,BankName,CircuitName,LastChangedBy,DateRevised,CedsaId,CORRECTED CEDSA ID,OperatingVoltageId,SummerLoadFactorId,WinterLoadFactorId,LocationId,SummerNormalOperationalCapabilityAmps,SummerNormalOperationalCapabilityMva,SummerNormalOperationalCapabilityMw,SummerNormalPlanningCapabilityAmps,SummerNormalPlanningCapabilityMva,SummerNormalPlanningCapabilityMw,SummerEmergencyOperationalCapabilityAmps,SummerEmergencyOperationalCapabilityMva,SummerEmergencyOperationalCapabilityMw,SummerEmergencyPlanningCapabilityAmps,SummerEmergencyPlanningCapabilityMva,SummerEmergencyPlanningCapabilityMw,WinterNormalOperationalCapabilityAmps,WinterNormalOperationalCapabilityMva,WinterNormalOperationalCapabilityMw,WinterNormalPlanningCapabilityAmps,WinterNormalPlanningCapabilityMva,WinterNormalPlanningCapabilityMw,WinterEmergencyOperationalCapabilityAmps,WinterEmergencyOperationalCapabilityMva,WinterEmergencyOperationalCapabilityMw,WinterEmergencyPlanningCapabilityAmps,WinterEmergencyPlanningCapabilityMva,WinterEmergencyPlanningCapabilityMw,Notes,TransformerNotes,TransformerDerate,TransformerPlo,TransformerSummerNormalAmps,TransformerSummerEmergencyAmps,TransformerWinterNormalAmps,TransformerWinterEmergencyAmps,DmsGuid
3197,2569,{7A8F22BF-0B21-11E6-9D37-D4BED91EFF1A},HUMBOLDT,RIO DELL,Bank 1,CB 1102,PGE\C8M4,2016-10-19 11:52:32.6512120 -07:00,1922501102,192251102,8,3,3,2,321,7.01,6.94,321,7.01,6.94,360,7.86,7.78,360,7.86,7.78,358,7.81,7.73,358,7.81,7.73,382,8.34,8.26,382,8.34,8.26,,,FALSE,TRUE,481,625,577,721,{AAFB4DD0-1A0C-44C3-98F3-B508E09A2908}
3198,2589,{79E53754-78EA-11E5-8C7B-9CB70D532D7F},LOS PADRES,PASO ROBLES,Bank 1,CB 1101,PGE\ACT0,2016-12-01 07:42:29.9409142 -08:00,1826101101,182611101,8,3,3,1,530,11.57,11.45,530,11.57,11.45,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{5AE1285C-91B3-4886-8593-0675DB453B4B}
3199,2475,{6124824F-0B21-11E6-9D37-D4BED91EFF1A},HUMBOLDT,COVELO (NON-SCADA),Bank 1 (Non SCADA),CB 1101 (Non-SCADA),PGE\C8M4,2016-10-19 12:01:21.8623111 -07:00,43061101,043061101,8,3,3,1,345,7.53,7.45,263,5.74,5.68,386,8.42,8.34,343,7.49,7.42,443,9.67,9.57,316,6.9,6.83,473,10.32,10.22,385,8.4,8.32,,,FALSE,TRUE,263,343,316,385,{36CA3400-FB6F-4006-89B1-BAC7DBFCABA2}
3200,2596,{8E5DEFEE-0B22-11E6-9D37-D4BED91EFF1A},SIERRA,BRUNSWICK,Bank 2,CB 1105,PGE\RVS7,2016-10-19 12:34:40.8107311 -07:00,1524801105,152481105,8,3,3,1,530,11.57,11.45,530,11.57,11.45,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,"IPAC job - Installed F60 relays and SCADA.  Same PMT and GMT, changed CT ratio to 1200/5.
*Phase relay -100 amps of PMT > 600,  83.3% of PMT between 300 - 600, or -50 amps of PMT < 300.  Actual WE = 620 Amps.",,FALSE,FALSE,1374,1787,1649,2061,{0FF846C4-8ED9-4401-ACE6-B2E29192208A}
3201,2596,{8E5DEFFE-0B22-11E6-9D37-D4BED91EFF1A},SIERRA,BRUNSWICK,Bank 2,CB 1106,PGE\RVS7,2016-10-19 12:40:49.1598311 -07:00,1524801106,152481106,8,3,3,1,700,15.28,15.13,700,15.28,15.13,700,15.28,15.13,700,15.28,15.13,700,15.28,15.13,700,15.28,15.13,700,15.28,15.13,700,15.28,15.13,"*Phase relay -100 amps of PMT > 600,  83.3% of PMT between 300 - 600, or -50 amps of PMT < 300.  Actual Capabilities:  SN = 708A, SE = 740A, WN = 740A, WE = 740A.",,FALSE,FALSE,1374,1787,1649,2061,{3F48E46D-9A4F-4AFC-BEB5-0C9D483BE86F}
3202,2592,{61248346-0B21-11E6-9D37-D4BED91EFF1A},HUMBOLDT,FAIRHAVEN,Bank 1,CB 1103,PGE\C8M4,2016-10-19 12:44:24.1392307 -07:00,1924501103,192451103,8,3,3,2,572,12.48,12.36,572,12.48,12.36,744,16.24,16.08,744,16.24,16.08,687,14.99,14.84,687,14.99,14.84,859,18.75,18.56,859,18.75,18.56,,,FALSE,FALSE,572,744,687,859,{808B77F5-6525-45AC-B7A9-B388EDDA2422}
3203,2592,{61248356-0B21-11E6-9D37-D4BED91EFF1A},HUMBOLDT,FAIRHAVEN,Bank 1,CB 1104,PGE\C8M4,2016-10-19 12:45:41.2628138 -07:00,1924501104,192451104,8,3,3,2,545,11.89,11.77,545,11.89,11.77,614,13.4,13.27,614,13.4,13.27,623,13.6,13.46,623,13.6,13.46,666,14.53,14.38,666,14.53,14.38,,,FALSE,FALSE,572,744,687,859,{B849D5DE-6AB1-42AC-A866-EE3AE1D38B94}
3204,2596,{8E5DF007-0B22-11E6-9D37-D4BED91EFF1A},SIERRA,BRUNSWICK,Bank 2,CB 1107,PGE\RVS7,2016-10-19 12:46:53.6055611 -07:00,1524801107,152481107,8,3,3,1,700,15.28,15.13,700,15.28,15.13,700,15.28,15.13,700,15.28,15.13,700,15.28,15.13,700,15.28,15.13,700,15.28,15.13,700,15.28,15.13,"*Phase relay -100 amps of PMT > 600,  83.3% of PMT between 300 - 600, or -50 amps of PMT < 300.  Actual Capabilities:  SN = 708A, SE = 740A, WN = 740A, WE = 740A.",,FALSE,FALSE,1374,1787,1649,2061,{AF6B4AF0-4CC7-45C4-A17B-7D12063954F3}
3205,2599,{946B527D-0B22-11E6-9D37-D4BED91EFF1A},SIERRA,BRUNSWICK,Bank 3,CB 1110,PGE\RVS7,2016-10-19 12:53:56.9150334 -07:00,1524801110,152481110,8,3,3,1,636,13.88,13.74,636,13.88,13.74,700,15.28,15.13,700,15.28,15.13,700,15.28,15.13,700,15.28,15.13,700,15.28,15.13,700,15.28,15.13,"*Phase relay -100 amps of PMT > 600,  83.3% of PMT between 300 - 600, or -50 amps of PMT < 300.  Actual Capabilities:  SN = 661, SE = 740A, WN = 717A, WE = 740A.",,FALSE,FALSE,1374,1787,1649,2061,{5755A7D2-CBBD-49FB-9440-6E80AC075B77}
3206,2600,{612483DD-0B21-11E6-9D37-D4BED91EFF1A},HUMBOLDT,FRUITLAND,Bank 1,CB 1141,PGE\DCGa,2017-04-22 06:11:24.7783866 -07:00,1923101141,192311141,8,3,3,1,300,6.55,6.48,229,5,4.95,300,6.55,6.48,285,6.22,6.16,300,6.55,6.48,275,6,5.94,300,6.55,6.48,285,6.22,6.16,QA COMPLETED BY DCGA 04/22/17,,FALSE,TRUE,229,298,275,344,{3E47B5EE-8F73-4123-8B9A-7DC708D15825}
3207,2600,{61248410-0B21-11E6-9D37-D4BED91EFF1A},HUMBOLDT,FRUITLAND,Bank 1,CB 1142,PGE\DCGa,2017-04-22 06:21:02.5822980 -07:00,1923101142,192311142,8,3,3,1,300,6.55,6.48,229,5,4.95,300,6.55,6.48,285,6.22,6.16,300,6.55,6.48,275,6,5.94,300,6.55,6.48,285,6.22,6.16,QA COMPLETED BY DCGA ON 04/22/2017,,FALSE,TRUE,229,298,275,344,{08C2A898-FF3F-4EDD-BB44-FE325BED6680}
3208,2597,{8E5DEE6E-0B22-11E6-9D37-D4BED91EFF1A},SIERRA,APPLE HILL,Bank 1,CB 2102,PGE\JSKe,2016-10-19 13:23:54.8871235 -07:00,1536602102,153662102,12,3,3,1,423,15.99,15.83,423,15.99,15.83,500,18.9,18.71,500,18.9,18.71,500,18.9,18.71,500,18.9,18.71,500,18.9,18.71,500,18.9,18.71,,,FALSE,FALSE,423,550,508,635,{27C6B7B4-055D-405F-AC4C-74E8CD99E72B}
3209,2601,{946B5398-0B22-11E6-9D37-D4BED91EFF1A},SIERRA,COLUMBIA HILL,Bank 1,CB 1101,PGE\RVS7,2016-10-19 13:08:41.9304104 -07:00,1524701101,152471101,8,3,3,1,200,4.36,4.32,200,4.36,4.32,200,4.36,4.32,200,4.36,4.32,200,4.36,4.32,200,4.36,4.32,200,4.36,4.32,200,4.36,4.32,"*Phase relay -100 amps of PMT > 600,  83.3% of PMT between 300 - 600, or -50 amps of PMT < 300.",,FALSE,FALSE,206,268,247,309,{46159CD2-7C85-4B5B-933A-DA99C4574175}
3210,2590,{05AC4692-0B42-11E6-9D37-D4BED91EFF1A},CENTRAL COAST,KING CITY,Bank 4,CB 1107 (Non-SCADA),PGE\ACT0,2016-10-19 13:09:11.5498392 -07:00,1820301107,182031107,8,3,3,1,286,6.24,6.18,286,6.24,6.18,333,7.27,7.2,333,7.27,7.2,333,7.27,7.2,333,7.27,7.2,333,7.27,7.2,333,7.27,7.2,,,FALSE,FALSE,286,372,343,429,{CB53D3E4-A461-4B63-B614-885799C13F7C}
3211,2590,{0DB7D25D-0B42-11E6-9D37-D4BED91EFF1A},CENTRAL COAST,KING CITY,Bank 4,CB 1108 (Non-SCADA),PGE\ACT0,2016-10-19 13:13:26.7436883 -07:00,1820301108,182031108,8,3,3,1,286,6.24,6.18,286,6.24,6.18,333,7.27,7.2,333,7.27,7.2,333,7.27,7.2,333,7.27,7.2,333,7.27,7.2,333,7.27,7.2,,,FALSE,FALSE,286,372,343,429,{8E75D407-0862-4CCD-8A61-6C7BEAC30DEE}
3213,2602,{8E5DEEF9-0B22-11E6-9D37-D4BED91EFF1A},SIERRA,APPLE HILL,Bank 2,CB 1103,PGE\JSKe,2016-10-19 13:39:53.0781376 -07:00,1536601103,153661103,8,3,3,1,503,10.98,10.87,503,10.98,10.87,600,13.09,12.96,600,13.09,12.96,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,600,13.09,12.96,The OCB relay has a LR bypass group selector switch #2.  This will lower the phase to 320amp and Grd to 150 amps.,,FALSE,FALSE,733,953,879,1099,{65DD4D5C-2C0B-4169-8C85-18FDB888C824}
3214,2602,{8E5DEF09-0B22-11E6-9D37-D4BED91EFF1A},SIERRA,APPLE HILL,Bank 2,CB 1104,PGE\JSKe,2016-10-19 13:47:13.4759636 -07:00,1536601104,153661104,8,3,3,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,733,953,879,1099,{BDE0F124-C4D2-4B43-B846-8D7A50187132}
3215,2591,{B8F4804B-78E4-11E5-8C7B-9CB70D532D7F},DIABLO,WILLOW PASS,Bank 3,CB 2107,PGE\WCL5,2016-11-09 17:24:12.5236280 -08:00,0139102107,013912107,22,3,3,1,578,20.8,20.59,578,20.8,20.59,689,24.8,24.55,689,24.8,24.55,627,22.57,22.34,627,22.57,22.34,732,26.35,26.09,732,26.35,26.09,,,FALSE,FALSE,833,1083,1000,1250,{5A943775-8143-4711-9519-B932BCD104E6}
3216,2591,{BF48EF4B-78E4-11E5-8C7B-9CB70D532D7F},DIABLO,WILLOW PASS,Bank 3,CB 2108,PGE\WCL5,2016-11-09 17:23:54.6767711 -08:00,0139102108,013912108,22,3,3,1,578,20.8,20.59,578,20.8,20.59,689,24.8,24.55,689,24.8,24.55,627,22.57,22.34,627,22.57,22.34,732,26.35,26.09,732,26.35,26.09,,,FALSE,FALSE,833,1083,1000,1250,{7C6E7475-D120-4498-BBF4-3D59B122659B}
3217,2605,{360531A3-78E9-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,LAURELES,Bank 1,CB 1111,PGE\MTDR,2017-07-11 10:13:46.7413125 -07:00,1823701111,182371111,8,3,3,2,316,6.9,6.83,300,6.55,6.48,411,8.97,8.88,390,8.51,8.42,379,8.27,8.19,360,7.86,7.78,474,10.34,10.24,450,9.82,9.72,,,TRUE,FALSE,316,411,379,474,{C53BB2DE-A216-4541-9771-5AFA1E64FF88}
3218,2605,{3C3B437F-78E9-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,LAURELES,Bank 1,CB 1112,PGE\ACT0,2016-11-22 16:09:12.5784995 -08:00,1823701112,182371112,8,3,3,2,316,6.9,6.83,300,6.55,6.48,411,8.97,8.88,390,8.51,8.42,379,8.27,8.19,360,7.86,7.78,474,10.34,10.24,450,9.82,9.72,,,TRUE,FALSE,316,411,379,474,{65FF66BD-9053-4EF0-993C-DB792987442D}
3219,2607,{DD06434C-671D-11E5-80CA-005056A729E5},KERN,COLUMBUS,Bank 3 (Non SCADA),CB 1109 (Non-SCADA),PGE\T1SI,2016-10-19 16:30:52.4300727 -07:00,2539501109,253951109,8,3,3,1,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,,,FALSE,FALSE,1153,1153,1153,1153,{DB3C042F-BAF0-476B-8FA4-0FB7CB0C2C82}
3221,2603,{DD064331-671D-11E5-80CA-005056A729E5},KERN,COLUMBUS,Bank 1 (Non SCADA),CB 1103 (Non-SCADA),PGE\KWG0,2016-10-19 15:38:01.5338498 -07:00,2539501103,253951103,8,3,3,1,575,12.55,12.42,575,12.55,12.42,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,733,953,879,1099,{6A4C8F35-556E-416A-A84E-0095475B3942}
3222,2608,{3C3B439C-78E9-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,LOS COCHES,Bank 2,CB 1101,PGE\ACT0,2016-11-23 10:26:10.6886363 -08:00,1821501101,182151101,8,3,3,1,434,9.47,9.38,434,9.47,9.38,486,10.61,10.5,486,10.61,10.5,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,577,750,692,866,{E72DFDD6-2E20-49DE-ABED-22DB0CC7E5B5}
3223,2607,{DD064355-671D-11E5-80CA-005056A729E5},KERN,COLUMBUS,Bank 3 (Non SCADA),CB 1110 (Non-SCADA),PGE\BXYD,2016-10-19 15:44:56.4417297 -07:00,2539501110,253951110,8,3,3,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1153,1153,1153,1153,{585744F0-96B0-4641-BB7D-F1108580B5AE}
3224,2603,{DD064334-671D-11E5-80CA-005056A729E5},KERN,COLUMBUS,Bank 1 (Non SCADA),CB 1104 (Non-SCADA),PGE\KWG0,2016-10-19 15:37:33.1502484 -07:00,2539501104,253951104,8,3,3,1,503,10.98,10.87,503,10.98,10.87,600,13.09,12.96,600,13.09,12.96,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,733,953,879,1099,{D22B11B6-63BC-4F84-8CF6-3479B4743984}
3225,2608,{3C3B43A4-78E9-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,LOS COCHES,Bank 2,CB 1102,PGE\MTDR,2017-07-11 10:28:00.8522625 -07:00,1821501102,182151102,8,3,3,1,458,10,9.9,458,10,9.9,578,12.61,12.48,549,11.98,11.86,550,12,11.88,550,12,11.88,600,13.09,12.96,570,12.44,12.32,,,FALSE,FALSE,458,596,550,687,{0F100D3A-F5B0-4910-9332-78E0A90F1658}
3226,2609,{DD06433D-671D-11E5-80CA-005056A729E5},KERN,COLUMBUS,Bank 2 (Non SCADA),CB 1105 (Non-SCADA),PGE\KWG0,2016-10-19 15:36:54.2899011 -07:00,2539501105,253951105,8,3,3,1,515,11.24,11.13,515,11.24,11.13,578,12.61,12.48,578,12.61,12.48,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,733,953,879,1099,{3E6A8CF5-6D35-4203-9021-A5B9B29F7C31}
3227,2609,{DD064346-671D-11E5-80CA-005056A729E5},KERN,COLUMBUS,Bank 2 (Non SCADA),CB 1106 (Non-SCADA),PGE\KWG0,2016-10-19 15:36:23.9463444 -07:00,2539501106,253951106,8,3,3,1,575,12.55,12.42,575,12.55,12.42,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,733,953,879,1099,{21399676-2512-41B6-836A-9F2E802BDCC2}
3228,2498,{9ED2E377-D1CA-11E5-8ECE-9CB70D532D7F},DE ANZA,AMES,Bank 1,CB 1101,PGE\MTTA,2016-12-29 12:36:46.3590496 -08:00,0839001101,083901101,8,3,3,2,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{20C3CD90-6C0A-4868-89BB-5483188CF0C5}
3232,2611,{DD0642B3-671D-11E5-80CA-005056A729E5},KERN,BLACKWELL,Bank 1,CB 2101,PGE\APE3,2016-10-19 16:25:02.2731564 -07:00,2546802101,254682101,8,4,4,1,572,12.48,12.36,572,12.48,12.36,590,12.88,12.75,590,12.88,12.75,590,12.88,12.75,590,12.88,12.75,590,12.88,12.75,590,12.88,12.75,,,FALSE,FALSE,572,744,687,842,{26617EB3-158B-4F6F-93F9-2B77FFE6D7FD}
3233,2498,{9ED2E380-D1CA-11E5-8ECE-9CB70D532D7F},DE ANZA,AMES,Bank 1,CB 1102,PGE\MTTA,2016-12-29 12:36:55.5788860 -08:00,0839001102,083901102,8,4,4,2,534,11.65,11.53,534,11.65,11.53,600,13.09,12.96,600,13.09,12.96,545,11.89,11.77,545,11.89,11.77,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{262D5FDD-8FDC-4547-B2B0-26AFA955513F}
3234,2611,{DD0642A8-671D-11E5-80CA-005056A729E5},KERN,BLACKWELL,Bank 1,CB 1102,PGE\APE3,2016-10-19 16:30:49.3253742 -07:00,2546801102,254681102,8,4,4,1,572,12.48,12.36,572,12.48,12.36,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,572,744,687,842,{FB847111-F076-45E8-BF67-669C59818135}
3236,2572,{DD06424D-671D-11E5-80CA-005056A729E5},KERN,BAKERSFIELD,Bank 5 (Non SCADA),CB 1116,PGE\BXYD,2016-10-19 16:37:08.6143471 -07:00,2533701116,253371116,8,3,3,1,575,12.55,12.42,575,12.55,12.42,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1603,2079,1924,2079,{5763D1C2-1ACE-4C5B-B1BA-96FE404E27FF}
3237,2572,{DD064255-671D-11E5-80CA-005056A729E5},KERN,BAKERSFIELD,Bank 5 (Non SCADA),CB 1118,PGE\BXYD,2016-10-19 16:39:48.7908430 -07:00,2533701118,253371118,8,3,3,1,575,12.55,12.42,575,12.55,12.42,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1603,2079,1924,2079,{04B742FC-42E8-4D86-9F7B-07FEC682EAEA}
3238,2612,{429753EA-78E9-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,LOS OSITOS,Bank 1,CB 2101,PGE\ACT0,2016-11-23 13:27:08.2319522 -08:00,1820802101,182082101,12,3,3,1,330,12.47,12.35,330,12.47,12.35,429,16.21,16.05,429,16.21,16.05,396,14.97,14.82,396,14.97,14.82,496,18.75,18.56,496,18.75,18.56,,,FALSE,FALSE,330,429,396,496,{2EB9D2BC-85AF-439F-AF57-0B7CBECF32DC}
3239,2614,{A4FD4520-D1CA-11E5-8ECE-9CB70D532D7F},DE ANZA,LOS GATOS,Bank 1,CB 1106,PGE\MSJ9,2016-10-20 09:52:14.5352381 -07:00,0820201106,082021106,8,3,3,2,524,11.44,11.33,524,11.44,11.33,591,12.9,12.77,591,12.9,12.77,599,13.07,12.94,599,13.07,12.94,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,740,963,888,1111,{5355B032-264A-43EF-8A62-26367CFEF231}
3240,2613,{DD06426F-671D-11E5-80CA-005056A729E5},KERN,BAKERSFIELD,Bank 6,CB 1102,PGE\BXYD,2016-10-19 17:16:52.7304981 -07:00,2533701102,253371102,8,3,3,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{2F8CCE10-EC9E-4088-B434-A9AA527D29A5}
3241,2613,{DD06427A-671D-11E5-80CA-005056A729E5},KERN,BAKERSFIELD,Bank 6,CB 1106,PGE\BXYD,2016-10-19 17:19:00.6471284 -07:00,2533701106,253371106,8,3,3,1,530,11.57,11.45,530,11.57,11.45,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{958A291B-5188-4B82-B035-F6D11BDB8E96}
3242,2613,{DD064294-671D-11E5-80CA-005056A729E5},KERN,BAKERSFIELD,Bank 6,CB 1110,PGE\BXYD,2016-10-19 17:22:35.5339753 -07:00,2533701110,253371110,8,3,3,1,530,11.57,11.45,530,11.57,11.45,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{13AE712C-6AFA-426C-97BC-1CE41AE0C21A}
3243,2617,{48A0FF22-78E9-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,LOS OSITOS,Bank 2,CB 2102,PGE\ACT0,2016-11-23 13:27:40.0257712 -08:00,1820802102,182082102,22,3,2,1,400,14.4,14.26,400,14.4,14.26,447,16.09,15.93,447,16.09,15.93,514,18.5,18.32,514,18.5,18.32,549,19.76,19.56,549,19.76,19.56,,,FALSE,FALSE,833,1083,1000,1250,{B6E3AEBE-DB8F-440B-8E4A-3C1B1411940B}
3244,2617,{4F126C14-78E9-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,LOS OSITOS,Bank 2,CB 2103,PGE\MTDR,2017-07-11 10:41:15.7604535 -07:00,1820802103,182082103,22,3,2,1,345,12.42,12.3,327,11.77,11.65,386,13.89,13.75,366,13.17,13.04,443,15.94,15.78,420,15.12,14.97,473,17.02,16.85,449,16.16,16,,,FALSE,FALSE,833,1083,1000,1250,{A4A2F1EE-A79A-425F-A114-9877080CDA6B}
3245,2619,{67A95033-0B21-11E6-9D37-D4BED91EFF1A},HUMBOLDT,HARRIS,Bank 1,CB 1109,PGE\D5LZ,2017-07-24 14:26:54.0312518 -07:00,1924301109,192431109,8,3,3,2,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,TRUE,733,953,879,1099,{7B044DCC-4EA8-4B99-869A-56E973067181}
3246,2620,{67A95062-0B21-11E6-9D37-D4BED91EFF1A},HUMBOLDT,HARRIS,Bank 2,CB 1108,PGE\D5LZ,2017-07-24 16:03:15.1221674 -07:00,1924301108,192431108,8,3,3,2,582,12.7,12.57,552,12.05,11.93,656,14.32,14.18,623,13.6,13.46,666,14.53,14.38,632,13.79,13.65,667,14.56,14.41,667,14.56,14.41,,,FALSE,TRUE,572,744,687,842,{1311A2ED-1FB2-4104-8D23-6D197B4F1339}
3247,2606,{8E5DEF8E-0B22-11E6-9D37-D4BED91EFF1A},SIERRA,BONNIE NOOK,Bank 1,CB 1101,PGE\JSKe,2016-10-20 08:37:34.4496035 -07:00,1523001101,152301101,8,4,4,2,79,1.72,1.7,79,1.72,1.7,102,2.23,2.21,102,2.23,2.21,94,2.05,2.03,94,2.05,2.03,118,2.58,2.55,118,2.58,2.55,,,FALSE,FALSE,79,102,94,118,{7AD7A232-75FD-42E5-9BA7-1AF90CF936AA}
3248,2606,{8E5DEF97-0B22-11E6-9D37-D4BED91EFF1A},SIERRA,BONNIE NOOK,Bank 1,CB 1102,PGE\JSKe,2016-10-20 08:39:14.8754073 -07:00,1523001102,152301102,8,4,4,2,79,1.72,1.7,79,1.72,1.7,102,2.23,2.21,102,2.23,2.21,94,2.05,2.03,94,2.05,2.03,118,2.58,2.55,118,2.58,2.55,,,FALSE,FALSE,79,102,94,118,{FC13BF49-1A74-44CD-AEE5-A47CDB8378A8}
3249,2621,{67A9508E-0B21-11E6-9D37-D4BED91EFF1A},HUMBOLDT,HARTLEY,Bank 1,CB 1101,PGE\DCGa,2017-01-18 20:38:21.9718984 -08:00,0432101101,043211101,8,3,3,1,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,572,744,687,859,{A44C8D8E-FFEE-4EE2-86C2-55FF97091BAD}
3250,2622,{B935D4DF-0E4A-11E6-95F2-D4BED91EFF1A},CENTRAL COAST,MANZANITA,BANK 2 (Non SCADA),CB 404 (Non-SCADA),PGE\ACT0,2016-10-20 08:52:19.4428930 -07:00,183150404,183150404,4,3,2,2,264,2,1.98,264,2,1.98,343,2.6,2.57,343,2.6,2.57,317,2.4,2.38,317,2.4,2.38,396,3,2.97,396,3,2.97,,,FALSE,FALSE,264,343,317,396,{5EC3C0A0-0294-457A-93A4-E692B175304A}
3251,2624,{67A950C4-0B21-11E6-9D37-D4BED91EFF1A},HUMBOLDT,HARTLEY,Bank 2,CB 1102 (Non-SCADA),PGE\C8M4,2016-10-20 08:53:07.4184979 -07:00,0432101102,043211102,8,3,3,1,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,,,FALSE,TRUE,572,744,687,842,{AC059895-3494-48BC-B5FD-0B6BFE65A8A9}
3252,2623,{7B288D36-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,VACA DIXON,Bank 6,CB 1101,PGE\TEJ2,2016-11-01 13:02:11.3976686 -07:00,0635901101,063591101,8,3,3,1,600,13.09,12.96,600,13.09,12.96,750,16.37,16.21,750,16.37,16.21,600,13.09,12.96,600,13.09,12.96,750,16.37,16.21,750,16.37,16.21,,,FALSE,FALSE,2061,2680,2474,3092,{438F88E5-AD50-41A9-B3DB-BC3261871B9F}
3253,2625,{56DE9FBA-0E49-11E6-95F2-D4BED91EFF1A},HUMBOLDT,MIDDLETOWN,BANK 1,CB 1101 (UNDER CONSTRUCTION),PGE\C8M4,2016-10-20 09:07:10.8438428 -07:00,0431401101,043141101,8,3,3,1,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,TRUE,962,1250,1154,1443,{DE0A65CF-961A-4F13-B981-8D7C6DFFB4B9}
3254,2625,{5D71B902-0E49-11E6-95F2-D4BED91EFF1A},HUMBOLDT,MIDDLETOWN,BANK 1,CB 1103,PGE\C8M4,2016-10-20 09:10:35.8233639 -07:00,0431401103,043141103,8,2,2,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,TRUE,962,1250,1154,1443,{E7F14F2A-C6F3-4C12-84A6-58D5FC1DD2C8}
3255,2623,{7B288D46-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,VACA DIXON,Bank 6,CB 1109,PGE\TEJ2,2016-11-01 13:13:15.5439238 -07:00,0635901109,063591109,8,3,3,1,600,13.09,12.96,600,13.09,12.96,750,16.37,16.21,750,16.37,16.21,600,13.09,12.96,600,13.09,12.96,750,16.37,16.21,750,16.37,16.21,Note ties to Vaca Dixon 1101 and Vaca Dixon 1102 before 1100 Al UG tie and 600 amp switches.,,FALSE,FALSE,2061,2680,2474,3092,{A020A370-75B4-47B3-ADAF-3C81E34FE02C}
3258,2626,{742E1156-0B21-11E6-9D37-D4BED91EFF1A},HUMBOLDT,MIDDLETOWN,Bank 2,CB 1102,PGE\C8M4,2016-10-20 09:19:02.7454433 -07:00,0431401102,043141102,8,3,3,1,600,13.09,12.96,572,12.48,12.36,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,TRUE,572,744,687,859,{72815DC3-F987-40FF-85C1-6E880DCCB4D3}
3259,2627,{7B288D60-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,VACA DIXON,Bank 7,CB 1102,PGE\TEJ2,2016-10-20 09:35:33.9619747 -07:00,0635901102,063591102,8,3,3,1,600,13.09,12.96,600,13.09,12.96,750,16.37,16.21,750,16.37,16.21,600,13.09,12.96,600,13.09,12.96,750,16.37,16.21,750,16.37,16.21,,,FALSE,FALSE,1374,1787,1649,2061,{46618568-4649-479C-A720-A88381B29464}
3260,2630,{13EDBC82-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,BAIR,Bank 2,CB 1102,PGE\C7CF,2017-01-12 11:56:35.7670676 -08:00,0242601102,024261102,8,3,3,2,481,10.5,10.4,481,10.5,10.4,592,12.92,12.79,570,12.44,12.32,495,10.8,10.69,495,10.8,10.69,599,13.07,12.94,570,12.44,12.32,,,FALSE,FALSE,733,953,879,1099,{1AAE22FA-9971-44E8-A3BD-F7E66FF7C475}
3261,2632,{13EDBC95-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,BAIR,Bank 3,CB 1103,PGE\C7CF,2017-01-12 11:56:21.5083934 -08:00,0242601103,024261103,8,3,3,2,481,10.5,10.4,481,10.5,10.4,592,12.92,12.79,592,12.92,12.79,495,10.8,10.69,495,10.8,10.69,599,13.07,12.94,599,13.07,12.94,,,FALSE,FALSE,2061,2680,2474,3092,{4CE3E5A3-C0A6-4886-9A50-6A8D859CCAE4}
3262,2635,{742E127C-0B21-11E6-9D37-D4BED91EFF1A},HUMBOLDT,REDBUD,Bank 1,CB 1101,PGE\C8M4,2016-10-20 09:50:00.0220925 -07:00,0431901101,043191101,8,3,3,1,515,11.24,11.13,117,2.55,2.52,578,12.61,12.48,131,2.86,2.83,666,14.53,14.38,163,3.56,3.52,711,15.52,15.36,172,3.75,3.71,,,FALSE,TRUE,320,416,384,481,{D712CA4F-811E-4B44-A958-3BB85350BA79}
3263,2614,{AB2667FE-D1CA-11E5-8ECE-9CB70D532D7F},DE ANZA,LOS GATOS,Bank 1,CB 1107,PGE\MSJ9,2016-11-15 16:14:46.4211424 -08:00,0820201107,082021107,7,3,3,2,468,10.11,10.01,468,10.11,10.01,600,12.96,12.83,600,12.96,12.83,528,11.4,11.29,528,11.4,11.29,600,12.96,12.83,600,12.96,12.83,"Previous Capability sheet shows 700 Al in 2-way trench (454A capability). Verified only one 6"" duct in trench (increasing capability).",,FALSE,FALSE,740,963,888,1111,{6C1CCDBA-5449-4D04-8C95-75C72E21CD16}
3264,2629,{550A6451-78E9-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,MONTEREY,Bank 1,CB 401 (Non-SCADA),PGE\ACT0,2016-11-23 13:29:04.2365110 -08:00,182090401,182090401,3,3,3,2,300,2.16,2.14,300,2.16,2.14,390,2.81,2.78,390,2.81,2.78,360,2.59,2.56,360,2.59,2.56,450,3.24,3.21,450,3.24,3.21,,,FALSE,FALSE,1457,1716,1716,1716,{AE486A9A-0B37-4DDA-BC40-A800C9B176EA}
3265,2632,{13EDBCA5-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,BAIR,Bank 3,CB 1104,PGE\C7CF,2017-01-12 11:58:18.3390401 -08:00,0242601104,024261104,8,3,3,2,545,11.89,11.77,545,11.89,11.77,600,13.09,12.96,600,13.09,12.96,556,12.13,12.01,556,12.13,12.01,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{687F41F0-8B3B-466F-88CF-7C627B2CA8F4}
3266,2636,{742E128F-0B21-11E6-9D37-D4BED91EFF1A},HUMBOLDT,REDBUD,Bank 3,CB 1102,PGE\DCGa,2017-05-16 20:04:35.0181746 -07:00,0431901102,043191102,8,3,3,1,515,11.24,11.13,345,7.53,7.45,578,12.61,12.48,386,8.42,8.34,600,13.09,12.96,443,9.67,9.57,600,13.09,12.96,473,10.32,10.22,,,FALSE,TRUE,572,744,687,800,{C2232F7B-EBF6-4457-9371-316D392C8368}
3267,2627,{7B288D69-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,VACA DIXON,Bank 7,CB 1103,PGE\TEJ2,2016-10-20 10:21:25.3752263 -07:00,0635901103,063591103,8,3,3,1,578,12.61,12.48,578,12.61,12.48,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{EEB4F255-5270-4F96-8377-A023B21A3E70}
3268,2639,{DD0643B6-671D-11E5-80CA-005056A729E5},KERN,ELK HILLS,Bank 1 (Non SCADA),CB 1104 (Non-SCADA),PGE\BXYD,2016-10-20 10:24:46.3388343 -07:00,2524401104,252441104,8,3,3,1,515,11.24,11.13,515,11.24,11.13,578,12.61,12.48,578,12.61,12.48,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,572,744,687,859,{E9FD8C03-948C-4EBF-95BE-E45FF8017824}
3269,2639,{DD0643BF-671D-11E5-80CA-005056A729E5},KERN,ELK HILLS,Bank 1 (Non SCADA),CB 1106 (Non-SCADA),PGE\APE3,2017-04-26 07:57:14.4267060 -07:00,2524401106,252441106,8,3,3,1,350,7.64,7.56,350,7.64,7.56,350,7.64,7.56,350,7.64,7.56,350,7.64,7.56,350,7.64,7.56,350,7.64,7.56,350,7.64,7.56,,,FALSE,FALSE,572,744,687,859,{95E0728E-DB26-48EE-96A7-8CF76A42555F}
3270,2640,{742E120B-0B21-11E6-9D37-D4BED91EFF1A},HUMBOLDT,PHILO,Bank 1,CB 1101,PGE\C8M4,2016-10-20 10:28:49.7383198 -07:00,0426001101,042601101,8,3,3,1,250,5.46,5.41,229,5,4.95,250,5.46,5.41,250,5.46,5.41,250,5.46,5.41,250,5.46,5.41,250,5.46,5.41,250,5.46,5.41,,,FALSE,TRUE,229,298,275,344,{6D776B76-D4ED-47A5-8D35-42DDA5A188D2}
3271,2640,{742E1214-0B21-11E6-9D37-D4BED91EFF1A},HUMBOLDT,PHILO,Bank 1,CB 1102,PGE\C8M4,2016-10-20 10:30:38.6242598 -07:00,0426001102,042601102,8,3,3,1,137,2.99,2.96,137,2.99,2.96,157,3.43,3.4,157,3.43,3.4,198,4.32,4.28,198,4.32,4.28,211,4.6,4.55,211,4.6,4.55,,,FALSE,FALSE,229,298,275,344,{0C42E265-3790-4C74-95AD-429AA351B584}
3272,2627,{7B288D9C-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,VACA DIXON,Bank 7,CB 1104,PGE\TEJ2,2016-11-01 13:24:35.4816851 -07:00,0635901104,063591104,8,3,3,1,600,13.09,12.96,600,13.09,12.96,717,15.65,15.49,717,15.65,15.49,600,13.09,12.96,600,13.09,12.96,717,15.65,15.49,717,15.65,15.49,,,FALSE,FALSE,1374,1787,1649,2061,{1892F12A-CFC9-4C85-8004-16F484047A2D}
3273,2641,{67A94F23-0B21-11E6-9D37-D4BED91EFF1A},HUMBOLDT,GARBERVILLE,Bank 1,CB 1101,PGE\DCGa,2016-10-20 11:34:47.7023441 -07:00,1922201101,192221101,8,3,3,2,500,10.91,10.8,263,5.74,5.68,500,10.91,10.8,288,6.29,6.23,500,10.91,10.8,287,6.26,6.2,500,10.91,10.8,303,6.61,6.54,,,FALSE,TRUE,962,1250,1154,1443,{3318A6C3-9ED3-49BE-8B81-3921199A36CF}
3274,2642,{742E122A-0B21-11E6-9D37-D4BED91EFF1A},HUMBOLDT,POINT ARENA,Bank 1,CB 1101,PGE\DCGa,2017-08-15 09:19:26.1737474 -07:00,0433801101,043381101,8,3,3,2,150,3.27,3.24,118,2.58,2.55,150,3.27,3.24,150,3.27,3.24,150,3.27,3.24,142,3.1,3.07,150,3.27,3.24,150,3.27,3.24,QA COMPLETED BY DCGA ON 08/15/17,,FALSE,TRUE,118,154,142,177,{04C1C0F8-E021-41EB-8F84-6BBCB0F26969}
3278,2643,{7B288DAF-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,VACA DIXON,Bank 8,CB 1105,PGE\TEJ2,2016-11-01 13:28:14.5944694 -07:00,0635901105,063591105,8,3,3,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{DEE5E34E-5ABF-49AC-A95C-583CAEBEFA2C}
3279,2644,{6DFF15DD-0B21-11E6-9D37-D4BED91EFF1A},HUMBOLDT,KONOCTI,Bank 2,CB 1102,PGE\C8M4,2016-10-20 10:59:37.9774855 -07:00,0433101102,043311102,8,3,3,1,500,10.91,10.8,481,10.5,10.4,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,TRUE,481,625,577,721,{DF40B9D2-F851-4A9A-AEB9-C4500CEB6838}
3280,2645,{63A611E2-0E49-11E6-95F2-D4BED91EFF1A},HUMBOLDT,KONOCTI,BANK 3,CB 1108,PGE\C8M4,2016-10-20 11:07:17.8242731 -07:00,0433101108,043311108,8,3,3,1,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,TRUE,572,722,687,722,{8A4A0907-7ADC-4574-8CE6-1727EC834710}
3281,2643,{7B288DCD-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,VACA DIXON,Bank 8,CB 1106,PGE\TEJ2,2016-11-01 13:37:11.8212545 -07:00,0635901106,063591106,8,3,3,1,600,13.09,12.96,600,13.09,12.96,667,14.56,14.41,667,14.56,14.41,600,13.09,12.96,600,13.09,12.96,667,14.56,14.41,667,14.56,14.41,,,FALSE,FALSE,1374,1787,1649,2061,{A5749D87-DC36-4FE8-B95C-F93AEB449AC2}
3283,2641,{51BA7AB5-B5B8-11E6-B077-D4BED91EFF1A},HUMBOLDT,GARBERVILLE,Bank 1,CB 1102,PGE\DCGa,2016-11-14 11:08:32.5018995 -08:00,192221102,192221102,8,3,3,2,500,10.91,10.8,391,8.53,8.44,500,10.91,10.8,440,9.6,9.5,500,10.91,10.8,443,9.67,9.57,500,10.91,10.8,473,10.32,10.22,,,FALSE,TRUE,962,1250,1154,1443,{E6B66E05-3CEE-41BF-A10B-C49D1CA0C5E6}
3284,2648,{742E11B3-0B21-11E6-9D37-D4BED91EFF1A},HUMBOLDT,NEWBURG,Bank 2,CB 1132,PGE\C8M4,2016-10-20 11:25:27.9138803 -07:00,1921501132,192151132,8,3,3,2,481,10.5,10.4,481,10.5,10.4,600,13.09,12.96,600,13.09,12.96,577,12.59,12.46,577,12.59,12.46,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,481,625,577,721,{75EFDA0E-DD4A-4E14-89EC-6CDC3D0AFE80}
3285,2647,{BF18FF2F-671D-11E5-80CA-005056A729E5},FRESNO,GATES,Bank 3,CB 1101,PGE\BXYD,2017-01-24 09:38:57.2142511 -08:00,2539301101,253931101,8,4,3,1,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,,,FALSE,FALSE,859,1116,1030,1288,{B826D13D-FF0B-44CB-B3F5-84CEE6264007}
3287,2646,{742E117A-0B21-11E6-9D37-D4BED91EFF1A},HUMBOLDT,NEWBURG,Bank 1,CB 1131,PGE\C8M4,2016-10-20 11:27:06.1837570 -07:00,1921501131,192151131,8,3,3,2,582,12.7,12.57,429,9.36,9.27,600,13.09,12.96,558,12.18,12.06,600,13.09,12.96,515,11.24,11.13,600,13.09,12.96,600,13.09,12.96,,,FALSE,TRUE,429,558,515,601,{2E204A2E-6DAF-463F-BD89-8291FE4ACF32}
3288,2646,{742E11A0-0B21-11E6-9D37-D4BED91EFF1A},HUMBOLDT,NEWBURG,Bank 1,CB 1133,PGE\C8M4,2016-10-20 11:27:57.3434267 -07:00,1921501133,192151133,8,3,3,2,321,7.01,6.94,321,7.01,6.94,360,7.86,7.78,360,7.86,7.78,358,7.81,7.73,358,7.81,7.73,382,8.34,8.26,382,8.34,8.26,,,FALSE,TRUE,429,558,515,601,{0FD066D4-8C3F-4CDF-998D-540C700E37D3}
3289,2643,{7B288DDD-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,VACA DIXON,Bank 8,CB 1107,PGE\TEJ2,2016-11-01 13:41:24.7703493 -07:00,0635901107,063591107,8,3,3,1,900,19.64,19.44,600,13.09,12.96,900,19.64,19.44,600,13.09,12.96,900,19.64,19.44,600,13.09,12.96,900,19.64,19.44,600,13.09,12.96,parallel 1100 Al.  One line ties to the Vaca Dixon 1102 and the other to switch 15624.,,FALSE,FALSE,1374,1787,1649,2061,{78C0CD6A-D31C-4938-AB64-2FB37929283D}
3291,2641,{67A94FE5-0B21-11E6-9D37-D4BED91EFF1A},HUMBOLDT,GARBERVILLE,Bank 1,CB 1103,PGE\DCGa,2016-11-14 11:09:03.9641339 -08:00,192221103,192221103,8,3,3,2,500,10.91,10.8,127,2.77,2.74,500,10.91,10.8,140,3.06,3.03,500,10.91,10.8,163,3.56,3.52,500,10.91,10.8,172,3.75,3.71,,,FALSE,TRUE,962,1250,1154,1443,{B23EC85E-C2C3-4B6F-ADF5-F605B086C627}
3293,2647,{C5113FB7-671D-11E5-80CA-005056A729E5},FRESNO,GATES,Bank 3,CB 1102,PGE\BXYD,2017-01-24 09:39:36.2145011 -08:00,2539301102,253931102,8,4,3,1,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,859,1116,1030,1288,{97E0EA10-081D-4563-8270-7E0F8713BEE7}
3295,2649,{742E11EC-0B21-11E6-9D37-D4BED91EFF1A},HUMBOLDT,ORICK,Bank 1,CB 1101,PGE\C8M4,2016-10-20 13:20:37.8026919 -07:00,1922601101,192261101,8,3,3,2,200,4.36,4.32,38,0.83,0.82,200,4.36,4.32,49,1.07,1.06,200,4.36,4.32,45,0.98,0.97,200,4.36,4.32,57,1.24,1.23,,,FALSE,TRUE,38,49,45,57,{2B4BB4B0-72D8-4390-BBB2-F6687FE114E1}
3296,2649,{742E11F5-0B21-11E6-9D37-D4BED91EFF1A},HUMBOLDT,ORICK,Bank 1,CB 1102,PGE\C8M4,2016-10-20 13:22:16.6630293 -07:00,1922601102,192261102,8,3,3,2,200,4.36,4.32,38,0.83,0.82,200,4.36,4.32,49,1.07,1.06,200,4.36,4.32,45,0.98,0.97,200,4.36,4.32,57,1.24,1.23,,,FALSE,TRUE,38,49,45,57,{F36B11D7-18E7-4EDB-8675-6EF245D57339}
3297,2650,{67A9500A-0B21-11E6-9D37-D4BED91EFF1A},HUMBOLDT,GUALALA,Bank 1,CB 1111,PGE\C8M4,2016-10-20 13:34:48.2274446 -07:00,0428401111,042841111,8,3,3,2,333,7.27,7.2,263,5.74,5.68,333,7.27,7.2,333,7.27,7.2,333,7.27,7.2,316,6.9,6.83,333,7.27,7.2,333,7.27,7.2,,,FALSE,TRUE,263,343,316,385,{616A9656-F8EA-473A-A00B-3F913793CCEF}
3298,2651,{67A9501D-0B21-11E6-9D37-D4BED91EFF1A},HUMBOLDT,GUALALA,Bank 2,CB 1112,PGE\C8M4,2016-10-20 13:47:05.2552209 -07:00,0428401112,042841112,8,3,3,2,333,7.27,7.2,286,6.24,6.18,333,7.27,7.2,333,7.27,7.2,333,7.27,7.2,333,7.27,7.2,333,7.27,7.2,333,7.27,7.2,,,FALSE,TRUE,286,372,343,385,{704788D7-6D38-4D36-ABCB-A8D198E05C5A}
3299,2652,{6DFF14E6-0B21-11E6-9D37-D4BED91EFF1A},HUMBOLDT,HOOPA,Bank 1,CB 1101,PGE\DCGa,2017-07-17 18:18:12.9502134 -07:00,192401101,192401101,8,3,3,1,231,5.04,4.99,219,4.78,4.73,252,5.5,5.45,239,5.22,5.17,287,6.26,6.2,272,5.94,5.88,303,6.61,6.54,287,6.26,6.2,QA COMPLETED BY DCGA ON 07/17/2017,,FALSE,TRUE,229,298,275,344,{DE0C8E45-7677-4988-A1E2-65E9D52D18DD}
3300,2653,{6DFF152D-0B21-11E6-9D37-D4BED91EFF1A},HUMBOLDT,HOPLAND,Bank 1,CB 1101,PGE\DCGa,2016-11-18 16:13:05.6244342 -08:00,0422501101,042251101,8,3,3,1,333,7.27,7.2,333,7.27,7.2,333,7.27,7.2,333,7.27,7.2,333,7.27,7.2,333,7.27,7.2,333,7.27,7.2,333,7.27,7.2,,,FALSE,FALSE,577,750,692,866,{A1A0E5DB-06AD-461B-92B5-CEFCEFF403D6}
3301,2655,{6DFF1543-0B21-11E6-9D37-D4BED91EFF1A},HUMBOLDT,HUMBOLDT BAY,BK 11,CB 1101,PGE\DCGa,2016-12-13 23:11:15.2061817 -08:00,192341101,192341101,8,3,3,2,467,10.19,10.09,467,10.19,10.09,467,10.19,10.09,467,10.19,10.09,467,10.19,10.09,467,10.19,10.09,467,10.19,10.09,467,10.19,10.09,,,FALSE,TRUE,481,625,577,721,{5224CC52-3A42-4584-977A-DD6C3AFAC1C9}
3303,2655,{6DFF1553-0B21-11E6-9D37-D4BED91EFF1A},HUMBOLDT,HUMBOLDT BAY,BK 11,CB 1102,PGE\C8M4,2016-10-20 15:09:01.5439013 -07:00,192341102,192341102,8,2,2,2,323,7.05,6.98,323,7.05,6.98,443,9.67,9.57,443,9.67,9.57,381,8.31,8.23,381,8.31,8.23,467,10.19,10.09,467,10.19,10.09,,,FALSE,TRUE,481,625,577,721,{66293E2C-B798-490F-BB7A-1D6F73B25821}
3304,2656,{C5113FC8-671D-11E5-80CA-005056A729E5},FRESNO,GATES,Bank 4,CB 1104,PGE\BXYD,2017-01-24 09:43:28.1255877 -08:00,2539301104,253931104,8,3,3,1,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,,,FALSE,FALSE,2061,2680,2474,3092,{F54BDEA2-F19B-43CB-B0D9-BA9A236A5A1F}
3305,2656,{C5113FD9-671D-11E5-80CA-005056A729E5},FRESNO,GATES,Bank 4,CB 1105,PGE\BXYD,2017-01-24 09:44:25.7991574 -08:00,2539301105,253931105,8,3,3,1,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,,,FALSE,FALSE,2061,2680,2474,3092,{118D175A-1E4A-400B-802C-92BE12B877E6}
3306,2614,{AB266869-D1CA-11E5-8ECE-9CB70D532D7F},DE ANZA,LOS GATOS,Bank 1,CB 1108,PGE\MSJ9,2016-10-21 10:33:50.4871230 -07:00,0820201108,082021108,8,3,3,2,468,10.21,10.11,468,10.21,10.11,591,12.9,12.77,591,12.9,12.77,528,11.52,11.4,528,11.52,11.4,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,740,963,888,1111,{30044465-261B-40FF-917D-2C7FEB9060D0}
3307,2656,{C5113FE7-671D-11E5-80CA-005056A729E5},FRESNO,GATES,Bank 4,CB 1106,PGE\BXYD,2017-01-24 09:46:41.8476295 -08:00,2539301106,253931106,8,3,3,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{5C60439B-AE39-47BB-94B0-4751EBAEA3A5}
3309,2659,{D944BF38-96E6-11E6-841B-D4BED91EFF1A},HUMBOLDT,POTTER VALLEY P H,Bank 2 (Non SCADA),CB 1102 (Non-SCADA),PGE\C8M4,2016-10-20 15:39:15.1081615 -07:00,,253931107,8,3,3,1,100,2.18,2.16,79,1.72,1.7,115,2.51,2.48,102,2.23,2.21,144,3.14,3.11,94,2.05,2.03,153,3.34,3.31,118,2.58,2.55,,,FALSE,TRUE,79,102,94,118,{00000000-0000-0000-0000-000000000000}
3310,2654,{4B85910A-96F5-11E6-841B-D4BED91EFF1A},HUMBOLDT,POTTER VALLEY P H,Bank 4 (Non SCADA),CB 1104 (Non-SCADA),PGE\DCGa,2016-12-29 17:43:42.1164364 -08:00,,253931108,8,3,3,1,89,1.94,1.92,89,1.94,1.92,116,2.53,2.5,116,2.53,2.5,107,2.34,2.32,107,2.34,2.32,120,2.62,2.59,120,2.62,2.59,,,FALSE,FALSE,89,116,107,120,{00000000-0000-0000-0000-000000000000}
3311,2656,{C5113FF2-671D-11E5-80CA-005056A729E5},FRESNO,GATES,Bank 4,CB 1107,PGE\BXYD,2017-01-24 09:48:32.0467359 -08:00,2539301107,253931109,8,1,1,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{EC90C1C5-59F1-44C0-AE6D-4B8A8DE57516}
3313,2511,{5AA179DF-96F5-11E6-841B-D4BED91EFF1A},HUMBOLDT,POTTER VALLEY P H,Bank 5 (Non SCADA),CB 1105 (Non-SCADA),PGE\DCGa,2016-12-29 17:37:18.3153956 -08:00,,253871102,8,3,3,1,190,4.15,4.11,180,3.93,3.89,190,4.15,4.11,190,4.15,4.11,190,4.15,4.11,190,4.15,4.11,190,4.15,4.11,190,4.15,4.11,,,FALSE,TRUE,180,235,217,271,{00000000-0000-0000-0000-000000000000}
3314,2656,{C5113FF7-671D-11E5-80CA-005056A729E5},FRESNO,GATES,Bank 4,CB 1108,PGE\BXYD,2017-01-24 09:50:41.8083677 -08:00,2539301108,253871103,8,1,1,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{65E757D5-0F22-4DBB-937D-25309D8306FF}
3315,2656,{C5113FFC-671D-11E5-80CA-005056A729E5},FRESNO,GATES,Bank 4,CB 1109,PGE\BXYD,2017-01-24 09:52:25.4398320 -08:00,2539301109,102041101,8,1,1,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{E298FA7E-ED33-4269-96EA-B170A59CEFEE}
3316,2665,{DD064367-671D-11E5-80CA-005056A729E5},KERN,COPUS,Bank 1,CB 1102,PGE\T1SI,2016-10-20 17:43:39.5547203 -07:00,2538701102,102041102,8,3,3,1,500,10.91,10.8,282,6.15,6.09,500,10.91,10.8,315,6.87,6.8,500,10.91,10.8,358,7.81,7.73,500,10.91,10.8,382,8.34,8.26,,,FALSE,FALSE,577,750,692,842,{125E3E32-7818-47AC-80E9-29B7590F028E}
3317,2665,{DD06436F-671D-11E5-80CA-005056A729E5},KERN,COPUS,Bank 1,CB 1103 (Non-SCADA),PGE\T1SI,2016-10-20 17:57:29.6042472 -07:00,2538701103,102041103,8,3,3,1,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,577,750,692,842,{CD82F06B-A5FA-4AB1-BB78-573A95C3A4D9}
3318,2666,{9A705D82-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,NOTRE DAME,Bank 1,CB 1101,PGE\C8M4,2016-10-20 19:34:47.6902652 -07:00,1020401101,102041104,8,3,3,1,578,12.61,12.48,578,12.61,12.48,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,TRUE,2061,2680,2474,3092,{0848108A-CB59-480F-BBD0-A7A3A7334E0E}
3319,2666,{9A705D8B-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,NOTRE DAME,Bank 1,CB 1102,PGE\C8M4,2016-10-20 19:45:21.7204286 -07:00,1020401102,103381101,8,3,3,1,578,12.61,12.48,578,12.61,12.48,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,TRUE,2061,2680,2474,3092,{40B59C20-634C-49A1-A4B4-EA2559A3C5EA}
3320,2666,{9A705DA9-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,NOTRE DAME,Bank 1,CB 1103,PGE\C8M4,2016-10-20 19:50:02.5244334 -07:00,1020401103,103381102,8,3,3,1,578,12.61,12.48,578,12.61,12.48,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,TRUE,2061,2680,2474,3092,{063282E4-79D7-47E1-AB31-F30577005E1A}
3321,2666,{9A705DB2-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,NOTRE DAME,Bank 1,CB 1104,PGE\C8M4,2016-10-20 19:52:19.5443310 -07:00,1020401104,102851101,8,3,3,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,TRUE,2061,2680,2474,3092,{CADBC70F-F6CE-4DCE-A922-9489C9626C6C}
3322,2667,{8D29892C-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,FRENCH GULCH,Bank 1,CB 1101,PGE\C8M4,2016-10-20 20:06:44.6115959 -07:00,1033801101,102851102,8,3,3,1,190,4.15,4.11,91,1.99,1.97,190,4.15,4.11,119,2.6,2.57,190,4.15,4.11,110,2.4,2.38,190,4.15,4.11,137,2.99,2.96,,,FALSE,TRUE,91,119,110,137,{536471AC-3951-47BC-85AE-7F6B17B09882}
3323,2667,{8D298935-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,FRENCH GULCH,Bank 1,CB 1102,PGE\C8M4,2016-10-20 20:09:56.2628900 -07:00,1033801102,103142101,8,3,3,1,150,3.27,3.24,91,1.99,1.97,150,3.27,3.24,119,2.6,2.57,150,3.27,3.24,110,2.4,2.38,150,3.27,3.24,137,2.99,2.96,,,FALSE,TRUE,91,119,110,137,{1F3AECA8-1582-4929-AA6E-AE1CDAC95A12}
3324,2668,{941FA1BB-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,JACINTO,Bank 1,CB 1101,PGE\SDK6,2017-01-20 15:58:13.6856003 -08:00,1028501101,103142102,8,3,3,1,298,6.5,6.44,283,6.18,6.12,333,7.27,7.2,316,6.9,6.83,333,7.27,7.2,333,7.27,7.2,333,7.27,7.2,333,7.27,7.2,,,FALSE,FALSE,733,953,879,1099,{52DF024D-77E6-4893-AE40-43C7D3F054D7}
3326,2668,{941FA1E7-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,JACINTO,Bank 1,CB 1102,PGE\SDK6,2017-02-02 15:53:28.9905091 -08:00,1028501102,102741101,8,3,3,1,350,7.64,7.56,350,7.64,7.56,350,7.64,7.56,350,7.64,7.56,350,7.64,7.56,350,7.64,7.56,350,7.64,7.56,350,7.64,7.56,,,FALSE,FALSE,733,953,879,1099,{B6186A29-A157-4BB5-B86A-960DEB1ABC74}
3327,2669,{941FA2EF-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,LOGAN CREEK,Bank 1,CB 2101,PGE\SDK6,2017-01-20 15:56:13.5476900 -08:00,1031402101,102741103,12,3,3,1,530,20.03,19.83,530,20.03,19.83,533,20.14,19.94,533,20.14,19.94,533,20.14,19.94,533,20.14,19.94,533,20.14,19.94,533,20.14,19.94,,,FALSE,FALSE,1190,1547,1428,1786,{690AA76D-0A3D-42F2-9238-2EF8341D95F1}
3328,2669,{941FA345-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,LOGAN CREEK,Bank 1,CB 2102,PGE\SDK6,2017-01-20 15:56:47.7903485 -08:00,1031402102,102741104,12,3,3,1,530,20.03,19.83,530,20.03,19.83,633,23.92,23.68,633,23.92,23.68,600,22.68,22.45,570,21.54,21.32,633,23.92,23.68,633,23.92,23.68,,,FALSE,FALSE,1190,1547,1428,1786,{81EC3374-457F-4987-9AE8-AEB357A92BC8}
3329,2670,{ACCC4F76-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,WILLOWS A,Bank 1,CB 1101,PGE\SDK6,2017-01-20 15:51:30.4022450 -08:00,1027401101,103732101,8,3,3,1,350,7.64,7.56,350,7.64,7.56,350,7.64,7.56,350,7.64,7.56,350,7.64,7.56,350,7.64,7.56,350,7.64,7.56,350,7.64,7.56,,,FALSE,FALSE,641,722,722,722,{17C551BB-88C8-4199-87E9-BF78B1B1100F}
3330,2670,{ACCC4F7F-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,WILLOWS A,Bank 1,CB 1103,PGE\SDK6,2017-01-20 15:52:01.7588480 -08:00,1027401103,103571103,8,3,3,1,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,641,722,722,722,{CF5C0383-B1B7-4499-A9C7-A492FAB9FFD9}
3331,2670,{ACCC4F8F-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,WILLOWS A,Bank 1,CB 1104,PGE\SDK6,2017-01-20 15:53:06.0944852 -08:00,1027401104,103571104,8,3,3,1,282,6.15,6.09,267,5.83,5.77,315,6.87,6.8,299,6.53,6.46,358,7.81,7.73,340,7.42,7.35,382,8.34,8.26,362,7.9,7.82,,,FALSE,FALSE,641,722,722,722,{D6896C40-AE80-4EF8-B5A7-B2BA50BA3310}
3332,2671,{A6861C43-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,PIT NO 3,Bank 2,CB 2101,PGE\SDK6,2017-01-25 09:14:09.7794167 -08:00,1037302101,014351110,12,3,3,1,210,7.94,7.86,210,7.94,7.86,210,7.94,7.86,210,7.94,7.86,210,7.94,7.86,210,7.94,7.86,210,7.94,7.86,210,7.94,7.86,,,TRUE,FALSE,277,333,333,333,{7BA8BC43-2CF2-47DD-8199-09D48A6352D8}
3333,2674,{ACCC4E72-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,TYLER,Bank 1,CB 1103,PGE\C8M4,2016-10-20 21:28:14.2811623 -07:00,1035701103,014351111,8,3,3,1,438,9.56,9.46,160,3.49,3.46,500,10.91,10.8,208,4.54,4.49,500,10.91,10.8,192,4.19,4.15,500,10.91,10.8,240,5.24,5.19,,,FALSE,TRUE,160,208,192,240,{82C63310-5944-4EC7-8F97-1FEC2A5B26B6}
3334,2674,{ACCC4E7B-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,TYLER,Bank 1,CB 1104,PGE\C8M4,2016-10-20 21:31:25.6829545 -07:00,1035701104,182090402,8,3,3,1,438,9.56,9.46,160,3.49,3.46,500,10.91,10.8,208,4.54,4.49,500,10.91,10.8,192,4.19,4.15,500,10.91,10.8,240,5.24,5.19,,,FALSE,TRUE,160,208,192,240,{9C1FB38D-85E0-43F2-B1E4-49FF0A760AC3}
3336,2677,{C3D95808-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,FREMONT,Bank 3,CB 1110,PGE\RDR1,2017-06-01 10:42:44.1130325 -07:00,0143501110,014351112,7,3,3,2,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,1388,1805,1666,2083,{3AC1892E-D4FD-4C8F-AC45-7050996D4B95}
3337,2677,{C3D9584C-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,FREMONT,Bank 3,CB 1111,PGE\RDR1,2017-06-01 10:43:34.9394615 -07:00,0143501111,182090403,7,3,3,2,581,12.55,12.42,581,12.55,12.42,600,12.96,12.83,600,12.96,12.83,598,12.92,12.79,598,12.92,12.79,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,1388,1805,1666,2083,{308AA889-98A5-4357-9974-3FB4645010BD}
3338,2629,{550A645A-78E9-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,MONTEREY,Bank 1,CB 402 (Non-SCADA),PGE\ACT0,2016-11-22 15:31:37.5640065 -08:00,182090402,182090404,3,3,3,2,300,2.16,2.14,300,2.16,2.14,390,2.81,2.78,390,2.81,2.78,360,2.59,2.56,360,2.59,2.56,450,3.24,3.21,450,3.24,3.21,,,FALSE,FALSE,1457,1716,1716,1716,{E1ABA6A5-06F7-4231-905F-94509F7E1115}
3339,2677,{C3D95855-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,FREMONT,Bank 3,CB 1112,PGE\RDR1,2017-06-01 10:44:28.5115785 -07:00,0143501112,182611102,7,3,3,2,541,11.68,11.56,541,11.68,11.56,600,12.96,12.83,570,12.31,12.19,557,12.03,11.91,557,12.03,11.91,600,12.96,12.83,570,12.31,12.19,,,FALSE,FALSE,1388,1805,1666,2083,{A695F9F2-C64C-4230-8867-8DEBAD016090}
3341,2629,{13B44422-0B42-11E6-9D37-D4BED91EFF1A},CENTRAL COAST,MONTEREY,Bank 1,CB 403 (Non-SCADA),PGE\ACT0,2016-11-22 16:12:55.1804360 -08:00,182090403,182611103,3,3,3,2,300,2.16,2.14,300,2.16,2.14,390,2.81,2.78,390,2.81,2.78,360,2.59,2.56,360,2.59,2.56,450,3.24,3.21,450,3.24,3.21,,,FALSE,FALSE,1457,1716,1716,1716,{8E83C5F8-E705-4744-9E9C-B1B14AD438E5}
3342,2629,{550A6460-78E9-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,MONTEREY,Bank 1,CB 404 (Non-SCADA),PGE\ACT0,2016-10-21 08:35:04.7898007 -07:00,182090404,182090405,3,3,3,2,300,2.16,2.14,300,2.16,2.14,390,2.81,2.78,390,2.81,2.78,360,2.59,2.56,360,2.59,2.56,450,3.24,3.21,450,3.24,3.21,,,FALSE,FALSE,1457,1716,1716,1716,{EA58B1A2-6303-4B94-9F23-B464273980B3}
3343,2589,{79E5375C-78EA-11E5-8C7B-9CB70D532D7F},LOS PADRES,PASO ROBLES,Bank 1,CB 1102,PGE\A9S5,2016-11-11 10:20:38.6341609 -08:00,1826101102,182391102,8,3,3,1,550,12,11.88,550,12,11.88,550,12,11.88,550,12,11.88,550,12,11.88,550,12,11.88,550,12,11.88,550,12,11.88,,,FALSE,FALSE,1374,1787,1649,2061,{A29C86A1-5EB1-44D7-993E-878AD369818D}
3344,2589,{8018150F-78EA-11E5-8C7B-9CB70D532D7F},LOS PADRES,PASO ROBLES,Bank 1,CB 1103,PGE\A9S5,2016-11-11 10:21:06.6221755 -08:00,1826101103,163291101,8,3,3,1,578,12.61,12.48,578,12.61,12.48,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{69A79113-C551-42B2-8830-54F8E11A5C51}
3345,2629,{550A6463-78E9-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,MONTEREY,Bank 1,CB 405 (Non-SCADA),PGE\ACT0,2016-11-23 13:42:31.5956385 -08:00,182090405,163291102,3,3,3,2,300,2.16,2.14,300,2.16,2.14,375,2.7,2.67,375,2.7,2.67,314,2.26,2.24,314,2.26,2.24,396,2.85,2.82,396,2.85,2.82,,,FALSE,FALSE,1457,1716,1716,1716,{CECD2A0E-BF1D-4ED8-B51E-B89DB93F4991}
3346,2678,{550A646F-78E9-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,OILFIELDS,Bank 1,CB 1102,PGE\ACT0,2016-10-21 09:58:03.5202390 -07:00,1823901102,163291103,8,4,3,1,745,16.26,16.1,745,16.26,16.1,838,18.29,18.11,838,18.29,18.11,972,21.21,21,972,21.21,21,1000,21.82,21.6,1000,21.82,21.6,,,FALSE,FALSE,962,1250,1154,1443,{ABFF1B6C-0194-4741-A931-BC099E8BE086}
3347,2679,{3697976B-671D-11E5-80CA-005056A729E5},STOCKTON,FRENCH CAMP,Bank 1,CB 1101,PGE\SZC1,2016-10-21 10:17:37.1864300 -07:00,1632901101,163291104,8,3,3,1,503,10.98,10.87,503,10.98,10.87,578,12.61,12.48,578,12.61,12.48,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,733,953,879,1099,{5DF4CCDE-0F51-4562-B413-4B909EB97613}
3348,2679,{36979770-671D-11E5-80CA-005056A729E5},STOCKTON,FRENCH CAMP,Bank 1,CB 1102,PGE\BXYD,2017-01-12 15:04:54.5298020 -08:00,1632901102,182391103,8,3,3,1,578,12.61,12.48,578,12.61,12.48,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,733,953,879,1099,{089E9686-EF20-49EC-8AB3-9909F2E862AB}
3349,2681,{36979781-671D-11E5-80CA-005056A729E5},STOCKTON,FRENCH CAMP,Bank 2,CB 1103,PGE\BXYD,2017-01-12 15:13:00.0205141 -08:00,1632901103,182391104,8,3,3,1,500,10.91,10.8,489,10.67,10.56,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,733,953,879,1099,{7788FB55-B8A8-4AEC-92F1-BEBAFE5B7211}
3350,2681,{36979786-671D-11E5-80CA-005056A729E5},STOCKTON,FRENCH CAMP,Bank 2,CB 1104,PGE\BXYD,2017-01-12 15:13:58.4428886 -08:00,1632901104,083450401,8,3,3,1,578,12.61,12.48,578,12.61,12.48,633,13.81,13.67,633,13.81,13.67,627,13.68,13.54,627,13.68,13.54,633,13.81,13.67,633,13.81,13.67,,,FALSE,FALSE,733,953,879,1099,{C7C2EEF0-F29D-45CA-BDAC-493D3517AAE7}
3351,2680,{550A6475-78E9-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,OILFIELDS,Bank 2,CB 1103,PGE\ACT0,2016-10-21 10:58:20.0219638 -07:00,1823901103,083450402,8,4,3,1,572,12.48,12.36,572,12.48,12.36,744,16.24,16.08,744,16.24,16.08,687,14.99,14.84,687,14.99,14.84,800,17.46,17.29,800,17.46,17.29,,,FALSE,FALSE,962,1250,1154,1443,{96401F7A-0954-4780-8708-BF1C943849AC}
