Id,BankId,Afid,DivisionName,SubstationName,BankName,CircuitName,LastChangedBy,DateRevised,CedsaId,CORRECTED CEDSA ID,OperatingVoltageId,SummerLoadFactorId,WinterLoadFactorId,LocationId,SummerNormalOperationalCapabilityAmps,SummerNormalOperationalCapabilityMva,SummerNormalOperationalCapabilityMw,SummerNormalPlanningCapabilityAmps,SummerNormalPlanningCapabilityMva,SummerNormalPlanningCapabilityMw,SummerEmergencyOperationalCapabilityAmps,SummerEmergencyOperationalCapabilityMva,SummerEmergencyOperationalCapabilityMw,SummerEmergencyPlanningCapabilityAmps,SummerEmergencyPlanningCapabilityMva,SummerEmergencyPlanningCapabilityMw,WinterNormalOperationalCapabilityAmps,WinterNormalOperationalCapabilityMva,WinterNormalOperationalCapabilityMw,WinterNormalPlanningCapabilityAmps,WinterNormalPlanningCapabilityMva,WinterNormalPlanningCapabilityMw,WinterEmergencyOperationalCapabilityAmps,WinterEmergencyOperationalCapabilityMva,WinterEmergencyOperationalCapabilityMw,WinterEmergencyPlanningCapabilityAmps,WinterEmergencyPlanningCapabilityMva,WinterEmergencyPlanningCapabilityMw,Notes,TransformerNotes,TransformerDerate,TransformerPlo,TransformerSummerNormalAmps,TransformerSummerEmergencyAmps,TransformerWinterNormalAmps,TransformerWinterEmergencyAmps,DmsGuid
3352,2680,{5B0C2095-78E9-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,OILFIELDS,Bank 2,CB 1104,PGE\ACT0,2016-11-29 16:07:51.9358075 -08:00,1823901104,152031101,8,4,4,2,962,20.99,20.78,913,19.93,19.73,1200,26.19,25.93,1140,24.88,24.63,1154,25.18,24.93,1096,23.92,23.68,1200,26.19,25.93,1140,24.88,24.63,,,TRUE,FALSE,962,1250,1154,1443,{CF6CB6EC-3AB2-4EC8-953F-108553100F67}
3353,2683,{611D1EDF-78E9-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,OPAL CLIFFS,Bank 1 (Non SCADA),CB 401 (Non-SCADA),PGE\ACT0,2016-11-22 16:15:19.9037858 -08:00,083450401,152031102,4,3,3,2,300,2.27,2.25,300,2.27,2.25,390,2.95,2.92,390,2.95,2.92,360,2.72,2.69,360,2.72,2.69,450,3.41,3.38,450,3.41,3.38,,,FALSE,FALSE,303,395,364,455,{3A7B87F7-DEDE-435D-A925-5DD8ED417107}
3354,2684,{E8FA3908-0B3F-11E6-9D37-D4BED91EFF1A},CENTRAL COAST,OPAL CLIFFS,BANK 2 (Non SCADA),CB 402 (Non-SCADA),PGE\ACT0,2016-10-21 11:23:47.2741685 -07:00,083450402,152031103,4,4,4,2,303,2.29,2.27,303,2.29,2.27,395,2.99,2.96,395,2.99,2.96,364,2.76,2.73,364,2.76,2.73,455,3.44,3.41,455,3.44,3.41,,,FALSE,FALSE,303,395,364,455,{842761E2-35A8-427C-9995-E6D038B70309}
3357,2685,{A0BFD3C0-0B22-11E6-9D37-D4BED91EFF1A},SIERRA,GRASS VALLEY,Bank 2,CB 1101,PGE\RVS7,2016-10-21 11:24:37.7060922 -07:00,1520301101,182941101,8,3,3,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,"*  Phase relay -100 amps of PMT > 600,  83.3% of PMT between 300 - 600, or -50 amps of PMT < 300.  Actual capabilities:  SN = 620 Amps, SE = 620 Amps, WN = 620 Amps, WE = 620 Amps.",,FALSE,FALSE,859,1116,1030,1288,{B2C58DA1-ADCD-4F93-B355-38338BE87BC5}
3358,2685,{A0BFD3C9-0B22-11E6-9D37-D4BED91EFF1A},SIERRA,GRASS VALLEY,Bank 2,CB 1102,PGE\RVS7,2016-10-21 11:26:32.7229605 -07:00,1520301102,182941102,8,3,3,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,"*  Phase relay -100 amps of PMT > 600,  83.3% of PMT between 300 - 600, or -50 amps of PMT < 300.  Actual capabilities:  SN = 620 Amps, SE = 620 Amps, WN = 620 Amps, WE = 620 Amps.",,FALSE,FALSE,859,1116,1030,1288,{9BC26505-4391-4C2C-ADCB-1ED6C5C8F359}
3359,2685,{A0BFD3D2-0B22-11E6-9D37-D4BED91EFF1A},SIERRA,GRASS VALLEY,Bank 2,CB 1103,PGE\RVS7,2016-10-21 11:28:18.8242251 -07:00,1520301103,102050401,8,4,4,2,582,12.7,12.57,582,12.7,12.57,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,"*  Phase relay -100 amps of PMT > 600,  83.3% of PMT between 300 - 600, or -50 amps of PMT < 300.  Actual capabilities: WN = 620 Amps, WE = 620 Amps.",,FALSE,FALSE,859,1116,1030,1288,{2653C661-620D-4D78-B885-08274AFE24FA}
3360,2686,{611D1EE8-78E9-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,OTTER,Bank 1,CB 1101,PGE\MTDR,2017-07-11 11:17:58.6022947 -07:00,1829401101,102050402,8,3,3,2,321,7.01,6.94,304,6.63,6.56,333,7.27,7.2,333,7.27,7.2,333,7.27,7.2,333,7.27,7.2,333,7.27,7.2,333,7.27,7.2,,,FALSE,FALSE,430,559,516,646,{0C967E01-F271-4C14-8D2B-A7D43B3EA62D}
3361,2686,{611D1EF1-78E9-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,OTTER,Bank 1,CB 1102,PGE\ACT0,2016-11-22 16:18:44.0637696 -08:00,1829401102,012501102,8,3,3,2,150,3.27,3.24,150,3.27,3.24,169,3.69,3.65,169,3.69,3.65,198,4.32,4.28,198,4.32,4.28,211,4.6,4.55,211,4.6,4.55,,,FALSE,FALSE,430,559,516,646,{F075B84F-E310-4F34-AE41-6EE3A5F87EF8}
3367,2690,{80989127-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,CHICO A,Bank 1,CB 401,PGE\DCGa,2016-10-21 17:10:46.8345472 -07:00,102050401,012501105,4,3,3,1,345,2.61,2.58,345,2.61,2.58,386,2.92,2.89,386,2.92,2.89,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,,,FALSE,TRUE,660,858,792,990,{EA5502A3-27DF-4839-9C1D-45B8BF31076C}
3368,2690,{80989130-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,CHICO A,Bank 1,CB 402,PGE\DCGa,2016-10-21 17:13:42.8053468 -07:00,102050402,012501111,4,3,3,1,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,,,FALSE,TRUE,660,858,792,990,{0AEB724E-8454-4F40-8640-F64A705002E2}
3369,1075,{47205EB4-78E5-11E5-8C7B-9CB70D532D7F},EAST BAY,EL CERRITO G,Bank 2,CB 1102 (Non-SCADA),PGE\MUSF,2017-04-06 14:50:33.9405013 -07:00,0125001102,012501113,7,3,3,2,492,10.63,10.52,467,10.09,9.99,554,11.97,11.85,526,11.36,11.25,533,11.51,11.39,532,11.49,11.38,598,12.92,12.79,568,12.27,12.15,,,FALSE,FALSE,1541,2004,1850,2312,{94EE3F0C-E152-4473-8335-E2599C03394D}
3370,1075,{47205EB7-78E5-11E5-8C7B-9CB70D532D7F},EAST BAY,EL CERRITO G,Bank 2,CB 1105 (Non-SCADA),PGE\MUSF,2017-04-06 15:10:35.6551077 -07:00,0125001105,012501114,7,3,3,2,513,11.08,10.97,513,11.08,10.97,600,12.96,12.83,570,12.31,12.19,528,11.4,11.29,528,11.4,11.29,600,12.96,12.83,570,12.31,12.19,,,FALSE,FALSE,1541,2004,1850,2312,{0FD0801A-3CEA-4BBD-B8D0-B849D3661537}
3371,1075,{47205EC6-78E5-11E5-8C7B-9CB70D532D7F},EAST BAY,EL CERRITO G,Bank 2,CB 1111 (Non-SCADA),PGE\MUSF,2017-04-06 15:35:33.1183057 -07:00,0125001111,012501101,7,3,3,2,425,9.18,9.09,425,9.18,9.09,476,10.28,10.18,476,10.28,10.18,438,9.46,9.37,438,9.46,9.37,490,10.58,10.47,490,10.58,10.47,,,FALSE,FALSE,1541,2004,1850,2312,{3F8EB3CE-3D77-4D5E-80B9-CBF593EEA8A6}
3372,1075,{47205EC9-78E5-11E5-8C7B-9CB70D532D7F},EAST BAY,EL CERRITO G,Bank 2,CB 1113 (Non-SCADA),PGE\C7CF,2016-12-15 20:00:04.0222772 -08:00,0125001113,012501104,7,3,3,2,427,9.22,9.13,427,9.22,9.13,474,10.24,10.14,474,10.24,10.14,440,9.5,9.4,440,9.5,9.4,488,10.54,10.43,488,10.54,10.43,,,FALSE,FALSE,1541,2004,1850,2312,{7C7F6133-3411-4F2F-848A-EEF00879E69E}
3373,1075,{47205ED2-78E5-11E5-8C7B-9CB70D532D7F},EAST BAY,EL CERRITO G,Bank 2,CB 1114 (Non-SCADA),PGE\C7CF,2016-12-12 14:36:14.3508867 -08:00,0125001114,012501106,8,3,3,2,545,11.89,11.77,545,11.89,11.77,614,13.4,13.27,614,13.4,13.27,623,13.6,13.46,623,13.6,13.46,666,14.53,14.38,666,14.53,14.38,,,FALSE,FALSE,1541,2004,1850,2312,{C6033767-E244-43B2-9938-57CC2C394732}
3374,1076,{47205EE1-78E5-11E5-8C7B-9CB70D532D7F},EAST BAY,EL CERRITO G,Bank 4,CB 1101 (Non-SCADA),PGE\C7CF,2016-12-12 14:38:33.1615021 -08:00,0125001101,253481101,8,3,3,2,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,,,FALSE,FALSE,2749,3574,3299,4123,{7E27C9D1-6349-4497-AC49-06D5E8BC4FE5}
3375,1076,{47205EE7-78E5-11E5-8C7B-9CB70D532D7F},EAST BAY,EL CERRITO G,Bank 4,CB 1104 (Non-SCADA),PGE\C7CF,2016-12-12 14:40:45.5175355 -08:00,0125001104,253481102,8,3,3,2,478,10.43,10.33,478,10.43,10.33,500,10.91,10.8,500,10.91,10.8,492,10.74,10.63,492,10.74,10.63,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,2749,3574,3299,4123,{DCFA1064-A159-474C-8B83-AB3BAE4046ED}
3376,1076,{47205EED-78E5-11E5-8C7B-9CB70D532D7F},EAST BAY,EL CERRITO G,Bank 4,CB 1106 (Non-SCADA),PGE\C7CF,2016-12-12 14:42:18.2436417 -08:00,0125001106,253481103,8,3,3,2,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,,,FALSE,FALSE,2749,3574,3299,4123,{6CCAF637-86D6-4325-8349-0628A301C663}
3377,2692,{00138EAE-671E-11E5-80CA-005056A729E5},KERN,WHEELER RIDGE,Bank 1 (Non SCADA),CB 1101 (Non-SCADA),PGE\BXYD,2016-10-24 09:35:36.1073365 -07:00,2534801101,102541101,8,3,3,1,434,9.47,9.38,434,9.47,9.38,483,10.54,10.43,483,10.54,10.43,483,10.54,10.43,483,10.54,10.43,483,10.54,10.43,483,10.54,10.43,,,FALSE,FALSE,824,1072,989,1237,{5700DDD8-552B-48B2-A137-96120C7C6D75}
3378,2692,{00138EC6-671E-11E5-80CA-005056A729E5},KERN,WHEELER RIDGE,Bank 1 (Non SCADA),CB 1102 (Non-SCADA),PGE\BXYD,2016-10-24 09:31:21.9782998 -07:00,2534801102,102541102,8,3,3,1,425,9.28,9.19,425,9.28,9.19,425,9.28,9.19,425,9.28,9.19,425,9.28,9.19,425,9.28,9.19,425,9.28,9.19,425,9.28,9.19,,,FALSE,FALSE,824,1072,989,1237,{60587C78-9C99-4E32-9A9E-B8421F8FE2CE}
3379,2692,{00138EC9-671E-11E5-80CA-005056A729E5},KERN,WHEELER RIDGE,Bank 1 (Non SCADA),CB 1103 (Non-SCADA),PGE\BXYD,2016-10-24 09:33:09.8763604 -07:00,2534801103,253701101,8,3,3,1,282,6.15,6.09,282,6.15,6.09,315,6.87,6.8,315,6.87,6.8,358,7.81,7.73,358,7.81,7.73,382,8.34,8.26,382,8.34,8.26,,,FALSE,FALSE,824,1072,989,1237,{23B833FB-1819-40DE-A28B-98158575D585}
3380,2693,{ACCC4EC8-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,VOLTA,Bank 2,CB 1101,PGE\C8M4,2016-10-24 09:43:56.0294818 -07:00,1025401101,253701102,8,4,4,1,200,4.36,4.32,200,4.36,4.32,200,4.36,4.32,200,4.36,4.32,200,4.36,4.32,200,4.36,4.32,200,4.36,4.32,200,4.36,4.32,,,FALSE,TRUE,962,1250,1154,1443,{DB8FE147-B133-4BF3-9CE3-302B65840A75}
3382,2693,{ACCC4F0A-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,VOLTA,Bank 2,CB 1102,PGE\C8M4,2016-10-24 09:46:33.0267682 -07:00,1025401102,253701103,8,3,3,1,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,,,FALSE,TRUE,962,1250,1154,1443,{6EF0AAAB-3AB4-4F4A-9AF9-719B66B8EDDD}
3383,2694,{00138E30-671E-11E5-80CA-005056A729E5},KERN,WESTPARK,Bank 1,CB 1101,PGE\BXYD,2016-10-26 17:08:57.0932856 -07:00,2537001101,253701104,8,3,3,1,575,12.55,12.42,575,12.55,12.42,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1832,2382,2199,2749,{AECF2F34-6A40-43B5-B042-A793C98D5303}
3384,2694,{00138E38-671E-11E5-80CA-005056A729E5},KERN,WESTPARK,Bank 1,CB 1102,PGE\BXYD,2016-10-24 09:52:53.3001048 -07:00,2537001102,253701105,8,3,3,1,481,10.5,10.4,481,10.5,10.4,539,11.76,11.64,539,11.76,11.64,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1832,2382,2199,2749,{A4570D31-6D4C-4CC0-9BEC-89563B7B77DF}
3385,2694,{00138E43-671E-11E5-80CA-005056A729E5},KERN,WESTPARK,Bank 1,CB 1103,PGE\BXYD,2016-10-24 09:54:51.0136692 -07:00,2537001103,253701106,8,3,3,1,503,10.98,10.87,503,10.98,10.87,600,13.09,12.96,600,13.09,12.96,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1832,2382,2199,2749,{3A16ECB9-0295-4A2B-AE9E-3632156746B9}
3386,2694,{00138E4E-671E-11E5-80CA-005056A729E5},KERN,WESTPARK,Bank 1,CB 1104,PGE\BXYD,2016-10-24 09:58:26.1325691 -07:00,2537001104,103601101,8,3,3,1,515,11.24,11.13,515,11.24,11.13,578,12.61,12.48,578,12.61,12.48,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1832,2382,2199,2749,{0756E80F-0695-44B0-A693-1276AB5FA777}
3387,2695,{00138E5C-671E-11E5-80CA-005056A729E5},KERN,WESTPARK,Bank 2,CB 1105,PGE\BXYD,2016-10-26 17:08:03.2240457 -07:00,2537001105,253701107,8,3,3,1,565,12.33,12.21,565,12.33,12.21,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{6AD64FEB-2358-4564-8AC3-3BC4BE9FA4C4}
3388,2695,{00138E61-671E-11E5-80CA-005056A729E5},KERN,WESTPARK,Bank 2,CB 1106,PGE\BXYD,2016-10-24 10:06:43.7907374 -07:00,2537001106,253701108,8,3,3,1,503,10.98,10.87,503,10.98,10.87,639,13.95,13.81,639,13.95,13.81,557,12.16,12.04,557,12.16,12.04,667,14.56,14.41,667,14.56,14.41,,,FALSE,FALSE,2061,2680,2474,3092,{221FEEA9-3545-4D07-B811-224F208AE5C1}
3389,2696,{ACCC4F3C-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,WHITMORE,Bank 1,CB 1101,PGE\C8M4,2016-10-24 10:06:54.1029323 -07:00,1036001101,253701109,8,3,3,2,130,2.84,2.81,130,2.84,2.81,130,2.84,2.81,130,2.84,2.81,130,2.84,2.81,130,2.84,2.81,130,2.84,2.81,130,2.84,2.81,,,FALSE,TRUE,274,357,329,385,{F836C07F-7D74-4BC0-90C4-72EBBB5B9641}
3391,2695,{00138E66-671E-11E5-80CA-005056A729E5},KERN,WESTPARK,Bank 2,CB 1107,PGE\BXYD,2016-10-26 17:06:44.7483414 -07:00,2537001107,103611101,8,3,3,1,578,12.61,12.48,578,12.61,12.48,667,14.56,14.41,667,14.56,14.41,627,13.68,13.54,627,13.68,13.54,667,14.56,14.41,667,14.56,14.41,,,FALSE,FALSE,2061,2680,2474,3092,{BB090CD8-4E68-44B5-91C9-104EF3C220ED}
3392,2695,{00138E6E-671E-11E5-80CA-005056A729E5},KERN,WESTPARK,Bank 2,CB 1108,PGE\BXYD,2016-10-24 10:11:15.2254087 -07:00,2537001108,253701110,8,3,3,1,530,11.57,11.45,530,11.57,11.45,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{1CFCB525-752A-4109-BB44-24E567CAA4B4}
3393,2697,{00138E7F-671E-11E5-80CA-005056A729E5},KERN,WESTPARK,Bank 3,CB 1109,PGE\BXYD,2016-10-26 17:04:40.9633380 -07:00,2537001109,253701111,8,3,3,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{83446329-3C93-4B75-914D-792EE8B702DF}
3394,2698,{ACCC4F60-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,WILDWOOD,Bank 1,CB 1101,PGE\SDK6,2017-01-25 13:07:40.1821130 -08:00,103611101,253701112,8,3,3,1,137,2.99,2.96,137,2.99,2.96,173,3.78,3.74,164,3.58,3.54,164,3.58,3.54,164,3.58,3.54,206,4.5,4.46,206,4.5,4.46,Same capability for the 1100 feeder,,FALSE,FALSE,137,178,164,206,{E8192D2E-5171-4958-ACA5-6EE1F5CD4CFA}
3395,2697,{00138E90-671E-11E5-80CA-005056A729E5},KERN,WESTPARK,Bank 3,CB 1110,PGE\BXYD,2016-10-24 10:20:50.9233492 -07:00,2537001110,103551101,8,3,3,1,503,10.98,10.87,503,10.98,10.87,600,13.09,12.96,600,13.09,12.96,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{0E3DD6FA-AF7C-4886-B780-3FBF505820F6}
3396,2697,{00138E9B-671E-11E5-80CA-005056A729E5},KERN,WESTPARK,Bank 3,CB 1111,PGE\BXYD,2016-10-24 10:23:34.0505497 -07:00,2537001111,254291103,8,3,3,1,503,10.98,10.87,503,10.98,10.87,600,13.09,12.96,600,13.09,12.96,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{B61F648C-4E2A-4D25-90EC-66C5C5CD441E}
3397,2697,{00138EA0-671E-11E5-80CA-005056A729E5},KERN,WESTPARK,Bank 3,CB 1112,PGE\BXYD,2016-10-24 10:27:50.0164879 -07:00,2537001112,254291104,8,3,3,1,503,10.98,10.87,503,10.98,10.87,600,13.09,12.96,600,13.09,12.96,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{56152037-E665-4A9B-BCC4-9E2D4F91E4E6}
3398,2699,{A6861D21-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,RISING RIVER,Bank 1,CB 1101,PGE\C8M4,2016-10-24 10:28:51.9882991 -07:00,1035501101,254291102,8,3,3,2,130,2.84,2.81,130,2.84,2.81,130,2.84,2.81,130,2.84,2.81,130,2.84,2.81,130,2.84,2.81,130,2.84,2.81,130,2.84,2.81,,,FALSE,TRUE,481,625,577,721,{D125DBA5-2AF9-4ADF-ADC0-6476DC2073C5}
3399,2700,{00138E13-671E-11E5-80CA-005056A729E5},KERN,WELLFIELD,Bank 1,CB 1103 (Non-SCADA),PGE\BXYD,2016-10-24 10:42:40.8612281 -07:00,2542901103,182611104,8,3,3,1,575,12.55,12.42,575,12.55,12.42,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,733,842,842,842,{FA8F2EA0-394F-4B2B-8BF1-3E6A9EBA2D7A}
3400,2700,{00138E16-671E-11E5-80CA-005056A729E5},KERN,WELLFIELD,Bank 1,CB 1104 (Non-SCADA),PGE\BXYD,2016-10-24 10:45:18.7603946 -07:00,2542901104,252971101,8,3,3,1,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,733,842,842,842,{07AC18ED-03BC-4E46-8E2F-1D8BD609860C}
3401,2701,{00138E1F-671E-11E5-80CA-005056A729E5},KERN,WELLFIELD,Bank 2,CB 1102,PGE\BXYD,2016-10-24 10:55:57.3532631 -07:00,2542901102,252971102,8,3,3,1,143,3.12,3.09,143,3.12,3.09,186,4.06,4.02,186,4.06,4.02,171,3.73,3.69,171,3.73,3.69,214,4.67,4.62,214,4.67,4.62,,,FALSE,FALSE,143,186,171,214,{C6357E73-CDAB-4300-A828-130505E51CF8}
3402,1118,{80181538-78EA-11E5-8C7B-9CB70D532D7F},LOS PADRES,PASO ROBLES,Bank 2,CB 1104,PGE\A9S5,2016-11-11 10:22:42.0680151 -08:00,1826101104,252971103,8,3,3,1,578,12.61,12.48,578,12.61,12.48,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2060,{29062981-D9D8-4AC0-ACC0-6E33D7A9930F}
3403,2702,{00138DD8-671E-11E5-80CA-005056A729E5},KERN,WEEDPATCH,Bank 1,CB 1101,PGE\BXYD,2016-10-24 11:17:35.4840858 -07:00,2529701101,182611106,8,3,3,1,376,8.21,8.13,376,8.21,8.13,420,9.17,9.08,420,9.17,9.08,482,10.52,10.41,482,10.52,10.41,515,11.24,11.13,515,11.24,11.13,,,FALSE,FALSE,1374,1787,1649,2061,{C017F543-A8FA-452E-BBEB-CB224142815C}
3404,2702,{00138DE3-671E-11E5-80CA-005056A729E5},KERN,WEEDPATCH,Bank 1,CB 1102,PGE\BXYD,2016-10-24 11:20:42.1977988 -07:00,2529701102,252971105,8,4,4,2,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{748F5BB3-2E0C-40EF-B229-3BDE1D4E8A01}
3405,2702,{00138DEB-671E-11E5-80CA-005056A729E5},KERN,WEEDPATCH,Bank 1,CB 1103,PGE\BXYD,2016-10-24 11:23:55.5253301 -07:00,2529701103,012501107,8,3,3,1,515,11.24,11.13,515,11.24,11.13,578,12.61,12.48,578,12.61,12.48,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{1DF7D22E-E78B-4BA8-9982-4D3CF4C44247}
3406,1118,{8624F4B5-78EA-11E5-8C7B-9CB70D532D7F},LOS PADRES,PASO ROBLES,Bank 2,CB 1106,PGE\A9S5,2016-11-11 10:23:42.0814935 -08:00,1826101106,012501110,8,3,3,1,550,12,11.88,550,12,11.88,550,12,11.88,550,12,11.88,550,12,11.88,550,12,11.88,550,12,11.88,550,12,11.88,,,FALSE,FALSE,1374,1787,1649,2060,{A244B199-64FD-4DA3-B8B3-8D783C37CE6B}
3407,2702,{359918FC-0B43-11E6-9D37-D4BED91EFF1A},KERN,WEEDPATCH,Bank 1,CB 1105 (Non-SCADA),PGE\BXYD,2016-10-24 11:27:25.5818508 -07:00,2529701105,012501201,8,3,3,1,282,6.15,6.09,282,6.15,6.09,315,6.87,6.8,315,6.87,6.8,358,7.81,7.73,358,7.81,7.73,382,8.34,8.26,382,8.34,8.26,,,FALSE,FALSE,1374,1787,1649,2061,{5CFD1F6D-6ABC-4CAE-902D-37B99943965C}
3409,1076,{4D5B0499-78E5-11E5-8C7B-9CB70D532D7F},EAST BAY,EL CERRITO G,Bank 4,CB 1107,PGE\C7CF,2016-12-12 14:43:24.5716986 -08:00,0125001107,012501202,8,3,3,2,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,,,FALSE,FALSE,2749,3574,3299,4123,{DAEA6EA6-EDDD-455F-952F-8C23AD7CB48C}
3410,1076,{4D5B04A1-78E5-11E5-8C7B-9CB70D532D7F},EAST BAY,EL CERRITO G,Bank 4,CB 1110 (Non-SCADA),PGE\MUSF,2017-05-25 10:20:23.1763523 -07:00,0125001110,012501203,7,3,3,2,478,10.32,10.22,478,10.32,10.22,531,11.47,11.36,531,11.47,11.36,492,10.63,10.52,492,10.63,10.52,546,11.79,11.67,546,11.79,11.67,,,FALSE,FALSE,2777,3611,3333,4166,{2FC76C73-C64A-4F73-B20B-71547BC894B4}
3411,1076,{4D5B04AD-78E5-11E5-8C7B-9CB70D532D7F},EAST BAY,EL CERRITO G,Bank 4,CB FG-1,PGE\C7CF,2016-11-18 15:35:25.9118889 -08:00,012501201,012501204,8,3,3,2,505,11.02,10.91,505,11.02,10.91,586,12.79,12.66,586,12.79,12.66,515,11.24,11.13,515,11.24,11.13,598,13.05,12.92,598,13.05,12.92,,,FALSE,FALSE,2749,3574,3299,4123,{31421644-A9A0-4142-A2E8-C32923BF206C}
3412,1076,{4D5B04B0-78E5-11E5-8C7B-9CB70D532D7F},EAST BAY,EL CERRITO G,Bank 4,CB FG-2,PGE\C7CF,2016-11-18 15:35:48.2362044 -08:00,012501202,182611107,8,3,3,2,505,11.02,10.91,505,11.02,10.91,586,12.79,12.66,586,12.79,12.66,515,11.24,11.13,515,11.24,11.13,598,13.05,12.92,598,13.05,12.92,,,FALSE,FALSE,2749,3574,3299,4123,{6C9447A6-11BD-415F-B256-09645F535265}
3413,1076,{4D5B04B3-78E5-11E5-8C7B-9CB70D532D7F},EAST BAY,EL CERRITO G,Bank 4,CB FG-3,PGE\C7CF,2016-11-18 15:36:10.0145024 -08:00,012501203,102051101,8,3,3,2,505,11.02,10.91,505,11.02,10.91,586,12.79,12.66,586,12.79,12.66,515,11.24,11.13,515,11.24,11.13,598,13.05,12.92,598,13.05,12.92,,,FALSE,FALSE,2749,3574,3299,4123,{4E5F1611-08E4-4A3E-B21F-CC7C321BFF4D}
3414,1076,{4D5B04B6-78E5-11E5-8C7B-9CB70D532D7F},EAST BAY,EL CERRITO G,Bank 4,CB FG-4,PGE\C7CF,2016-11-18 15:36:25.5635950 -08:00,012501204,252971106,8,3,3,2,505,11.02,10.91,505,11.02,10.91,586,12.79,12.66,586,12.79,12.66,515,11.24,11.13,515,11.24,11.13,598,13.05,12.92,598,13.05,12.92,,,FALSE,FALSE,2749,3574,3299,4123,{1A924500-1F18-4D9E-A78D-A1D0438E99B4}
3415,1044,{8C3C5B5E-78EA-11E5-8C7B-9CB70D532D7F},LOS PADRES,PASO ROBLES,Bank 3,CB 1107,PGE\A9S5,2016-11-11 10:29:08.0824721 -08:00,1826101107,102051102,8,3,3,1,636,13.88,13.74,636,13.88,13.74,750,16.37,16.21,750,16.37,16.21,717,15.65,15.49,717,15.65,15.49,750,16.37,16.21,750,16.37,16.21,,,FALSE,FALSE,1374,1787,1649,2061,{1D946968-AB42-4F82-83A8-C95D507315FB}
3418,2687,{80989143-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,CHICO A,Bank 2,CB 1101,PGE\C8M4,2016-10-24 12:23:49.0357157 -07:00,1020501101,102051103,8,3,3,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,TRUE,962,1250,1154,1443,{6398CC69-F5D8-41BC-9FF4-FBAF9FB55BBD}
3419,2702,{00138DFC-671E-11E5-80CA-005056A729E5},KERN,WEEDPATCH,Bank 1,CB 1106,PGE\BXYD,2016-10-24 12:23:28.5400865 -07:00,2529701106,252961101,8,3,3,1,515,11.24,11.13,515,11.24,11.13,578,12.61,12.48,578,12.61,12.48,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{87480E21-143C-437C-8187-0F0830EF554E}
3420,2687,{8098915A-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,CHICO A,Bank 2,CB 1102,PGE\C8M4,2016-10-24 12:23:30.4110065 -07:00,1020501102,252961102,8,3,3,1,515,11.24,11.13,515,11.24,11.13,578,12.61,12.48,578,12.61,12.48,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,TRUE,962,1250,1154,1443,{119DAB36-1354-48B1-AD5F-5B99212A71DC}
3422,2687,{80989178-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,CHICO A,Bank 2,CB 1103,PGE\C8M4,2016-10-24 12:28:39.9476262 -07:00,1020501103,252961104,8,3,3,1,503,10.98,10.87,503,10.98,10.87,600,13.09,12.96,600,13.09,12.96,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,600,13.09,12.96,,,FALSE,TRUE,962,1250,1154,1443,{BBFD28E3-3E41-4550-BF10-8565F081EC88}
3425,2703,{F9A7A3F9-671D-11E5-80CA-005056A729E5},KERN,WASCO,Bank 1,CB 1101,PGE\BXYD,2016-10-24 12:37:27.4176988 -07:00,2529601101,183071101,8,3,3,1,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,,,FALSE,FALSE,859,1116,1030,1288,{A19B84B9-118C-41BE-AF01-3B5989FBAE75}
3426,2703,{F9A7A401-671D-11E5-80CA-005056A729E5},KERN,WASCO,Bank 1,CB 1102,PGE\BXYD,2016-10-24 12:40:04.9084730 -07:00,2529601102,254401102,8,3,3,1,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,,,FALSE,FALSE,859,1116,1030,1288,{B2C8662D-E5C8-4F45-B8AA-1E4764AE0245}
3427,2703,{F9A7A406-671D-11E5-80CA-005056A729E5},KERN,WASCO,Bank 1,CB 1104,PGE\BXYD,2016-10-24 12:41:35.9923394 -07:00,2529601104,254402105,8,3,3,1,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,,,FALSE,FALSE,859,1116,1030,1288,{800915B4-BE61-4474-9978-8AD9E11407D7}
3428,2704,{92955E83-78EA-11E5-8C7B-9CB70D532D7F},LOS PADRES,PERRY,Bank 2,CB 1101,PGE\A9S5,2016-11-11 10:33:03.6947570 -08:00,1830701101,254561103,8,3,3,1,240,5.24,5.19,240,5.24,5.19,312,6.81,6.74,312,6.81,6.74,288,6.29,6.23,288,6.29,6.23,333,7.27,7.2,333,7.27,7.2,,,FALSE,FALSE,240,312,288,360,{0D3CC19B-CD82-4A5E-8725-ACC4CA831A43}
3429,2705,{F9A7A3E4-671D-11E5-80CA-005056A729E5},KERN,TWISSELMAN,Bank 1,CB 1102 (Non-SCADA),PGE\BXYD,2016-10-24 12:55:10.7091999 -07:00,2544001102,254561104,8,3,3,1,515,11.24,11.13,515,11.24,11.13,578,12.61,12.48,578,12.61,12.48,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,733,953,879,1099,{1FD53010-FB8F-44CC-9B42-57F1D9D961C7}
3430,2706,{F9A7A3EA-671D-11E5-80CA-005056A729E5},KERN,TWISSELMAN,Bank 2,CB 2105 (Non-SCADA),PGE\BXYD,2016-10-24 13:03:50.6076867 -07:00,2544002105,254561105,8,3,3,1,575,12.55,12.42,575,12.55,12.42,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,733,953,879,1099,{18079410-11BA-4410-91BA-486B24A2C1B4}
3431,2708,{F9A7A3A8-671D-11E5-80CA-005056A729E5},KERN,TUPMAN,Bank 1,CB 1103 (Non-SCADA),PGE\BXYD,2016-10-24 13:15:47.5776589 -07:00,2545601103,254561106,8,3,3,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,733,953,879,1099,{D874EF9F-5685-41F4-8C41-698AD931269A}
3432,2708,{F9A7A3B7-671D-11E5-80CA-005056A729E5},KERN,TUPMAN,Bank 1,CB 1104,PGE\BXYD,2016-10-24 13:19:02.2048755 -07:00,2545601104,255322101,8,3,3,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,733,953,879,1099,{0701118C-CD7C-44EB-97F3-646E5FC4D3E3}
3433,2709,{F9A7A3CB-671D-11E5-80CA-005056A729E5},KERN,TUPMAN,Bank 2,CB 1105,PGE\BXYD,2016-10-24 13:22:56.9160153 -07:00,2545601105,255322102,8,3,3,1,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,,,FALSE,FALSE,1153,1153,1153,1153,{983FBF72-6EC9-46D9-A923-B9BF1E4D76A5}
3434,2709,{F9A7A3D0-671D-11E5-80CA-005056A729E5},KERN,TUPMAN,Bank 2,CB 1106,PGE\BXYD,2016-10-24 13:24:37.3580901 -07:00,2545601106,255322103,8,3,3,1,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,,,FALSE,FALSE,1153,1153,1153,1153,{9A06A17E-EEA1-488B-8078-F90883A6965B}
3435,2710,{F9A7A33E-671D-11E5-80CA-005056A729E5},KERN,TEVIS,Bank 1,CB 2101,PGE\BXYD,2016-11-28 17:12:21.7943375 -08:00,2553202101,255322104,12,3,3,1,515,19.46,19.27,515,19.46,19.27,578,21.84,21.62,578,21.84,21.62,666,25.17,24.92,666,25.17,24.92,667,25.21,24.96,667,25.21,24.96,,,FALSE,FALSE,1190,1547,1428,1786,{6534BB62-4EA7-4B6D-9331-54A05919EA22}
3436,2710,{F9A7A35B-671D-11E5-80CA-005056A729E5},KERN,TEVIS,Bank 1,CB 2102,PGE\BXYD,2016-11-29 08:17:54.3026523 -08:00,2553202102,255322105,12,3,3,1,515,19.46,19.27,515,19.46,19.27,578,21.84,21.62,578,21.84,21.62,666,25.17,24.92,666,25.17,24.92,667,25.21,24.96,667,25.21,24.96,,,FALSE,FALSE,1190,1547,1428,1786,{D643CCD7-D80F-42CA-9876-E84C1331395E}
3437,2710,{F9A7A36F-671D-11E5-80CA-005056A729E5},KERN,TEVIS,Bank 1,CB 2103,PGE\BXYD,2016-11-07 08:53:50.9750651 -08:00,2553202103,252551104,12,3,3,1,515,19.46,19.27,515,19.46,19.27,578,21.84,21.62,578,21.84,21.62,634,23.96,23.72,634,23.96,23.72,667,25.21,24.96,667,25.21,24.96,,,FALSE,FALSE,1190,1547,1428,1786,{888E6EFD-C148-4758-9755-8243DE94D937}
3438,2711,{F9A7A37D-671D-11E5-80CA-005056A729E5},KERN,TEVIS,Bank 2,CB 2104,PGE\BXYD,2016-11-07 08:54:52.8233409 -08:00,2553202104,252552103,12,3,3,1,636,24.04,23.8,636,24.04,23.8,667,25.21,24.96,667,25.21,24.96,667,25.21,24.96,667,25.21,24.96,667,25.21,24.96,667,25.21,24.96,,,FALSE,FALSE,1190,1547,1428,1786,{4E174404-2ADD-4F1B-8E69-B2EB31384D94}
3439,2711,{F9A7A38B-671D-11E5-80CA-005056A729E5},KERN,TEVIS,Bank 2,CB 2105,PGE\BXYD,2016-11-07 08:55:18.8780129 -08:00,2553202105,252931102,12,3,3,1,636,24.04,23.8,636,24.04,23.8,667,25.21,24.96,667,25.21,24.96,667,25.21,24.96,667,25.21,24.96,667,25.21,24.96,667,25.21,24.96,,,FALSE,FALSE,1190,1547,1428,1786,{366BCB62-C1B2-4C71-B16A-0A32D94BA7D5}
3440,2712,{F9A7A323-671D-11E5-80CA-005056A729E5},KERN,TEMBLOR,Bank 1,CB 1104 (Non-SCADA),PGE\BXYD,2016-10-24 15:04:20.8566444 -07:00,2525501104,252931103,8,3,3,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,962,1250,1154,1443,{DED98EBC-C931-4BA0-8614-31A3C75D2046}
3441,2712,{F9A7A332-671D-11E5-80CA-005056A729E5},KERN,TEMBLOR,Bank 1,CB 2103 (Non-SCADA),PGE\BXYD,2016-10-24 15:08:38.4091614 -07:00,2525502103,252931105,8,3,3,1,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,,,FALSE,FALSE,962,1250,1154,1443,{1EA47633-6FC9-47D6-BDEA-BF96ADD047AB}
3442,2713,{F9A7A2EF-671D-11E5-80CA-005056A729E5},KERN,TEJON,Bank 1 (Non SCADA),CB 1102 (Non-SCADA),PGE\BXYD,2016-10-24 15:42:30.4928466 -07:00,2529301102,252931106,8,3,3,1,515,11.24,11.13,515,11.24,11.13,578,12.61,12.48,578,12.61,12.48,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,859,1116,1030,1288,{46A66D07-2FBA-46A6-BB1F-224E4FAD0FE2}
3443,2713,{F9A7A304-671D-11E5-80CA-005056A729E5},KERN,TEJON,Bank 1 (Non SCADA),CB 1103 (Non-SCADA),PGE\BXYD,2016-10-24 15:46:30.1683609 -07:00,2529301103,162421101,8,3,3,1,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,859,1116,1030,1288,{1ED8E4AB-3E5D-4492-BD4E-322B55A09269}
3444,2714,{F9A7A30D-671D-11E5-80CA-005056A729E5},KERN,TEJON,Bank 2,CB 1105,PGE\BXYD,2016-10-24 16:00:31.3229060 -07:00,2529301105,162421106,8,3,3,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{0EE798DA-F121-4AF7-B10C-CB60A8E4018E}
3445,2714,{F9A7A312-671D-11E5-80CA-005056A729E5},KERN,TEJON,Bank 2,CB 1106,PGE\BXYD,2016-10-24 16:02:11.7948980 -07:00,2529301106,162422103,8,3,3,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{C67D6F74-57D7-4AB7-8DC6-7373E608B9A4}
3446,2715,{464AAFA0-671D-11E5-80CA-005056A729E5},STOCKTON,STAGG,Bank 2,CB 1101,PGE\BXYD,2017-01-11 10:38:36.4766943 -08:00,1624201101,162422104,8,3,3,1,500,10.91,10.8,475,10.37,10.27,500,10.91,10.8,475,10.37,10.27,500,10.91,10.8,475,10.37,10.27,500,10.91,10.8,475,10.37,10.27,,,FALSE,FALSE,962,1250,1154,1443,{63784D22-95D0-4FC5-9781-D2AEB80D3317}
3447,2715,{464AAFAE-671D-11E5-80CA-005056A729E5},STOCKTON,STAGG,Bank 2,CB 1106,PGE\DHN4,2016-10-25 07:56:40.3302025 -07:00,1624201106,162422105,8,3,3,1,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,962,1250,1154,1443,{3B26170A-5369-4D90-8A35-043B223BACAC}
3448,2717,{464AAFCF-671D-11E5-80CA-005056A729E5},STOCKTON,STAGG,Bank 5,CB 2103,PGE\BXYD,2017-01-11 10:51:30.1636538 -08:00,1624202103,162701701,12,3,3,1,540,20.41,20.21,540,20.41,20.21,600,22.68,22.45,600,22.68,22.45,598,22.6,22.37,598,22.6,22.37,600,22.68,22.45,600,22.68,22.45,,,FALSE,FALSE,1984,2579,2381,2976,{4FEF4DE9-F1BF-4FB0-BDD0-5E52572EBD99}
3449,2717,{464AAFD4-671D-11E5-80CA-005056A729E5},STOCKTON,STAGG,Bank 5,CB 2104,PGE\BXYD,2017-01-11 11:15:30.7236881 -08:00,1624202104,162701702,12,3,3,1,573,21.66,21.44,573,21.66,21.44,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,,,FALSE,FALSE,1984,2579,2381,2976,{CD0BEC57-0B82-4453-8B92-A8F23BEFA639}
3450,2717,{464AAFDF-671D-11E5-80CA-005056A729E5},STOCKTON,STAGG,Bank 5,CB 2105,PGE\BXYD,2017-01-11 11:16:08.2887289 -08:00,1624202105,162701703,12,3,3,1,573,21.66,21.44,573,21.66,21.44,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,,,FALSE,FALSE,1984,2579,2381,2976,{8DA12673-E56F-4560-AB24-AE0D4F203593}
3452,2716,{4C486E48-671D-11E5-80CA-005056A729E5},STOCKTON,VIERRA,Bank 1,CB 1701,PGE\BXYD,2017-01-10 17:03:15.4771067 -08:00,1627001701,182440421,10,3,3,1,578,17.87,17.69,578,17.87,17.69,689,21.3,21.09,689,21.3,21.09,627,19.39,19.2,627,19.39,19.2,700,21.64,21.42,700,21.64,21.42,,,FALSE,FALSE,1455,1892,1746,2183,{21A89678-3BA0-4223-9FF6-67EAB8CB1090}
3453,2716,{4C486E62-671D-11E5-80CA-005056A729E5},STOCKTON,VIERRA,Bank 1,CB 1702,PGE\BXYD,2017-01-10 17:03:53.1679147 -08:00,1627001702,182440423,10,3,3,1,578,17.87,17.69,578,17.87,17.69,650,20.1,19.9,650,20.1,19.9,627,19.39,19.2,627,19.39,19.2,650,20.1,19.9,650,20.1,19.9,,,FALSE,FALSE,1455,1892,1746,2183,{070CE46A-08DB-4F3F-A989-23C8FC3AA7C3}
3454,2716,{4C486E6D-671D-11E5-80CA-005056A729E5},STOCKTON,VIERRA,Bank 1,CB 1703,PGE\BXYD,2017-01-10 17:04:36.0068877 -08:00,1627001703,163571701,10,3,3,1,636,19.66,19.46,636,19.66,19.46,650,20.1,19.9,650,20.1,19.9,650,20.1,19.9,650,20.1,19.9,650,20.1,19.9,650,20.1,19.9,,,FALSE,FALSE,1455,1892,1746,2183,{8F4AE8CB-B620-4609-B6C0-15C484E62D3E}
3455,2691,{611D1F0C-78E9-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,PACIFIC GROVE,Bank 1 (Non SCADA),CB 421 (Non-SCADA),PGE\ACT0,2016-11-23 10:29:34.1462439 -08:00,182440421,163571702,4,3,3,2,545,4.13,4.09,545,4.13,4.09,614,4.65,4.6,614,4.65,4.6,600,4.54,4.49,600,4.54,4.49,666,5.04,4.99,666,5.04,4.99,,,FALSE,FALSE,825,1073,990,1238,{25466D2A-ED7C-431B-B621-751CE84748F1}
3456,2691,{611D1F12-78E9-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,PACIFIC GROVE,Bank 1 (Non SCADA),CB 423 (Non-SCADA),PGE\ACT0,2016-11-23 14:21:38.9170732 -08:00,182440423,042031122,4,3,3,2,425,3.22,3.19,425,3.22,3.19,523,3.96,3.92,523,3.96,3.92,438,3.32,3.29,438,3.32,3.29,530,4.01,3.97,530,4.01,3.97,,,FALSE,FALSE,825,1073,990,1238,{9B7CACCF-3CF2-4946-8279-DEAD52248520}
3457,2718,{2FE3CAC7-671D-11E5-80CA-005056A729E5},STOCKTON,AVENA,Bank 1,CB 1701,PGE\JCD5,2017-05-18 15:05:05.1335956 -07:00,1635701701,042031123,9,1,1,1,495,14.58,14.43,470,13.84,13.7,500,14.72,14.57,500,14.72,14.57,500,14.72,14.57,500,14.72,14.57,500,14.72,14.57,500,14.72,14.57,,,FALSE,FALSE,543,706,652,815,{ABC3F7F6-30E1-47D7-8B6F-643DB147D6DD}
3460,2718,{2FE3CAD2-671D-11E5-80CA-005056A729E5},STOCKTON,AVENA,Bank 1,CB 1702,PGE\BXYD,2017-01-17 10:36:49.2504356 -08:00,1635701702,252081101,9,1,1,1,475,13.99,13.85,470,13.84,13.7,500,14.72,14.57,500,14.72,14.57,500,14.72,14.57,500,14.72,14.57,500,14.72,14.57,500,14.72,14.57,,,FALSE,FALSE,475,618,570,713,{4AEBF409-4EE7-4400-BC48-9F3B6CFF9D2B}
3461,2637,{B1F47D64-78E5-11E5-8C7B-9CB70D532D7F},NORTH BAY,ALTO,Bank 1,CB 1122,PGE\C7CF,2016-12-19 12:53:16.6680697 -08:00,0420301122,252081103,8,3,3,2,481,10.5,10.4,481,10.5,10.4,592,12.92,12.79,592,12.92,12.79,495,10.8,10.69,495,10.8,10.69,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,859,1116,1030,1288,{26C6EB80-0665-4ADD-B4D7-F1A8C3EC837E}
3462,2637,{B1F47D75-78E5-11E5-8C7B-9CB70D532D7F},NORTH BAY,ALTO,Bank 1,CB 1123,PGE\C7CF,2016-12-19 12:53:44.5773152 -08:00,0420301123,252081104,8,3,3,2,481,10.5,10.4,481,10.5,10.4,592,12.92,12.79,592,12.92,12.79,495,10.8,10.69,495,10.8,10.69,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,859,1116,1030,1288,{0FB9D1F8-1D04-4593-96E9-991FB6DB55D7}
3463,2720,{F9A7A2B9-671D-11E5-80CA-005056A729E5},KERN,TAFT,Bank 3,CB 1101 (Non-SCADA),PGE\BXYD,2016-10-25 10:39:38.2918038 -07:00,2520801101,042031124,8,3,3,1,481,10.5,10.4,481,10.5,10.4,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,481,625,577,721,{85BACA38-D4ED-44F6-9D79-DAC773015091}
3464,2720,{F9A7A2C8-671D-11E5-80CA-005056A729E5},KERN,TAFT,Bank 3,CB 1103 (Non-SCADA),PGE\BXYD,2016-10-25 10:41:31.2333725 -07:00,2520801103,252081106,8,3,3,1,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,,,FALSE,FALSE,481,625,577,721,{1A849A6E-2107-4941-9164-40354680E834}
3465,2721,{F9A7A2D1-671D-11E5-80CA-005056A729E5},KERN,TAFT,Bank 4,CB 1104 (Non-SCADA),PGE\BXYD,2016-10-25 10:45:25.3177207 -07:00,2520801104,252081108,8,3,3,1,515,11.24,11.13,515,11.24,11.13,578,12.61,12.48,578,12.61,12.48,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,733,953,879,1099,{70BBB55A-6709-48B8-B821-17F0FB218A95}
3466,2637,{B868F762-78E5-11E5-8C7B-9CB70D532D7F},NORTH BAY,ALTO,Bank 1,CB 1124,PGE\C7CF,2016-12-19 12:53:59.7556120 -08:00,0420301124,042031120,8,3,3,2,481,10.5,10.4,481,10.5,10.4,592,12.92,12.79,592,12.92,12.79,495,10.8,10.69,495,10.8,10.69,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,859,1116,1030,1288,{B9DF9219-AB74-40EB-AA0B-E61FCE712E9A}
3467,2721,{F9A7A2D7-671D-11E5-80CA-005056A729E5},KERN,TAFT,Bank 4,CB 1106 (Non-SCADA),PGE\BXYD,2016-10-25 10:46:47.0971507 -07:00,2520801106,254071109,8,3,3,1,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,733,953,879,1099,{42D8D959-BEC2-43A6-BF7D-9BAD00D7632D}
3468,2721,{F9A7A2E3-671D-11E5-80CA-005056A729E5},KERN,TAFT,Bank 4,CB 1108 (Non-SCADA),PGE\BXYD,2016-10-25 10:48:26.3128436 -07:00,2520801108,042031121,8,3,3,1,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,733,953,879,1099,{686DEE86-523E-4D2D-950A-9C87EA5D0884}
3469,2719,{B868F776-78E5-11E5-8C7B-9CB70D532D7F},NORTH BAY,ALTO,Bank 3,CB 1120,PGE\C7CF,2016-12-19 12:54:45.8963220 -08:00,0420301120,254071110,8,3,3,2,582,12.7,12.57,582,12.7,12.57,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{E58721EB-53E2-4BCC-BF40-E7F224C98157}
3470,2722,{EEFC7527-671D-11E5-80CA-005056A729E5},KERN,STOCKDALE,Bank 1,CB 1109,PGE\BXYD,2016-10-26 17:02:57.2681318 -07:00,2540701109,254071111,8,3,3,1,618,13.49,13.36,618,13.49,13.36,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,,,FALSE,FALSE,1374,1787,1649,2061,{E6557AA8-8894-47A9-873C-182EC87457CF}
3471,2719,{BE68DEEE-78E5-11E5-8C7B-9CB70D532D7F},NORTH BAY,ALTO,Bank 3,CB 1121,PGE\C7CF,2016-12-19 12:55:00.8433254 -08:00,0420301121,042031125,8,3,3,2,481,10.5,10.4,481,10.5,10.4,592,12.92,12.79,592,12.92,12.79,495,10.8,10.69,495,10.8,10.69,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{7ED790F1-4C4A-453C-ACC5-B10B0EF81026}
3472,2722,{EEFC753B-671D-11E5-80CA-005056A729E5},KERN,STOCKDALE,Bank 1,CB 1110,PGE\BXYD,2016-10-26 17:03:14.4916670 -07:00,2540701110,162701706,8,3,3,1,618,13.49,13.36,618,13.49,13.36,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,,,FALSE,FALSE,1374,1787,1649,2061,{E0355647-F778-47AC-B670-A0A7B7CE3846}
3473,2722,{EEFC7540-671D-11E5-80CA-005056A729E5},KERN,STOCKDALE,Bank 1,CB 1111,PGE\BXYD,2016-10-26 17:03:31.2467114 -07:00,2540701111,162701707,8,3,3,1,503,10.98,10.87,503,10.98,10.87,639,13.95,13.81,639,13.95,13.81,557,12.16,12.04,557,12.16,12.04,667,14.56,14.41,667,14.56,14.41,,,FALSE,FALSE,1374,1787,1649,2061,{316D34F8-B825-4247-86B2-22DB341BB61D}
3474,2719,{C4771DF4-78E5-11E5-8C7B-9CB70D532D7F},NORTH BAY,ALTO,Bank 3,CB 1125,PGE\C7CF,2016-12-19 12:55:20.5022234 -08:00,0420301125,042461101,8,3,3,2,481,10.5,10.4,481,10.5,10.4,592,12.92,12.79,592,12.92,12.79,495,10.8,10.69,495,10.8,10.69,599,13.07,12.94,599,13.07,12.94,,,FALSE,FALSE,1374,1787,1649,2061,{7DA8AB96-1728-4629-BCEA-884F5ED2D452}
3476,2723,{4C486E78-671D-11E5-80CA-005056A729E5},STOCKTON,VIERRA,Bank 2,CB 1706,PGE\BXYD,2017-01-10 17:10:20.3219430 -08:00,1627001706,042461104,10,3,3,1,573,17.72,17.54,573,17.72,17.54,689,21.3,21.09,689,21.3,21.09,627,19.39,19.2,627,19.39,19.2,700,21.64,21.42,700,21.64,21.42,,,FALSE,FALSE,1455,1892,1746,2183,{E570A288-40A3-4029-AB96-BE9AAF69966F}
3477,2723,{4C486E83-671D-11E5-80CA-005056A729E5},STOCKTON,VIERRA,Bank 2,CB 1707,PGE\BXYD,2017-01-10 17:11:18.1054542 -08:00,1627001707,042461105,10,3,3,1,578,17.87,17.69,578,17.87,17.69,650,20.1,19.9,650,20.1,19.9,627,19.39,19.2,627,19.39,19.2,650,20.1,19.9,650,20.1,19.9,,,FALSE,FALSE,1455,1892,1746,2183,{181444D5-189D-4649-AE5F-0A650B58F397}
3478,2725,{D530E937-78E5-11E5-8C7B-9CB70D532D7F},NORTH BAY,BASALT,Bank 1,CB 1101,PGE\C7CF,2016-12-19 13:20:49.1631707 -08:00,0424601101,042461106,8,3,3,1,429,9.36,9.27,429,9.36,9.27,558,12.18,12.06,558,12.18,12.06,515,11.24,11.13,515,11.24,11.13,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,429,558,515,644,{008C47EF-B541-4FBA-BC40-C6FC03C18287}
3479,2726,{DBE57907-78E5-11E5-8C7B-9CB70D532D7F},NORTH BAY,BASALT,Bank 2,CB 1104,PGE\C7CF,2016-12-19 13:21:31.8970487 -08:00,0424601104,042261101,8,3,3,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{2E072EE4-2985-4DC2-A6B3-E799945C34AB}
3480,2726,{DBE5790C-78E5-11E5-8C7B-9CB70D532D7F},NORTH BAY,BASALT,Bank 2,CB 1105,PGE\C7CF,2016-12-19 13:21:53.8953362 -08:00,0424601105,042711101,8,3,3,1,515,11.24,11.13,515,11.24,11.13,578,12.61,12.48,578,12.61,12.48,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{DCEB20CD-6275-4C8B-919A-B1025F5FE3EA}
3481,2726,{DBE57911-78E5-11E5-8C7B-9CB70D532D7F},NORTH BAY,BASALT,Bank 2,CB 1106,PGE\C7CF,2016-12-19 13:22:14.0056697 -08:00,0424601106,042711102,8,3,3,1,515,11.24,11.13,515,11.24,11.13,578,12.61,12.48,578,12.61,12.48,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{59A19A3C-BEB1-4295-8C6E-27DDBAD7B17F}
3482,2728,{DBE57925-78E5-11E5-8C7B-9CB70D532D7F},NORTH BAY,BOLINAS,Bank 1,CB 1101,PGE\C7CF,2016-12-19 13:23:39.6527224 -08:00,0422601101,043281103,8,3,3,2,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,572,744,687,859,{17FB3060-F24A-4BB2-BEFF-0B5C539ACE34}
3483,2729,{E251B606-78E5-11E5-8C7B-9CB70D532D7F},NORTH BAY,CALISTOGA,Bank 1,CB 1101,PGE\C7CF,2016-12-19 13:24:36.4311561 -08:00,0427101101,043281104,8,3,3,1,345,7.53,7.45,345,7.53,7.45,386,8.42,8.34,386,8.42,8.34,443,9.67,9.57,443,9.67,9.57,467,10.19,10.09,467,10.19,10.09,,,FALSE,FALSE,962,1250,1154,1443,{E207C74B-813F-458A-968E-DA80BBFFF872}
3484,2729,{E8571B84-78E5-11E5-8C7B-9CB70D532D7F},NORTH BAY,CALISTOGA,Bank 1,CB 1102,PGE\C7CF,2016-12-19 13:25:01.3177299 -08:00,0427101102,043281105,8,3,3,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,962,1250,1154,1443,{C4EA8079-300F-4482-AB75-9A355CED689D}
3485,2730,{E8571BA1-78E5-11E5-8C7B-9CB70D532D7F},NORTH BAY,CARQUINEZ,Bank 1,CB 1103,PGE\C7CF,2016-10-25 12:34:53.6212764 -07:00,0432801103,043091101,8,3,3,2,541,11.81,11.69,541,11.81,11.69,600,13.09,12.96,600,13.09,12.96,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,572,744,687,859,{6CD5FEC4-6F6F-4CDD-B6DF-1B032143B4D5}
3486,2730,{EF304A33-78E5-11E5-8C7B-9CB70D532D7F},NORTH BAY,CARQUINEZ,Bank 1,CB 1104,PGE\C7CF,2016-12-19 13:28:38.5380073 -08:00,0432801104,043091102,8,3,3,2,541,11.81,11.69,541,11.81,11.69,600,13.09,12.96,600,13.09,12.96,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,572,744,687,859,{ABF39C80-4BED-4446-A000-40270E30C21A}
3487,2731,{EF304A3E-78E5-11E5-8C7B-9CB70D532D7F},NORTH BAY,CARQUINEZ,Bank 2,CB 1105,PGE\C7CF,2016-10-25 12:42:54.8069826 -07:00,0432801105,062701112,8,3,3,2,572,12.48,12.36,572,12.48,12.36,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,572,744,687,859,{9FD0CAFE-CEF7-48F7-900B-C4737490CAE0}
3488,2732,{F56AC911-78E5-11E5-8C7B-9CB70D532D7F},NORTH BAY,GREENBRAE,Bank 1,CB 1101,PGE\C7CF,2016-12-19 13:31:50.7452707 -08:00,0430901101,254072108,8,3,3,2,541,11.81,11.69,541,11.81,11.69,600,13.09,12.96,600,13.09,12.96,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,733,953,879,1099,{819FFD93-1B6A-42AC-AD69-A6753EABCB20}
3489,2732,{F56AC919-78E5-11E5-8C7B-9CB70D532D7F},NORTH BAY,GREENBRAE,Bank 1,CB 1102,PGE\C7CF,2016-12-19 13:32:21.5880523 -08:00,0430901102,254072109,8,3,3,2,582,12.7,12.57,582,12.7,12.57,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,733,953,879,1099,{1871A669-7663-4CB9-AC08-51DB3FD6FBE8}
3490,2546,{02750711-2F59-11E6-B38D-D4BED91EFF1A},SACRAMENTO,CORDELIA,BANK 3,CB 1112,PGE\TEJ2,2016-10-25 13:41:01.5265746 -07:00,0627001112,254072110,8,3,3,1,515,11.24,11.13,515,11.24,11.13,578,12.61,12.48,578,12.61,12.48,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,397 Al past switch 40315,,FALSE,FALSE,2061,2680,2474,3092,{06654BFC-9459-4BA4-AEC5-3D4C02CC7353}
3491,2727,{EEFC754B-671D-11E5-80CA-005056A729E5},KERN,STOCKDALE,Bank 2,CB 2108,PGE\BXYD,2016-11-07 08:45:18.4201164 -08:00,2540702108,254072111,12,3,3,1,667,25.21,24.96,667,25.21,24.96,667,25.21,24.96,667,25.21,24.96,667,25.21,24.96,667,25.21,24.96,667,25.21,24.96,667,25.21,24.96,,,FALSE,FALSE,1190,1547,1428,1786,{F36C77F9-A315-48D4-8C69-E0B25CDB36E4}
3492,2727,{EEFC755F-671D-11E5-80CA-005056A729E5},KERN,STOCKDALE,Bank 2,CB 2109,PGE\BXYD,2016-11-29 08:22:34.9026684 -08:00,2540702109,043091103,12,3,3,1,618,23.36,23.13,618,23.36,23.13,667,25.21,24.96,667,25.21,24.96,667,25.21,24.96,667,25.21,24.96,667,25.21,24.96,667,25.21,24.96,,,FALSE,FALSE,1190,1547,1428,1786,{A3668B2A-6E1C-4539-87D7-AC4F2227DD46}
3493,2727,{EEFC7573-671D-11E5-80CA-005056A729E5},KERN,STOCKDALE,Bank 2,CB 2110,PGE\BXYD,2016-11-29 08:23:11.6108797 -08:00,2540702110,254072112,12,3,3,1,578,21.84,21.62,578,21.84,21.62,667,25.21,24.96,667,25.21,24.96,627,23.7,23.46,627,23.7,23.46,667,25.21,24.96,667,25.21,24.96,,,FALSE,FALSE,1190,1547,1428,1786,{B97240E7-0DB8-4B5C-8C96-CD8A37A3D650}
3494,2727,{EEFC759F-671D-11E5-80CA-005056A729E5},KERN,STOCKDALE,Bank 2,CB 2111,PGE\BXYD,2016-11-29 08:23:41.6728505 -08:00,2540702111,254072113,12,3,3,1,578,21.84,21.62,578,21.84,21.62,667,25.21,24.96,667,25.21,24.96,627,23.7,23.46,627,23.7,23.46,667,25.21,24.96,667,25.21,24.96,,,FALSE,FALSE,1190,1547,1428,1786,{7218D517-D57C-4789-97E0-915B257B1086}
3495,2733,{F56AC92A-78E5-11E5-8C7B-9CB70D532D7F},NORTH BAY,GREENBRAE,Bank 2,CB 1103,PGE\C7CF,2016-12-19 13:33:17.1586119 -08:00,0430901103,062881103,8,3,3,2,541,11.81,11.69,541,11.81,11.69,600,13.09,12.96,600,13.09,12.96,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,733,953,879,1099,{DFBA9BF5-5DAE-41AC-BE0C-0A2392A6491F}
3496,2734,{F9A7A1D3-671D-11E5-80CA-005056A729E5},KERN,STOCKDALE,Bank 3,CB 2112,PGE\BXYD,2016-11-07 08:47:03.8038072 -08:00,2540702112,254072114,12,3,3,1,636,24.04,23.8,636,24.04,23.8,667,25.21,24.96,667,25.21,24.96,667,25.21,24.96,667,25.21,24.96,667,25.21,24.96,667,25.21,24.96,,,FALSE,FALSE,1984,2579,2381,2976,{3289D882-1D19-4F00-99DC-B5CAB08B3F73}
3497,2734,{F9A7A1EA-671D-11E5-80CA-005056A729E5},KERN,STOCKDALE,Bank 3,CB 2113,PGE\BXYD,2016-11-29 08:53:57.9011240 -08:00,2540702113,254072115,12,3,3,1,618,23.36,23.13,618,23.36,23.13,667,25.21,24.96,667,25.21,24.96,667,25.21,24.96,667,25.21,24.96,667,25.21,24.96,667,25.21,24.96,,,FALSE,FALSE,1984,2579,2381,2976,{75B23B91-A23B-4D64-8607-597483C8C0A9}
3498,2573,{620DC9CB-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,MAXWELL,Bank 2,CB 1103,PGE\TEJ2,2016-10-25 13:50:16.3846845 -07:00,62881103,043091104,8,3,3,1,530,11.57,11.45,530,11.57,11.45,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{77AD102B-CE59-4A5C-AB0B-BB1F9EFB15FA}
3499,2734,{F9A7A1FB-671D-11E5-80CA-005056A729E5},KERN,STOCKDALE,Bank 3,CB 2114,PGE\BXYD,2016-11-29 08:26:44.2514085 -08:00,2540702114,254071105,12,3,3,1,578,21.84,21.62,578,21.84,21.62,667,25.21,24.96,667,25.21,24.96,627,23.7,23.46,627,23.7,23.46,667,25.21,24.96,667,25.21,24.96,,,FALSE,FALSE,1984,2579,2381,2976,{10AE2158-5E9E-4037-97D7-8314F05F9E3F}
3500,2734,{F9A7A21B-671D-11E5-80CA-005056A729E5},KERN,STOCKDALE,Bank 3,CB 2115,PGE\BXYD,2016-11-29 08:27:52.1790834 -08:00,2540702115,254071106,12,3,3,1,612,23.13,22.9,612,23.13,22.9,667,25.21,24.96,667,25.21,24.96,667,25.21,24.96,667,25.21,24.96,667,25.21,24.96,667,25.21,24.96,,,FALSE,FALSE,1984,2579,2381,2976,{DEC074A3-D548-4EBE-BAB4-1EA73B9CD2FA}
3501,2733,{F56AC935-78E5-11E5-8C7B-9CB70D532D7F},NORTH BAY,GREENBRAE,Bank 2,CB 1104,PGE\C7CF,2016-12-19 13:33:54.7253759 -08:00,0430901104,182440422,8,3,3,2,582,12.7,12.57,582,12.7,12.57,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,733,953,879,1099,{8D27B0F6-E6ED-4FB7-9FC6-297A1E28DDD8}
3502,2736,{F9A7A238-671D-11E5-80CA-005056A729E5},KERN,STOCKDALE,Bank 5,CB 1105,PGE\BXYD,2016-10-25 14:39:11.2538251 -07:00,2540701105,254072105,8,3,3,1,636,13.88,13.74,636,13.88,13.74,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,,,FALSE,FALSE,1374,1787,1649,2061,{1FAD343B-7ADF-4FC7-9ED3-1FA5C7DA1B3F}
3503,2736,{F9A7A24C-671D-11E5-80CA-005056A729E5},KERN,STOCKDALE,Bank 5,CB 1106,PGE\BXYD,2016-10-25 14:36:59.9117379 -07:00,2540701106,182440424,8,3,3,1,573,12.51,12.38,573,12.51,12.38,667,14.56,14.41,667,14.56,14.41,627,13.68,13.54,627,13.68,13.54,667,14.56,14.41,667,14.56,14.41,,,FALSE,FALSE,1374,1787,1649,2061,{75390A4A-E4EA-4FE0-81FD-CDB57B03F608}
3504,2738,{611D1F18-78E9-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,PACIFIC GROVE,Bank 2 (Non SCADA),CB 422 (Non-SCADA),PGE\ACT0,2016-11-23 14:22:59.6765490 -08:00,182440422,254072106,4,3,3,2,492,3.72,3.68,492,3.72,3.68,554,4.19,4.15,554,4.19,4.15,560,4.24,4.2,560,4.24,4.2,598,4.53,4.48,598,4.53,4.48,,,FALSE,FALSE,924,1202,1109,1387,{CB03BE0A-6B9F-4EA9-AF38-03D33B0FC1B1}
