Id,BankId,Afid,DivisionName,SubstationName,BankName,CircuitName,LastChangedBy,DateRevised,CedsaId,CORRECTED CEDSA ID,OperatingVoltageId,SummerLoadFactorId,WinterLoadFactorId,LocationId,SummerNormalOperationalCapabilityAmps,SummerNormalOperationalCapabilityMva,SummerNormalOperationalCapabilityMw,SummerNormalPlanningCapabilityAmps,SummerNormalPlanningCapabilityMva,SummerNormalPlanningCapabilityMw,SummerEmergencyOperationalCapabilityAmps,SummerEmergencyOperationalCapabilityMva,SummerEmergencyOperationalCapabilityMw,SummerEmergencyPlanningCapabilityAmps,SummerEmergencyPlanningCapabilityMva,SummerEmergencyPlanningCapabilityMw,WinterNormalOperationalCapabilityAmps,WinterNormalOperationalCapabilityMva,WinterNormalOperationalCapabilityMw,WinterNormalPlanningCapabilityAmps,WinterNormalPlanningCapabilityMva,WinterNormalPlanningCapabilityMw,WinterEmergencyOperationalCapabilityAmps,WinterEmergencyOperationalCapabilityMva,WinterEmergencyOperationalCapabilityMw,WinterEmergencyPlanningCapabilityAmps,WinterEmergencyPlanningCapabilityMva,WinterEmergencyPlanningCapabilityMw,Notes,TransformerNotes,TransformerDerate,TransformerPlo,TransformerSummerNormalAmps,TransformerSummerEmergencyAmps,TransformerWinterNormalAmps,TransformerWinterEmergencyAmps,DmsGuid
3505,2739,{F9A7A26E-671D-11E5-80CA-005056A729E5},KERN,STOCKDALE,Bank 6,CB 2105,PGE\BXYD,2016-11-07 08:49:24.4946308 -08:00,2540702105,254072107,12,3,3,1,636,24.04,23.8,636,24.04,23.8,667,25.21,24.96,667,25.21,24.96,667,25.21,24.96,667,25.21,24.96,667,25.21,24.96,667,25.21,24.96,,,FALSE,FALSE,1984,2579,2381,2976,{4CFCAAAC-5F79-40FB-8D43-AD93C756E20C}
3506,2738,{611D1F1B-78E9-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,PACIFIC GROVE,Bank 2 (Non SCADA),CB 424 (Non-SCADA),PGE\ACT0,2016-10-25 14:51:34.9782155 -07:00,182440424,083252101,4,3,3,2,480,3.63,3.59,480,3.63,3.59,518,3.92,3.88,518,3.92,3.88,494,3.74,3.7,494,3.74,3.7,534,4.04,4,534,4.04,4,,,FALSE,FALSE,924,1202,1109,1387,{BE450F51-CD50-4C05-8A9E-24D3BD0B5CDE}
3507,2739,{F9A7A285-671D-11E5-80CA-005056A729E5},KERN,STOCKDALE,Bank 6,CB 2106,PGE\BXYD,2016-11-29 08:32:45.9807066 -08:00,2540702106,083252102,12,3,3,1,618,23.36,23.13,618,23.36,23.13,667,25.21,24.96,667,25.21,24.96,667,25.21,24.96,667,25.21,24.96,667,25.21,24.96,667,25.21,24.96,,,FALSE,FALSE,1984,2579,2381,2976,{BF703278-3FAE-4EDD-992C-F33A052540E0}
3508,2739,{F9A7A299-671D-11E5-80CA-005056A729E5},KERN,STOCKDALE,Bank 6,CB 2107,PGE\BXYD,2016-11-29 08:38:06.9974296 -08:00,2540702107,063601102,12,3,3,1,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,,,FALSE,FALSE,1984,2579,2381,2976,{4C14E5DE-67C0-44E9-984F-49A52E9E62C7}
3509,2741,{67BC0450-78E9-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,PAUL SWEET,Bank 1,CB 2101,PGE\ACT0,2016-10-25 15:20:56.5741769 -07:00,0832502101,083252103,12,3,3,2,582,22,21.78,582,22,21.78,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,* Missing CB Drop: 2-500 KCMIL Cu,,FALSE,FALSE,1190,1547,1428,1786,{4189431C-B67B-4015-B83C-6B74C79DB76A}
3510,2741,{67BC0467-78E9-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,PAUL SWEET,Bank 1,CB 2102,PGE\ACT0,2016-10-25 15:50:53.3827954 -07:00,0832502102,063601103,12,3,3,2,564,21.32,21.11,564,21.32,21.11,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,,,FALSE,FALSE,1190,1547,1428,1786,{0F5208A4-F0B3-41A0-A8BD-B309FB7F1B37}
3511,2661,{812C0458-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,VACAVILLE,Bank 1,CB 1102,PGE\TEJ2,2016-10-25 15:57:08.7386849 -07:00,0636001102,083252104,8,4,4,2,553,12.07,11.95,553,12.07,11.95,600,13.09,12.96,600,13.09,12.96,570,12.44,12.32,570,12.44,12.32,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{33221A7A-F298-4DA6-B3A0-1AB19795B967}
3512,2741,{6E6DD53B-78E9-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,PAUL SWEET,Bank 1,CB 2103,PGE\ACT0,2016-10-25 15:58:52.2484216 -07:00,0832502103,063601104,12,3,3,2,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,,,FALSE,FALSE,1190,1547,1428,1786,{19975AED-DB3F-43DA-AA7C-04F2D3B4D363}
3513,2661,{812C0461-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,VACAVILLE,Bank 1,CB 1103,PGE\TEJ2,2016-10-25 16:05:27.3480775 -07:00,0636001103,253551101,8,3,3,1,573,12.51,12.38,573,12.51,12.38,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,Note:  Tie to Vacaville 1108 not limited to  1000 Al XLP Conc PVC UG cable.,,FALSE,FALSE,1374,1787,1649,2061,{5A948316-3AF6-481B-AA42-46879DA1A2E4}
3514,2742,{6E6DD552-78E9-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,PAUL SWEET,Bank 2,CB 2104,PGE\ACT0,2016-10-25 16:08:38.1362478 -07:00,0832502104,253551102,12,3,3,2,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,*Missing OH Conductor 6-4/0 Cu.,,FALSE,FALSE,1190,1547,1428,1773,{AC8AFA4D-3AE9-4613-98E2-58D177AC2888}
3515,2661,{812C0471-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,VACAVILLE,Bank 1,CB 1104,PGE\TEJ2,2016-10-25 16:20:41.1343795 -07:00,0636001104,253551103,8,3,3,1,584,12.75,12.62,584,12.75,12.62,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{07532585-CA34-4574-B40B-288EA0865561}
3516,2743,{EEFC74E1-671D-11E5-80CA-005056A729E5},KERN,SMYRNA,Bank 1,CB 1101 (Non-SCADA),PGE\BXYD,2016-10-25 16:28:25.0597269 -07:00,2535501101,253551104,8,3,3,1,464,10.13,10.03,464,10.13,10.03,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,859,1116,1030,1288,{B136BDF9-A2D1-4AEC-96BB-022188C23A41}
3517,2743,{EEFC74E7-671D-11E5-80CA-005056A729E5},KERN,SMYRNA,Bank 1,CB 1102 (Non-SCADA),PGE\BXYD,2016-10-25 16:32:28.9168702 -07:00,2535501102,253551105,8,3,3,1,515,11.24,11.13,515,11.24,11.13,578,12.61,12.48,578,12.61,12.48,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,859,1116,1030,1288,{40954348-88CC-4C81-A41D-CAF8646464A5}
3518,2743,{EEFC74ED-671D-11E5-80CA-005056A729E5},KERN,SMYRNA,Bank 1,CB 1103 (Non-SCADA),PGE\BXYD,2016-10-25 16:33:43.1696017 -07:00,2535501103,253651101,8,3,3,1,575,12.55,12.42,575,12.55,12.42,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,859,1116,1030,1288,{B4183366-15F7-4A19-8502-C218971ED378}
3519,2744,{EEFC74FF-671D-11E5-80CA-005056A729E5},KERN,SMYRNA,Bank 2,CB 1104,PGE\BXYD,2016-10-25 17:13:11.9645914 -07:00,2535501104,042651102,8,3,3,1,575,12.55,12.42,575,12.55,12.42,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{92B7ED6E-9FBB-4E01-B6B3-969FB4584006}
3520,2744,{EEFC750D-671D-11E5-80CA-005056A729E5},KERN,SMYRNA,Bank 2,CB 1105,PGE\BXYD,2016-10-25 17:13:20.4988854 -07:00,2535501105,042651104,8,3,3,1,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,1374,1787,1649,2061,{0AE135D7-DE9D-48A1-B1F1-3833AE09DD49}
3521,2746,{EEFC74A0-671D-11E5-80CA-005056A729E5},KERN,SHAFTER,Bank 1,CB 1101,PGE\BXYD,2016-10-25 17:12:16.2607242 -07:00,2536501101,042651106,8,3,3,1,515,11.24,11.13,515,11.24,11.13,578,12.61,12.48,578,12.61,12.48,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1223,1590,1468,1835,{832A75A1-8BE4-43A0-BFEA-7600B5AC19C2}
3522,2737,{FF749816-78E5-11E5-8C7B-9CB70D532D7F},NORTH BAY,HIGHWAY,Bank 1,CB 1102,PGE\C7CF,2016-12-19 13:35:31.1179833 -08:00,0426501102,042651101,8,3,3,2,582,12.7,12.57,582,12.7,12.57,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{90C6AB6C-3B40-47EA-A9BE-00C5549ABDB6}
3523,2737,{FF74981B-78E5-11E5-8C7B-9CB70D532D7F},NORTH BAY,HIGHWAY,Bank 1,CB 1104,PGE\C7CF,2016-12-19 13:37:05.8318562 -08:00,0426501104,042651103,8,3,3,2,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{70314C53-1111-4886-819E-A6514DA2C314}
3524,2737,{06048940-78E6-11E5-8C7B-9CB70D532D7F},NORTH BAY,HIGHWAY,Bank 1,CB 1106,PGE\C7CF,2016-10-25 17:55:10.8883051 -07:00,0426501106,042651105,8,3,3,2,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{D279DC6F-3095-4D81-88A6-63C681E3AF3C}
3525,2740,{0604894B-78E6-11E5-8C7B-9CB70D532D7F},NORTH BAY,HIGHWAY,Bank 2,CB 1101,PGE\C7CF,2016-12-19 13:40:05.2033966 -08:00,0426501101,083252105,8,3,3,2,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{DEF35237-868D-455E-8FA1-5EC024EA2B13}
3526,2740,{06048950-78E6-11E5-8C7B-9CB70D532D7F},NORTH BAY,HIGHWAY,Bank 2,CB 1103,PGE\C7CF,2016-10-25 18:07:11.0758520 -07:00,0426501103,083252106,8,3,3,2,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{B6F7A676-1047-478A-AC94-A42812393179}
3527,2740,{06048955-78E6-11E5-8C7B-9CB70D532D7F},NORTH BAY,HIGHWAY,Bank 2,CB 1105,PGE\C7CF,2016-10-25 18:14:51.2135524 -07:00,0426501105,253651102,8,3,3,2,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{284C96E1-4C68-420C-A3B2-BE7655F4EEE5}
3528,2742,{7543F6AD-78E9-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,PAUL SWEET,Bank 2,CB 2105,PGE\ACT0,2016-10-26 07:56:25.9847406 -07:00,0832502105,253651103,12,3,3,2,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,,,FALSE,FALSE,1190,1547,1428,1773,{EA0B319A-9751-42FF-8D00-6683DB73D47A}
3529,2742,{7BCFC95D-78E9-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,PAUL SWEET,Bank 2,CB 2106,PGE\ACT0,2016-10-26 08:00:40.9901448 -07:00,0832502106,253651104,12,3,3,2,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,,,FALSE,FALSE,1190,1547,1428,1773,{7E4761F3-ED23-4A90-B861-23DE3EA1558C}
3530,2746,{EEFC74AB-671D-11E5-80CA-005056A729E5},KERN,SHAFTER,Bank 1,CB 1102,PGE\BXYD,2016-10-26 08:06:44.9383679 -07:00,2536501102,163801702,8,3,3,1,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,1223,1590,1468,1835,{274904F6-A4B0-448F-8851-557937AC87DB}
3531,2746,{EEFC74BC-671D-11E5-80CA-005056A729E5},KERN,SHAFTER,Bank 1,CB 1103,PGE\BXYD,2016-10-26 08:09:30.1809745 -07:00,2536501103,163801704,8,3,3,1,515,11.24,11.13,515,11.24,11.13,578,12.61,12.48,578,12.61,12.48,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1223,1590,1468,1835,{A2767D36-02EF-40E0-A3E3-BE303FF84C62}
3532,2746,{EEFC74C7-671D-11E5-80CA-005056A729E5},KERN,SHAFTER,Bank 1,CB 1104,PGE\BXYD,2016-10-26 08:10:33.9949175 -07:00,2536501104,182971101,8,3,3,1,515,11.24,11.13,515,11.24,11.13,578,12.61,12.48,578,12.61,12.48,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1223,1590,1468,1835,{348CED5B-B839-4B41-BEB2-CF439644FA9E}
3533,2752,{464AAF49-671D-11E5-80CA-005056A729E5},STOCKTON,RIPON,Bank 2,CB 1702,PGE\JCD5,2017-05-22 12:38:46.7207541 -07:00,1638001702,253191101,10,1,1,1,530,16.39,16.23,530,16.39,16.23,600,18.55,18.36,570,17.62,17.44,600,18.55,18.36,570,17.62,17.44,600,18.55,18.36,570,17.62,17.44,,,FALSE,FALSE,905,1177,1086,1358,{7B8F8D26-36E1-4ECF-B9BF-B84FD2F3E67C}
3534,2752,{464AAF5A-671D-11E5-80CA-005056A729E5},STOCKTON,RIPON,Bank 2,CB 1704,PGE\JCD5,2017-05-22 13:09:11.7998450 -07:00,1638001704,253191102,10,3,3,1,600,18.55,18.36,570,17.62,17.44,667,20.62,20.41,667,20.62,20.41,600,18.55,18.36,570,17.62,17.44,667,20.62,20.41,667,20.62,20.41,,,FALSE,FALSE,905,1177,1086,1358,{E76D36A1-D5EA-4514-9595-45B34F6E7BB3}
3535,2707,{98AB3EC9-78EA-11E5-8C7B-9CB70D532D7F},LOS PADRES,PURISIMA,Bank 2,CB 1101,PGE\ACT0,2016-12-01 07:43:25.1205901 -08:00,1829701101,253191104,8,3,3,2,468,10.21,10.11,468,10.21,10.11,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,481,625,577,721,{729C3318-F286-4B6A-8D1F-A77EE44DB731}
3537,2754,{EEFC742E-671D-11E5-80CA-005056A729E5},KERN,SAN BERNARD,Bank 1 (Non SCADA),CB 1101,PGE\BXYD,2016-10-26 08:46:13.2641083 -07:00,2531901101,254761101,8,3,3,1,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,859,1116,1030,1288,{83C47851-5FB2-4A63-B201-32A389DBD211}
3539,2754,{EEFC7436-671D-11E5-80CA-005056A729E5},KERN,SAN BERNARD,Bank 1 (Non SCADA),CB 1102,PGE\BXYD,2016-10-26 08:48:29.0812906 -07:00,2531901102,254761102,8,3,3,1,515,11.24,11.13,515,11.24,11.13,578,12.61,12.48,578,12.61,12.48,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,859,1116,1030,1288,{7145671F-F6A9-4DF1-BC04-F7DD0F577BE9}
3540,2754,{EEFC743B-671D-11E5-80CA-005056A729E5},KERN,SAN BERNARD,Bank 1 (Non SCADA),CB 1104,PGE\BXYD,2016-10-26 08:51:15.9055942 -07:00,2531901104,252861102,8,3,3,1,515,11.24,11.13,515,11.24,11.13,578,12.61,12.48,578,12.61,12.48,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,859,1116,1030,1288,{7055FDA0-F563-4EF1-8855-FE8FEB285CD3}
3541,2756,{E8FE8F9F-671D-11E5-80CA-005056A729E5},KERN,ROSEDALE,Bank 1,CB 1101,PGE\BXYD,2016-10-26 09:10:36.9672718 -07:00,2547601101,252861106,8,3,3,1,745,16.26,16.1,745,16.26,16.1,800,17.46,17.29,800,17.46,17.29,800,17.46,17.29,800,17.46,17.29,800,17.46,17.29,800,17.46,17.29,,,FALSE,FALSE,1374,1787,1649,2061,{21CB2EA1-2C8B-4A58-8E5A-95CAE1C993F8}
3542,2756,{EEFC7414-671D-11E5-80CA-005056A729E5},KERN,ROSEDALE,Bank 1,CB 2102,PGE\BXYD,2016-10-26 09:14:46.2073519 -07:00,254761102,252861101,8,3,3,1,817,17.83,17.65,817,17.83,17.65,817,17.83,17.65,817,17.83,17.65,817,17.83,17.65,817,17.83,17.65,817,17.83,17.65,817,17.83,17.65,,,FALSE,FALSE,1374,1787,1649,2061,{45CAF3A6-9EBB-49CE-A549-9C51AD5029B5}
3543,2758,{E8FE8F7B-671D-11E5-80CA-005056A729E5},KERN,RIO BRAVO,Bank 2 (Non SCADA),CB 1102 (Non-SCADA),PGE\BXYD,2016-10-26 09:24:38.4157870 -07:00,2528601102,252861103,8,3,3,1,575,12.55,12.42,575,12.55,12.42,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{AB80045A-FC33-4919-BB5A-6383A7D475F9}
3544,2758,{E8FE8F81-671D-11E5-80CA-005056A729E5},KERN,RIO BRAVO,Bank 2 (Non SCADA),CB 1106 (Non-SCADA),PGE\BXYD,2016-10-26 09:25:56.6465908 -07:00,2528601106,042481103,8,3,3,1,575,12.55,12.42,575,12.55,12.42,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{F7C4CDAF-AB4E-4DE3-BA3A-62E25795D611}
3545,2759,{E8FE8F8A-671D-11E5-80CA-005056A729E5},KERN,RIO BRAVO,Bank 3 (Non SCADA),CB 1101 (Non-SCADA),PGE\BXYD,2016-10-26 09:34:39.2817210 -07:00,2528601101,042481104,8,3,3,1,575,12.55,12.42,575,12.55,12.42,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,859,1116,1030,1288,{8D7BABC4-3455-4A66-9423-19335004C4DE}
3546,2759,{E8FE8F93-671D-11E5-80CA-005056A729E5},KERN,RIO BRAVO,Bank 3 (Non SCADA),CB 1103 (Non-SCADA),PGE\BXYD,2016-10-26 09:35:59.1503354 -07:00,2528601103,254572101,8,3,3,1,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,859,1116,1030,1288,{295A39FA-4662-4B2B-ACEC-1B083ACF19A8}
3547,2757,{0C6D6AD8-78E6-11E5-8C7B-9CB70D532D7F},NORTH BAY,IGNACIO,Bank 5 (Non SCADA),CB 1103,PGE\C7CF,2016-10-26 09:37:57.7498496 -07:00,0424801103,254572102,8,3,3,2,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,733,953,879,1099,{B95EE0F7-D102-4395-A7CD-8A21B6A9AD1C}
3548,2757,{0C6D6AE0-78E6-11E5-8C7B-9CB70D532D7F},NORTH BAY,IGNACIO,Bank 5 (Non SCADA),CB 1104,PGE\C7CF,2016-12-19 13:44:58.7067749 -08:00,0424801104,254572103,8,3,3,2,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,733,953,879,1099,{FFA4A62E-49A2-47F6-AE52-4475EBE038C7}
3549,2761,{E8FE8F2C-671D-11E5-80CA-005056A729E5},KERN,RENFRO,Bank 1,CB 2101,PGE\BXYD,2016-11-07 08:40:28.9545149 -08:00,2545702101,254572105,12,3,3,1,636,24.04,23.8,636,24.04,23.8,667,25.21,24.96,667,25.21,24.96,667,25.21,24.96,667,25.21,24.96,667,25.21,24.96,667,25.21,24.96,,,FALSE,FALSE,1190,1547,1428,1773,{4D1118B4-029E-4222-8421-D4E1D306E8F2}
3550,2761,{E8FE8F40-671D-11E5-80CA-005056A729E5},KERN,RENFRO,Bank 1,CB 2102,PGE\BXYD,2016-11-07 08:40:49.3764664 -08:00,2545702102,254572107,12,3,3,1,636,24.04,23.8,636,24.04,23.8,667,25.21,24.96,667,25.21,24.96,667,25.21,24.96,667,25.21,24.96,667,25.21,24.96,667,25.21,24.96,,,FALSE,FALSE,1190,1547,1428,1773,{72FD8341-43DB-4B28-A251-47CDD353617D}
3551,2761,{E8FE8F4B-671D-11E5-80CA-005056A729E5},KERN,RENFRO,Bank 1,CB 2103,PGE\BXYD,2016-11-07 08:41:14.0730077 -08:00,2545702103,083252107,12,3,3,1,636,24.04,23.8,636,24.04,23.8,667,25.21,24.96,667,25.21,24.96,667,25.21,24.96,667,25.21,24.96,667,25.21,24.96,667,25.21,24.96,,,FALSE,FALSE,1190,1547,1428,1773,{C8530FCE-E108-494C-BF72-0D9B9B5A5936}
3552,2764,{E8FE8F5C-671D-11E5-80CA-005056A729E5},KERN,RENFRO,Bank 2,CB 2105,PGE\BXYD,2016-11-07 08:41:41.2497676 -08:00,2545702105,042991103,12,3,3,1,667,25.21,24.96,667,25.21,24.96,667,25.21,24.96,667,25.21,24.96,667,25.21,24.96,667,25.21,24.96,667,25.21,24.96,667,25.21,24.96,,,FALSE,FALSE,1190,1547,1428,1773,{7549EA59-15EA-4D1B-8CEC-976B74E95BCC}
3553,2764,{E8FE8F6A-671D-11E5-80CA-005056A729E5},KERN,RENFRO,Bank 2,CB 2107,PGE\BXYD,2016-11-07 08:42:02.3103076 -08:00,2545702107,042991104,12,3,3,1,667,25.21,24.96,667,25.21,24.96,667,25.21,24.96,667,25.21,24.96,667,25.21,24.96,667,25.21,24.96,667,25.21,24.96,667,25.21,24.96,,,FALSE,FALSE,1190,1547,1428,1773,{822EE947-863E-4CB0-8CD8-73DAD5435A95}
3554,2753,{84977DB8-78E9-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,PAUL SWEET,Bank 3,CB 2107,PGE\ACT0,2016-10-26 10:03:21.2393594 -07:00,0832502107,083252108,12,3,3,2,657,24.83,24.58,657,24.83,24.58,881,33.3,32.97,881,33.3,32.97,737,27.85,27.57,737,27.85,27.57,900,34.01,33.67,900,34.01,33.67,,,FALSE,FALSE,1190,1547,1428,1786,{E75A2CF7-AA8D-4CEC-958E-4E1EBC866B95}
3555,2760,{12E05E6E-78E6-11E5-8C7B-9CB70D532D7F},NORTH BAY,LAS GALLINAS A,Bank 1,CB 1103,PGE\C7CF,2016-10-26 10:05:54.6960417 -07:00,0429901103,042991105,8,3,3,2,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,733,953,879,1099,{EC46F1D5-DB1D-4FA5-87B5-2C2073B3C9D2}
3556,2760,{12E05E73-78E6-11E5-8C7B-9CB70D532D7F},NORTH BAY,LAS GALLINAS A,Bank 1,CB 1104,PGE\C7CF,2016-12-19 13:46:31.8118624 -08:00,0429901104,083252109,8,3,3,2,541,11.81,11.69,541,11.81,11.69,600,13.09,12.96,600,13.09,12.96,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,733,953,879,1099,{19EA080C-1733-484F-B102-4AAE2E085531}
3557,2753,{8A9987F1-78E9-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,PAUL SWEET,Bank 3,CB 2108,PGE\ACT0,2016-10-26 10:13:43.1799836 -07:00,0832502108,042991106,12,3,3,2,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,,,FALSE,FALSE,1190,1547,1428,1786,{0FD92B09-1ED9-4159-9BAB-9FDC1A1F195F}
3559,2762,{12E05E84-78E6-11E5-8C7B-9CB70D532D7F},NORTH BAY,LAS GALLINAS A,Bank 2,CB 1105,PGE\C7CF,2016-12-19 13:48:42.7514666 -08:00,0429901105,042991107,8,3,3,2,541,11.81,11.69,541,11.81,11.69,600,13.09,12.96,600,13.09,12.96,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1153,1153,1153,1153,{21F5FA7C-E4C8-4CFD-8B5F-3D876113F9B4}
3560,2753,{90974C5E-78E9-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,PAUL SWEET,Bank 3,CB 2109,PGE\ACT0,2016-10-26 10:21:53.7637605 -07:00,0832502109,253642101,12,3,3,2,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,,,FALSE,FALSE,1190,1547,1428,1786,{4851072B-C8D7-40D7-B1BF-30527792E32D}
3561,2762,{196F1724-78E6-11E5-8C7B-9CB70D532D7F},NORTH BAY,LAS GALLINAS A,Bank 2,CB 1106,PGE\C7CF,2016-12-19 13:48:59.6617180 -08:00,0429901106,082931101,8,3,3,2,541,11.81,11.69,541,11.81,11.69,600,13.09,12.96,600,13.09,12.96,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1153,1153,1153,1153,{4B021A42-FACB-4F5A-9D7D-D676CA46E2F6}
3562,2763,{196F172F-78E6-11E5-8C7B-9CB70D532D7F},NORTH BAY,LAS GALLINAS A,Bank 3,CB 1107,PGE\C7CF,2016-12-19 13:51:17.3911962 -08:00,0429901107,182961107,8,3,3,2,481,10.5,10.4,481,10.5,10.4,600,13.09,12.96,600,13.09,12.96,577,12.59,12.46,577,12.59,12.46,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,481,625,577,721,{709D6AA2-BFA1-459F-AABF-28A30DD6DC0B}
3563,2766,{A3C3D642-5FFE-11E6-9BE4-80000BC6CD8D},KERN,POSO MOUNTAIN,Bank 1,CB 2101,PGE\BXYD,2016-11-07 08:38:33.1704846 -08:00,253642101,042021105,12,3,3,1,529,19.99,19.79,529,19.99,19.79,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,,,FALSE,FALSE,529,687,635,793,{87616806-0B5C-407A-AB14-17F69D6C41DA}
3564,2765,{90974C81-78E9-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,POINT MORETTI,Bank 1,CB 1101 (Non-SCADA),PGE\MTDR,2017-07-11 16:36:58.9996501 -07:00,082931101,182961110,8,3,3,2,417,9.1,9.01,417,9.1,9.01,417,9.1,9.01,417,9.1,9.01,417,9.1,9.01,417,9.1,9.01,417,9.1,9.01,417,9.1,9.01,*Alt 1 MTT of 600A can be used if needed for capacity.,,FALSE,FALSE,481,481,481,481,{00000000-0000-0000-0000-000000000000}
3565,2768,{9DF1DC42-78E9-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,PRUNEDALE,Bank 2,CB 1107,PGE\ACT0,2016-10-26 10:49:18.7472489 -07:00,1829601107,253422101,8,3,2,2,564,12.31,12.19,564,12.31,12.19,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,733,953,879,1099,{CF3B28B6-F39F-48AD-BEE1-B611BCB9C0B0}
3566,2770,{1FE69EAE-78E6-11E5-8C7B-9CB70D532D7F},NORTH BAY,NAPA,Bank 2 (Non SCADA),CB 1105,PGE\C7CF,2016-10-26 10:59:33.0249473 -07:00,0420201105,253422102,8,3,3,2,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,859,1116,1030,1288,{7DC6FDEF-F219-45BC-80D1-E899202640FA}
3567,2772,{A3EB5BAF-78E9-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,PRUNEDALE,Bank 3,CB 1110,PGE\C7CF,2017-07-03 12:06:04.4435041 -07:00,1829601110,022590401,8,3,3,2,468,10.21,10.11,468,10.21,10.11,600,13.09,12.96,600,13.09,12.96,528,11.52,11.4,528,11.52,11.4,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,733,953,879,1099,{C689C032-0CDE-46C9-921D-C8CB5CC85D39}
3569,2773,{E8FE8EBB-671D-11E5-80CA-005056A729E5},KERN,PANAMA,Bank 1,CB 2101,PGE\BXYD,2016-11-29 08:42:12.7482167 -08:00,2534202101,042021106,12,3,3,1,618,23.36,23.13,618,23.36,23.13,667,25.21,24.96,667,25.21,24.96,667,25.21,24.96,667,25.21,24.96,667,25.21,24.96,667,25.21,24.96,,,FALSE,FALSE,1190,1547,1428,1786,{26311C0B-6BAA-40CD-9806-85383104DFF1}
3570,2773,{E8FE8EDE-671D-11E5-80CA-005056A729E5},KERN,PANAMA,Bank 1,CB 2102,PGE\BXYD,2016-11-07 08:36:12.4699210 -08:00,2534202102,182631101,12,3,3,1,636,24.04,23.8,636,24.04,23.8,667,25.21,24.96,667,25.21,24.96,667,25.21,24.96,667,25.21,24.96,667,25.21,24.96,667,25.21,24.96,,,FALSE,FALSE,1190,1547,1428,1786,{0138A375-F466-4999-B69D-9E6FEDED568B}
3571,2774,{9E2F7BF4-3D5A-11E6-B38D-D4BED91EFF1A},SAN FRANCISCO,RANDOLPH,BANK 401 (Non SCADA),CB 401 (Non-SCADA),PGE\DMAL,2017-05-12 18:49:30.2647618 -07:00,022590401,252821103,3,3,3,2,277,2,1.98,277,2,1.98,360,2.59,2.56,360,2.59,2.56,333,2.4,2.38,333,2.4,2.38,400,2.88,2.85,380,2.74,2.71,,,FALSE,FALSE,277,360,333,416,{B9A06A1B-4A35-4E63-9E41-5577AFD3FAFA}
3572,2770,{1FE69EB3-78E6-11E5-8C7B-9CB70D532D7F},NORTH BAY,NAPA,Bank 2 (Non SCADA),CB 1106,PGE\C7CF,2016-12-19 14:01:31.4031612 -08:00,0420201106,252821104,8,3,3,2,475,10.37,10.27,475,10.37,10.27,584,12.75,12.62,584,12.75,12.62,489,10.67,10.56,489,10.67,10.56,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,859,1116,1030,1288,{B531ED92-8395-49FA-9408-0C1FCB7D26FC}
3573,2755,{9EED5EAC-78EA-11E5-8C7B-9CB70D532D7F},LOS PADRES,SAN LUIS OBISPO,Bank 4,CB 1101,PGE\A9S5,2016-11-11 10:42:53.8883935 -08:00,1826301101,182631102,8,3,3,2,454,9.91,9.81,454,9.91,9.81,558,12.18,12.06,558,12.18,12.06,468,10.21,10.11,468,10.21,10.11,566,12.35,12.23,566,12.35,12.23,,,FALSE,FALSE,2061,2680,2474,3071,{36D51663-D69D-4B36-BE5D-3F7FF460B776}
3574,2775,{E8FE8E80-671D-11E5-80CA-005056A729E5},KERN,OLD RIVER,Bank 1,CB 1103,PGE\BXYD,2016-10-26 11:45:27.2574671 -07:00,2528201103,252821101,8,3,3,1,575,12.55,12.42,575,12.55,12.42,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1123,1123,1123,1123,{90C4C257-B65C-4F8C-B005-CC03A4183E60}
3575,2775,{E8FE8E8E-671D-11E5-80CA-005056A729E5},KERN,OLD RIVER,Bank 1,CB 1104,PGE\BXYD,2016-10-26 11:47:09.0898022 -07:00,2528201104,182631103,8,3,3,1,575,12.55,12.42,575,12.55,12.42,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1123,1123,1123,1123,{A082EF56-BEA6-4FDD-8F32-BED26A4D3C54}
3576,2755,{9EED5EB7-78EA-11E5-8C7B-9CB70D532D7F},LOS PADRES,SAN LUIS OBISPO,Bank 4,CB 1102,PGE\A9S5,2016-11-11 10:43:22.7963053 -08:00,1826301102,252821102,8,3,3,2,454,9.91,9.81,454,9.91,9.81,558,12.18,12.06,558,12.18,12.06,468,10.21,10.11,468,10.21,10.11,566,12.35,12.23,566,12.35,12.23,,,FALSE,FALSE,2061,2680,2474,3071,{8CD0FA9D-D37B-4DF7-8384-5E1F950B3254}
3578,2777,{E8FE8E9F-671D-11E5-80CA-005056A729E5},KERN,OLD RIVER,Bank 2,CB 1101,PGE\BXYD,2016-10-26 11:56:36.8585636 -07:00,2528201101,042041102,8,3,3,1,575,12.55,12.42,575,12.55,12.42,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,733,953,879,1099,{33366E55-56C8-4EC0-B9DE-F0CFA5390D56}
3579,2755,{9EED5EC2-78EA-11E5-8C7B-9CB70D532D7F},LOS PADRES,SAN LUIS OBISPO,Bank 4,CB 1103,PGE\A9S5,2016-11-11 10:41:21.0019141 -08:00,1826301103,042041103,8,3,3,2,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3071,{ADC93D67-8E88-47F6-8C2A-F05FB9D2A016}
3580,2777,{E8FE8EA7-671D-11E5-80CA-005056A729E5},KERN,OLD RIVER,Bank 2,CB 1102,PGE\BXYD,2016-10-26 12:01:29.2160620 -07:00,2528201102,042041104,8,3,3,1,515,11.24,11.13,515,11.24,11.13,578,12.61,12.48,578,12.61,12.48,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,733,953,879,1099,{0D494026-C25A-4E6E-A321-BB48C418270F}
3581,2776,{262737DD-78E6-11E5-8C7B-9CB70D532D7F},NORTH BAY,NORTH TOWER,Bank 1,CB 1102,PGE\C7CF,2016-10-26 12:20:40.6623725 -07:00,0420401102,042041108,8,3,3,2,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{692CCEC1-69A4-494E-8330-DFCB14232C4D}
3582,2776,{2CD474E3-78E6-11E5-8C7B-9CB70D532D7F},NORTH BAY,NORTH TOWER,Bank 1,CB 1103,PGE\C7CF,2016-10-26 12:25:51.0017848 -07:00,0420401103,042211101,8,3,3,2,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{544A5BCC-55B9-46BE-8055-9780D39E87C5}
3583,2776,{2CD474E6-78E6-11E5-8C7B-9CB70D532D7F},NORTH BAY,NORTH TOWER,Bank 1,CB 1104,PGE\C7CF,2016-10-26 12:31:00.9058387 -07:00,0420401104,042211102,8,3,3,2,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{4ACF88A6-F90C-47C6-97F1-E957C147BC37}
3584,2778,{32CD5768-78E6-11E5-8C7B-9CB70D532D7F},NORTH BAY,NORTH TOWER,Bank 4,CB 1108,PGE\C7CF,2016-10-26 12:35:29.0906717 -07:00,0420401108,042211103,8,3,3,2,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{8D3884D0-1CC1-4FCF-98BF-936C1B810AB7}
3585,2780,{32CD5785-78E6-11E5-8C7B-9CB70D532D7F},NORTH BAY,NOVATO,Bank 1,CB 1101,PGE\C7CF,2016-10-26 12:51:57.3500696 -07:00,0422101101,042211104,8,3,3,2,307,6.7,6.63,307,6.7,6.63,399,8.71,8.62,399,8.71,8.62,368,8.03,7.95,368,8.03,7.95,400,8.73,8.64,400,8.73,8.64,,,FALSE,FALSE,307,399,368,460,{6015C431-0B66-4D00-8AAB-55098F2173CC}
3586,2780,{32CD578A-78E6-11E5-8C7B-9CB70D532D7F},NORTH BAY,NOVATO,Bank 1,CB 1102,PGE\C7CF,2016-12-19 14:37:09.5693744 -08:00,0422101102,042291101,8,3,3,2,307,6.7,6.63,307,6.7,6.63,333,7.27,7.2,333,7.27,7.2,333,7.27,7.2,333,7.27,7.2,333,7.27,7.2,333,7.27,7.2,,,FALSE,FALSE,307,399,368,460,{849CA9C8-E5FA-4CE1-86A3-D9027D1A00B0}
3587,2781,{32CD5795-78E6-11E5-8C7B-9CB70D532D7F},NORTH BAY,NOVATO,Bank 2,CB 1103,PGE\C7CF,2016-12-19 14:39:23.4237268 -08:00,0422101103,042051101,8,3,3,2,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,733,953,879,1099,{41DECF73-F6ED-43B0-BC25-6840135BDEED}
3588,2781,{392AEE5D-78E6-11E5-8C7B-9CB70D532D7F},NORTH BAY,NOVATO,Bank 2,CB 1104,PGE\C7CF,2016-12-19 14:38:41.8311334 -08:00,0422101104,042051102,8,3,3,2,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,733,953,879,1099,{4E96D533-4C1E-4065-B5FA-0BE066836FFF}
3589,2783,{392AEE74-78E6-11E5-8C7B-9CB70D532D7F},NORTH BAY,OLEMA,Bank 1 (Non Scada),CB 1101,PGE\C7CF,2016-12-19 14:40:46.8149665 -08:00,0422901101,042051103,8,3,3,2,229,5,4.95,229,5,4.95,298,6.5,6.44,298,6.5,6.44,275,6,5.94,275,6,5.94,344,7.51,7.43,344,7.51,7.43,,,FALSE,FALSE,229,298,275,344,{E213466F-06D4-4388-869B-4A613F20B033}
3591,2784,{4528E85B-78E6-11E5-8C7B-9CB70D532D7F},NORTH BAY,PARKWAY,Bank 1,CB 1101,PGE\C7CF,2016-10-26 13:38:31.6030255 -07:00,0420501101,043292101,8,3,3,2,545,11.89,11.77,545,11.89,11.77,600,13.09,12.96,600,13.09,12.96,556,12.13,12.01,556,12.13,12.01,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{AADD45D8-AA2B-423E-8042-CD7E87B22D18}
3592,2784,{4528E860-78E6-11E5-8C7B-9CB70D532D7F},NORTH BAY,PARKWAY,Bank 1,CB 1102,PGE\C7CF,2016-10-26 13:41:53.2299063 -07:00,0420501102,252721110,8,3,3,2,545,11.89,11.77,545,11.89,11.77,600,13.09,12.96,600,13.09,12.96,556,12.13,12.01,556,12.13,12.01,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{D082E3E3-64D1-44F3-A4AB-69A681DA465A}
3593,2784,{4528E877-78E6-11E5-8C7B-9CB70D532D7F},NORTH BAY,PARKWAY,Bank 1,CB 1103,PGE\C7CF,2016-10-26 13:45:32.6266991 -07:00,0420501103,043292102,8,3,3,2,545,11.89,11.77,545,11.89,11.77,600,13.09,12.96,600,13.09,12.96,556,12.13,12.01,556,12.13,12.01,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{68B4C491-17AD-4FF7-908D-91414800EEB9}
3594,2787,{4B3AF806-78E6-11E5-8C7B-9CB70D532D7F},NORTH BAY,PUEBLO,Bank 1,CB 2101,PGE\C7CF,2016-12-19 14:49:01.5735610 -08:00,0432902101,252721112,12,3,3,1,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,,,FALSE,FALSE,1190,1547,1428,1786,{C3FBE1F5-A3CC-4723-BDC7-650B7073EA27}
3595,2785,{E3005911-671D-11E5-80CA-005056A729E5},KERN,KERN OIL,Bank 2,CB 1110,PGE\BXYD,2016-11-29 08:48:29.7654535 -08:00,2527201110,043292103,8,3,3,1,503,10.98,10.87,503,10.98,10.87,578,12.61,12.48,578,12.61,12.48,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{3BC9CA19-87A3-4428-9867-2A5DF0F26BB7}
3596,2787,{4B3AF81A-78E6-11E5-8C7B-9CB70D532D7F},NORTH BAY,PUEBLO,Bank 1,CB 2102,PGE\C7CF,2016-12-19 14:49:26.7221666 -08:00,0432902102,043291102,12,3,3,1,503,19.01,18.82,503,19.01,18.82,600,22.68,22.45,600,22.68,22.45,557,21.05,20.84,557,21.05,20.84,600,22.68,22.45,600,22.68,22.45,,,FALSE,FALSE,1190,1547,1428,1786,{693BF29E-32D8-43A7-8923-7F0802AF1A06}
3597,2785,{2717D552-A5BE-11E5-A1F0-D4BED91EFF1A},KERN,KERN OIL,Bank 2,CB 1112,PGE\BXYD,2016-11-29 08:48:44.6797227 -08:00,2527201112,252721114,8,3,3,1,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,,,FALSE,FALSE,2061,2680,2474,3092,{89864714-185E-4291-A440-6E064FF773FF}
3598,2787,{517D6621-78E6-11E5-8C7B-9CB70D532D7F},NORTH BAY,PUEBLO,Bank 1,CB 2103,PGE\C7CF,2016-12-19 14:50:11.5721304 -08:00,0432902103,043291103,12,3,3,1,578,21.84,21.62,578,21.84,21.62,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,,,FALSE,FALSE,1190,1547,1428,1786,{313F8BA3-B387-4C77-9DBD-A803D92CED2E}
3599,2788,{57F22E7C-78E6-11E5-8C7B-9CB70D532D7F},NORTH BAY,PUEBLO,Bank 2,CB 1102,PGE\C7CF,2016-12-19 14:52:51.4908336 -08:00,0432901102,043291104,8,3,3,1,578,12.61,12.48,578,12.61,12.48,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{F6B4A5F9-951B-49B7-8E44-99E360672CE6}
3600,2785,{E300591C-671D-11E5-80CA-005056A729E5},KERN,KERN OIL,Bank 2,CB 1114,PGE\BXYD,2016-11-29 08:49:00.2491961 -08:00,2527201114,043291105,8,3,3,1,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,,,FALSE,FALSE,2061,2680,2474,3092,{EC41D2E5-4E3B-4D26-A8B9-E593DEFAC94E}
3601,2788,{57F22E84-78E6-11E5-8C7B-9CB70D532D7F},NORTH BAY,PUEBLO,Bank 2,CB 1103,PGE\C7CF,2016-12-19 14:53:06.8418240 -08:00,0432901103,252721104,8,3,3,1,503,10.98,10.87,503,10.98,10.87,600,13.09,12.96,600,13.09,12.96,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{B4FD6CE4-F1E9-4760-9AA8-1F38EB1B9D2F}
3602,2788,{5E190498-78E6-11E5-8C7B-9CB70D532D7F},NORTH BAY,PUEBLO,Bank 2,CB 1104,PGE\C7CF,2016-10-26 14:18:33.4550362 -07:00,0432901104,252721106,8,3,3,1,573,12.51,12.38,573,12.51,12.38,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{72B9B43B-7321-46B4-B9A4-075678A38143}
3603,2788,{643E26EC-78E6-11E5-8C7B-9CB70D532D7F},NORTH BAY,PUEBLO,Bank 2,CB 1105,PGE\C7CF,2016-12-19 14:53:42.3799372 -08:00,0432901105,252721108,8,3,3,1,573,12.51,12.38,573,12.51,12.38,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{BC44C413-E921-4BA4-87A5-A6E09234DE60}
3612,2790,{E300592F-671D-11E5-80CA-005056A729E5},KERN,KERN OIL,Bank 3,CB 1104,PGE\APE3,2016-10-26 14:58:32.2381699 -07:00,2527201104,022590403,8,3,3,1,575,12.55,12.42,575,12.55,12.42,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{B4496ED9-6088-4AEC-ADEE-A01DBF681104}
3613,2790,{E300593D-671D-11E5-80CA-005056A729E5},KERN,KERN OIL,Bank 3,CB 1106,PGE\APE3,2016-10-26 15:01:54.1715068 -07:00,2527201106,042011103,8,3,3,1,575,12.55,12.42,575,12.55,12.42,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{48409A22-1CFD-45F2-AAC8-90804C9856DA}
3614,2790,{E300594B-671D-11E5-80CA-005056A729E5},KERN,KERN OIL,Bank 3,CB 1108,PGE\APE3,2016-10-26 15:05:16.7173523 -07:00,2527201108,042011104,8,3,3,1,575,12.55,12.42,575,12.55,12.42,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{85A1C4C9-AE63-4C27-93F8-0073CA0D972C}
3615,2791,{959A7E77-3D5A-11E6-B38D-D4BED91EFF1A},SAN FRANCISCO,RANDOLPH,BANK 403 (Non SCADA),CB 403 (Non-SCADA),PGE\DMAL,2017-05-12 18:55:10.0792092 -07:00,022590403,042011106,3,3,3,2,319,2.3,2.28,319,2.3,2.28,400,2.88,2.85,380,2.74,2.71,383,2.76,2.73,380,2.74,2.71,400,2.88,2.85,380,2.74,2.71,,,FALSE,FALSE,319,414,383,478,{67356BF4-67AA-4F91-BED7-E496F5D7CB47}
3616,2792,{6A37096C-78E6-11E5-8C7B-9CB70D532D7F},NORTH BAY,SAN RAFAEL,Bank 1,CB 1103,PGE\C7CF,2016-12-19 14:56:22.1992214 -08:00,0420101103,042011101,8,3,3,2,545,11.89,11.77,545,11.89,11.77,600,13.09,12.96,600,13.09,12.96,556,12.13,12.01,556,12.13,12.01,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1370,1781,1644,2055,{8FAB91FA-FDA0-4EEC-9400-5BC2581C3094}
3617,2792,{6A370977-78E6-11E5-8C7B-9CB70D532D7F},NORTH BAY,SAN RAFAEL,Bank 1,CB 1104,PGE\C7CF,2016-12-19 14:56:57.0992390 -08:00,0420101104,042011102,8,3,3,2,541,11.81,11.69,541,11.81,11.69,600,13.09,12.96,600,13.09,12.96,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1370,1781,1644,2055,{3D1AF3DA-C828-470A-91D1-A721ED46D339}
3618,2792,{6A370985-78E6-11E5-8C7B-9CB70D532D7F},NORTH BAY,SAN RAFAEL,Bank 1,CB 1106,PGE\C7CF,2016-10-26 15:40:50.2156280 -07:00,0420101106,014422109,8,3,3,2,545,11.89,11.77,545,11.89,11.77,600,13.09,12.96,600,13.09,12.96,556,12.13,12.01,556,12.13,12.01,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1370,1781,1644,2055,{AA982CD8-2E6C-45C9-85AD-948F60918F7D}
3619,2793,{70CBB59D-78E6-11E5-8C7B-9CB70D532D7F},NORTH BAY,SAN RAFAEL,Bank 2,CB 1101,PGE\C7CF,2016-10-26 15:44:39.2588751 -07:00,0420101101,014422111,8,3,3,2,545,11.89,11.77,545,11.89,11.77,600,13.09,12.96,600,13.09,12.96,556,12.13,12.01,556,12.13,12.01,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{53B27CC0-1A60-4254-B5EA-D54D5A3E1F4B}
3620,2793,{778E281D-78E6-11E5-8C7B-9CB70D532D7F},NORTH BAY,SAN RAFAEL,Bank 2,CB 1102,PGE\C7CF,2016-10-26 16:04:08.5965933 -07:00,0420101102,014402103,8,3,3,2,541,11.81,11.69,541,11.81,11.69,600,13.09,12.96,600,13.09,12.96,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{115214F2-AA7F-4884-A72A-F41E448AD457}
3621,2795,{B7382B97-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,CAYETANO,Bank 3,CB 2109,PGE\RDR1,2017-05-19 14:48:02.7821144 -07:00,0144202109,014402104,11,3,3,1,636,23.79,23.55,636,23.79,23.55,792,29.63,29.33,792,29.63,29.33,691,25.85,25.59,691,25.85,25.59,800,29.93,29.63,800,29.93,29.63,,,FALSE,FALSE,1202,1563,1443,1804,{04C5EAF8-59E3-434A-A5EE-DE1E5842F2BA}
3622,2795,{B7382BB5-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,CAYETANO,Bank 3,CB 2111,PGE\RDR1,2017-05-20 17:19:12.4552797 -07:00,0144202111,042011107,11,3,3,1,636,23.79,23.55,636,23.79,23.55,792,29.63,29.33,792,29.63,29.33,691,25.85,25.59,691,25.85,25.59,800,29.93,29.63,800,29.93,29.63,,,FALSE,FALSE,1202,1563,1443,1804,{B82B1E05-7494-4204-9EA0-CBD193B3F209}
3623,2796,{C3D95A0A-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,LAS POSITAS,Bank 1,CB 2103,PGE\E2Ma,2016-10-26 16:33:01.0512512 -07:00,0144002103,042011108,11,3,3,1,530,19.83,19.63,530,19.83,19.63,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,,,FALSE,FALSE,1202,1563,1443,1804,{192B6DE6-6B23-4EAA-911B-1B6B6590673C}
3625,2796,{C3D95A22-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,LAS POSITAS,Bank 1,CB 2104,PGE\E2Ma,2016-10-26 16:39:20.5492490 -07:00,0144002104,014402105,11,3,3,1,530,19.83,19.63,530,19.83,19.63,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,,,FALSE,FALSE,1202,1563,1443,1804,{039CE43B-DAE4-4153-8611-AA5A797F4FB3}
3626,2793,{778E2825-78E6-11E5-8C7B-9CB70D532D7F},NORTH BAY,SAN RAFAEL,Bank 2,CB 1107,PGE\C7CF,2016-12-19 14:58:40.0160654 -08:00,0420101107,014402106,8,3,3,2,524,11.44,11.33,524,11.44,11.33,591,12.9,12.77,591,12.9,12.77,556,12.13,12.01,556,12.13,12.01,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{E26D5245-8FC9-489F-A635-3D61E20ED675}
3627,2793,{778E2830-78E6-11E5-8C7B-9CB70D532D7F},NORTH BAY,SAN RAFAEL,Bank 2,CB 1108,PGE\C7CF,2016-12-19 14:59:02.7426262 -08:00,0420101108,042011105,8,3,3,2,545,11.89,11.77,545,11.89,11.77,600,13.09,12.96,600,13.09,12.96,556,12.13,12.01,556,12.13,12.01,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{BCB2D865-28A8-4D00-8B8B-415DF50E1E09}
3628,2797,{C3D95A54-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,LAS POSITAS,Bank 2,CB 2105,PGE\E2Ma,2016-10-26 16:51:26.6314332 -07:00,0144002105,014402107,11,3,3,1,151,5.65,5.59,151,5.65,5.59,166,6.21,6.15,166,6.21,6.15,156,5.84,5.78,156,5.84,5.78,171,6.4,6.34,171,6.4,6.34,,,FALSE,FALSE,2004,2606,2405,3007,{DB2CCD5C-7145-43C1-AA16-8ABAD34607B9}
3629,2797,{C3D95A5D-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,LAS POSITAS,Bank 2,CB 2106,PGE\E2Ma,2016-10-26 16:51:01.7301814 -07:00,0144002106,014402108,11,3,3,1,573,21.44,21.23,573,21.44,21.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,,,FALSE,FALSE,2004,2606,2405,3007,{730E76C4-6A2B-45F5-87A4-674442AE1ED8}
3630,2794,{84E98C7D-78E6-11E5-8C7B-9CB70D532D7F},NORTH BAY,SAN RAFAEL,Bank 3,CB 1105,PGE\C7CF,2016-10-26 16:52:07.1334464 -07:00,0420101105,014402109,8,3,3,2,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{256DF8B2-9599-4486-9DE1-3A90705E7848}
3631,2797,{C3D95A89-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,LAS POSITAS,Bank 2,CB 2107,PGE\E2Ma,2016-10-26 16:55:48.8223128 -07:00,0144002107,014402110,11,3,3,1,578,21.62,21.4,578,21.62,21.4,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,,,FALSE,FALSE,2004,2606,2405,3007,{7D7555F5-D267-4F64-8226-0E6A6FE13906}
3632,2797,{C3D95AB5-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,LAS POSITAS,Bank 2,CB 2108,PGE\E2Ma,2016-10-26 16:58:09.9953649 -07:00,0144002108,042011109,11,3,3,1,573,21.44,21.23,573,21.44,21.23,667,24.95,24.7,667,24.95,24.7,627,23.46,23.23,627,23.46,23.23,667,24.95,24.7,667,24.95,24.7,,,FALSE,FALSE,2004,2606,2405,3007,{D24D6855-00FE-4A40-AFE9-A8E01EE01518}
3633,2798,{C3D95ADD-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,LAS POSITAS,Bank 3,CB 2109,PGE\E2Ma,2016-10-26 17:02:25.5508922 -07:00,0144002109,042011110,11,3,3,1,530,19.83,19.63,530,19.83,19.63,667,24.95,24.7,667,24.95,24.7,600,22.45,22.23,600,22.45,22.23,667,24.95,24.7,667,24.95,24.7,,,FALSE,FALSE,1202,1563,1443,1804,{FEDD32CF-7FEE-4BAB-BEC4-EC21C5F811C9}
3634,2798,{C3D95B13-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,LAS POSITAS,Bank 3,CB 2110,PGE\E2Ma,2016-10-26 17:06:43.2661894 -07:00,0144002110,012141101,11,3,3,1,578,21.62,21.4,578,21.62,21.4,667,24.95,24.7,667,24.95,24.7,600,22.45,22.23,600,22.45,22.23,667,24.95,24.7,667,24.95,24.7,,,FALSE,FALSE,1202,1563,1443,1804,{B834A3EB-A0CC-4F27-A654-CC396E32B0F1}
3635,2794,{8B20FE1B-78E6-11E5-8C7B-9CB70D532D7F},NORTH BAY,SAN RAFAEL,Bank 3,CB 1109,PGE\C7CF,2016-10-26 17:16:40.9928116 -07:00,0420101109,012141103,8,3,3,2,384,8.38,8.3,384,8.38,8.3,472,10.3,10.2,472,10.3,10.2,396,8.64,8.55,396,8.64,8.55,479,10.45,10.35,479,10.45,10.35,,,FALSE,FALSE,2061,2680,2474,3092,{71F3337C-1E97-4331-A5C1-5929AE1C9283}
3636,2794,{8B20FE23-78E6-11E5-8C7B-9CB70D532D7F},NORTH BAY,SAN RAFAEL,Bank 3,CB 1110,PGE\C7CF,2016-10-26 17:20:10.8689409 -07:00,0420101110,012141102,8,3,3,2,258,5.63,5.57,258,5.63,5.57,286,6.24,6.18,286,6.24,6.18,266,5.81,5.75,266,5.81,5.75,295,6.44,6.38,295,6.44,6.38,,,FALSE,FALSE,2061,2680,2474,3092,{17C512BB-36FF-4F90-939B-2596BA433678}
3637,2799,{C3D95B30-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,LIVERMORE,Bank 1,CB 1101,PGE\E2Ma,2016-10-27 13:32:03.3413602 -07:00,0121401101,014452103,8,3,3,1,477,10.41,10.31,453,9.89,9.79,578,12.61,12.48,549,11.98,11.86,528,11.52,11.4,501,10.93,10.82,600,13.09,12.96,570,12.44,12.32,,,TRUE,FALSE,577,750,692,866,{CC678B9C-A9F7-4B54-974A-0A012FD5C2BD}
3638,2799,{C3D95B40-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,LIVERMORE,Bank 1,CB 1103,PGE\E2Ma,2016-10-27 13:32:18.0592642 -07:00,0121401103,014452104,8,3,3,1,151,3.3,3.27,143,3.12,3.09,166,3.62,3.58,157,3.43,3.4,156,3.4,3.37,148,3.23,3.2,171,3.73,3.69,162,3.54,3.5,,,TRUE,FALSE,577,750,692,866,{B46B08A5-681F-4606-85AF-B7E9F155997D}
3639,2804,{C3D95B5A-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,LIVERMORE,Bank 2,CB 1102,PGE\E2Ma,2016-10-27 13:32:27.5752610 -07:00,0121401102,012141104,8,3,3,1,440,9.6,9.5,418,9.12,9.03,566,12.35,12.23,537,11.72,11.6,525,11.46,11.35,498,10.87,10.76,583,12.72,12.59,553,12.07,11.95,"metal riser isn't correct, picked the closest",,TRUE,FALSE,577,750,692,866,{3B0A6D42-FB91-4C6F-A2F5-45410D8C1BD7}
3640,2800,{ECBA774D-78E3-11E5-8C7B-9CB70D532D7F},DIABLO,KIRKER,Bank 1,CB 2103,PGE\WCL5,2016-11-09 17:21:24.9579998 -08:00,0144502103,042490401,22,3,3,1,940,33.83,33.49,940,33.83,33.49,1000,35.99,35.63,1000,35.99,35.63,1000,35.99,35.63,1000,35.99,35.63,1000,35.99,35.63,1000,35.99,35.63,"The capabilities in the Capability Report shown above are for the entire circuit including the split (east and west).
This circuit splits out of the station east and west.  
The limitation of the east side is 1100Al UG Cable @ 75 % LF (1W), Summer Normal=661A, Summer Emg=792A, Winter Normal=717A, Winter Emg=	842A.
The limitation of the west side is Interrupter 17411 Phase MTT (600A), 600A*0.833=500A, Summer Normal=500A, Summer Emg=500A, Winter Normal=500A, Winter Emg=500A.",,FALSE,FALSE,1250,1625,1500,1875,{2494F303-249E-45FE-8D87-E1B1AD7DFC9D}
3642,2800,{ECBA7755-78E3-11E5-8C7B-9CB70D532D7F},DIABLO,KIRKER,Bank 1,CB 2104,PGE\WCL5,2016-11-09 17:21:11.8069469 -08:00,0144502104,042490402,22,3,3,1,578,20.8,20.59,578,20.8,20.59,689,24.8,24.55,689,24.8,24.55,627,22.57,22.34,627,22.57,22.34,700,25.19,24.94,700,25.19,24.94,,,FALSE,FALSE,1250,1625,1500,1875,{161F4631-8D30-4164-AFDD-F06AD5792A27}
3644,2804,{C3D95B63-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,LIVERMORE,Bank 2,CB 1104,PGE\E2Ma,2016-10-27 13:32:36.3127170 -07:00,0121401104,042491101,8,3,3,1,430,9.38,9.29,408,8.9,8.81,430,9.38,9.29,408,8.9,8.81,430,9.38,9.29,408,8.9,8.81,430,9.38,9.29,408,8.9,8.81,"circuit splits to 2 major load areas at SW 884, original capability sheet designated a load limit on each section. refer to original for more details.",,TRUE,FALSE,577,750,692,866,{303A014C-19EC-47EE-9551-52A53B07B63F}
4615,3792,{8B20FE31-78E6-11E5-8C7B-9CB70D532D7F},NORTH BAY,SAUSALITO,Bank 1,CB 401,PGE\C7CF,2017-05-30 13:58:34.9156403 -07:00,042490401,042491102,4,3,3,2,300,2.27,2.25,285,2.16,2.14,333,2.52,2.49,333,2.52,2.49,333,2.52,2.49,333,2.52,2.49,333,2.52,2.49,333,2.52,2.49,3-1p Reglator 72kVA,,FALSE,FALSE,594,772,713,891,{22A1D1D3-81ED-45C5-A198-366815AABF2D}
4616,3792,{8B20FE36-78E6-11E5-8C7B-9CB70D532D7F},NORTH BAY,SAUSALITO,Bank 1,CB 402,PGE\C7CF,2017-05-30 13:58:12.5601238 -07:00,042490402,043432102,4,3,3,2,300,2.27,2.25,285,2.16,2.14,390,2.95,2.92,370,2.8,2.77,360,2.72,2.69,342,2.59,2.56,400,3.03,3,380,2.88,2.85,,,FALSE,FALSE,594,772,713,891,{2E80C202-C15C-4784-B8BD-54F9B76E70EA}
4617,3793,{8B20FE41-78E6-11E5-8C7B-9CB70D532D7F},NORTH BAY,SAUSALITO,Bank 2,CB 1101,PGE\C7CF,2016-12-19 15:10:54.0273047 -08:00,0424901101,043432103,8,3,3,2,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,962,1250,1154,1443,{135351D6-7B02-47B6-897C-6332DE2AD02F}
4618,3793,{8B20FE4C-78E6-11E5-8C7B-9CB70D532D7F},NORTH BAY,SAUSALITO,Bank 2,CB 1102,PGE\C7CF,2016-12-19 15:11:21.7836185 -08:00,0424901102,043432104,8,3,3,2,582,12.7,12.57,582,12.7,12.57,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,962,1250,1154,1443,{707B17A4-9446-4B06-A625-68B909EEEBFD}
4619,3795,{911FFB2C-78E6-11E5-8C7B-9CB70D532D7F},NORTH BAY,SILVERADO,Bank 1,CB 2102,PGE\C7CF,2016-12-19 15:15:07.9495234 -08:00,0434302102,043432105,12,3,3,1,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,,,FALSE,FALSE,793,1031,952,1190,{568EB709-AE59-40FA-9128-05E5A637B66A}
4620,3795,{972E3A38-78E6-11E5-8C7B-9CB70D532D7F},NORTH BAY,SILVERADO,Bank 1,CB 2103,PGE\C7CF,2016-10-27 08:52:23.1299313 -07:00,0434302103,254691101,12,3,3,1,503,19.01,18.82,503,19.01,18.82,600,22.68,22.45,600,22.68,22.45,557,21.05,20.84,557,21.05,20.84,600,22.68,22.45,600,22.68,22.45,,,FALSE,FALSE,793,1031,952,1190,{DC5F6CBC-DBAD-4136-81F6-8C28E80D9E31}
4622,3796,{A0456D8E-78E6-11E5-8C7B-9CB70D532D7F},NORTH BAY,SILVERADO,Bank 2,CB 2104,PGE\C7CF,2016-12-19 15:17:30.6125740 -08:00,0434302104,254691102,12,3,3,1,500,18.9,18.71,500,18.9,18.71,500,18.9,18.71,500,18.9,18.71,500,18.9,18.71,500,18.9,18.71,500,18.9,18.71,500,18.9,18.71,,,FALSE,FALSE,793,1031,952,1190,{34A8F2BB-B413-4836-91FB-28962CBF6D7C}
4623,3796,{A0456DA5-78E6-11E5-8C7B-9CB70D532D7F},NORTH BAY,SILVERADO,Bank 2,CB 2105,PGE\C7CF,2016-10-27 08:51:52.9845640 -07:00,0434302105,252611101,12,3,3,1,503,19.01,18.82,503,19.01,18.82,600,22.68,22.45,600,22.68,22.45,557,21.05,20.84,557,21.05,20.84,600,22.68,22.45,600,22.68,22.45,,,FALSE,FALSE,793,1031,952,1190,{FB5DCEE0-3A92-43E2-8000-5BBE405BA2AD}
4624,2380,{E8FE8E6E-671D-11E5-80CA-005056A729E5},KERN,NORCO,Bank 1 (Non SCADA),CB 1101 (Non-SCADA),PGE\BXYD,2016-10-27 09:00:35.9851381 -07:00,2546901101,252611103,8,3,3,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,733,953,879,1099,{E322A105-BACE-4AF5-B30B-C63975CAAF04}
