Id,BankId,Afid,DivisionName,SubstationName,BankName,CircuitName,LastChangedBy,DateRevised,CedsaId,CORRECTED CEDSA ID,OperatingVoltageId,SummerLoadFactorId,WinterLoadFactorId,LocationId,SummerNormalOperationalCapabilityAmps,SummerNormalOperationalCapabilityMva,SummerNormalOperationalCapabilityMw,SummerNormalPlanningCapabilityAmps,SummerNormalPlanningCapabilityMva,SummerNormalPlanningCapabilityMw,SummerEmergencyOperationalCapabilityAmps,SummerEmergencyOperationalCapabilityMva,SummerEmergencyOperationalCapabilityMw,SummerEmergencyPlanningCapabilityAmps,SummerEmergencyPlanningCapabilityMva,SummerEmergencyPlanningCapabilityMw,WinterNormalOperationalCapabilityAmps,WinterNormalOperationalCapabilityMva,WinterNormalOperationalCapabilityMw,WinterNormalPlanningCapabilityAmps,WinterNormalPlanningCapabilityMva,WinterNormalPlanningCapabilityMw,WinterEmergencyOperationalCapabilityAmps,WinterEmergencyOperationalCapabilityMva,WinterEmergencyOperationalCapabilityMw,WinterEmergencyPlanningCapabilityAmps,WinterEmergencyPlanningCapabilityMva,WinterEmergencyPlanningCapabilityMw,Notes,TransformerNotes,TransformerDerate,TransformerPlo,TransformerSummerNormalAmps,TransformerSummerEmergencyAmps,TransformerWinterNormalAmps,TransformerWinterEmergencyAmps,DmsGuid
4625,2380,{E8FE8E77-671D-11E5-80CA-005056A729E5},KERN,NORCO,Bank 1 (Non SCADA),CB 1102 (Non-SCADA),PGE\BXYD,2016-10-27 09:02:03.2111281 -07:00,2546901102,043201101,8,3,3,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,733,953,879,1099,{7DE053C4-5148-4296-8EC0-D53F371EC75D}
4626,3798,{E8FE8E4A-671D-11E5-80CA-005056A729E5},KERN,MIDWAY,Bank 7 (Non SCADA),CB 1101 (Non-SCADA),PGE\BXYD,2016-10-27 09:16:52.0812638 -07:00,2526101101,043201102,8,3,3,1,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,,,FALSE,FALSE,481,625,577,721,{11862262-CCE0-4968-A04B-88F76C4B60D2}
4627,3798,{E8FE8E50-671D-11E5-80CA-005056A729E5},KERN,MIDWAY,Bank 7 (Non SCADA),CB 1103 (Non-SCADA),PGE\BXYD,2016-10-27 09:17:54.1627955 -07:00,2526101103,252611102,8,3,3,1,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,,,FALSE,FALSE,481,625,577,721,{9CA7207E-DBE4-4388-AA1B-D4FEF3A26C11}
4628,3799,{A659C73A-78E6-11E5-8C7B-9CB70D532D7F},NORTH BAY,STAFFORD,Bank 1,CB 1101,PGE\C7CF,2016-12-19 15:22:05.8931113 -08:00,0432001101,252611104,8,3,3,2,572,12.48,12.36,572,12.48,12.36,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,572,744,687,859,{03EF5D9C-1678-4DEA-8637-E3A66D6C892D}
4629,3800,{A659C74E-78E6-11E5-8C7B-9CB70D532D7F},NORTH BAY,STAFFORD,Bank 2,CB 1102,PGE\C7CF,2016-12-19 15:22:20.8543744 -08:00,0432001102,042301101,8,3,3,2,572,12.48,12.36,572,12.48,12.36,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,572,744,687,859,{963B6837-8833-4A84-8197-67412D9AF868}
4630,3801,{E8FE8E59-671D-11E5-80CA-005056A729E5},KERN,MIDWAY,Bank 8 (Non Scada),CB 1102 (Non-SCADA),PGE\BXYD,2016-10-27 09:30:16.3520593 -07:00,2526101102,013151101,8,3,3,1,481,10.5,10.4,481,10.5,10.4,578,12.61,12.48,578,12.61,12.48,577,12.59,12.46,577,12.59,12.46,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,481,625,577,721,{3BB4392F-85C3-40D3-AF0C-67F79C9385F1}
4631,3801,{E8FE8E62-671D-11E5-80CA-005056A729E5},KERN,MIDWAY,Bank 8 (Non Scada),CB 1104 (Non-SCADA),PGE\BXYD,2016-10-27 09:31:34.9452754 -07:00,2526101104,013151102,8,3,3,1,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,,,FALSE,FALSE,481,625,577,721,{50DC9025-7E09-4CED-B922-8B8631EF845D}
4632,3803,{AC6A2947-78E6-11E5-8C7B-9CB70D532D7F},NORTH BAY,TULUCAY,Bank 2 (Non SCADA),CB 1101,PGE\C7CF,2016-12-19 15:24:46.4420863 -08:00,0423001101,013151105,8,3,3,1,745,16.26,16.1,745,16.26,16.1,800,17.46,17.29,800,17.46,17.29,800,17.46,17.29,800,17.46,17.29,800,17.46,17.29,800,17.46,17.29,,,FALSE,FALSE,1374,1787,1649,2061,{4D3D3866-3A1B-4C6F-95C8-032CB32FB44F}
4633,3804,{C9E29CA6-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,RADUM,Bank 1,CB 1101,PGE\E2Ma,2016-10-27 13:29:57.0289989 -07:00,0131501101,014241101,8,3,3,1,503,10.98,10.87,477,10.41,10.31,600,13.09,12.96,570,12.44,12.32,557,12.16,12.04,529,11.54,11.42,600,13.09,12.96,570,12.44,12.32,,,TRUE,FALSE,577,750,692,866,{238ACF48-2E1E-45B6-8A31-5E2ED08C7503}
4634,3804,{C9E29CAF-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,RADUM,Bank 1,CB 1102,PGE\E2Ma,2016-10-27 13:29:46.1707029 -07:00,0131501102,013751102,8,3,3,1,503,10.98,10.87,477,10.41,10.31,639,13.95,13.81,607,13.25,13.12,557,12.16,12.04,529,11.54,11.42,674,14.71,14.56,640,13.97,13.83,,,TRUE,FALSE,577,750,692,866,{8E39B800-4690-4297-9E80-E518C14E41D3}
4635,3805,{C9E29CC2-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,RADUM,Bank 2,CB 1105,PGE\E2Ma,2016-10-27 13:29:38.5886169 -07:00,0131501105,013751101,8,3,3,1,566,12.35,12.23,537,11.72,11.6,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,,,TRUE,FALSE,577,750,692,866,{BE5F33DE-1FA9-40A2-BDE9-C9283F39D9B5}
4636,3806,{D5F1743D-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,SUNOL,Bank 1,CB 1101,PGE\E2Ma,2016-10-27 13:51:05.3438313 -07:00,0142401101,013751103,8,3,3,1,572,12.48,12.36,572,12.48,12.36,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,572,744,687,859,{2239A795-0012-4A7C-AC20-A45C6695C1F1}
4637,3807,{D5F17480-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,VASCO,Bank 1,CB 1102,PGE\E2Ma,2016-10-27 14:03:49.2434872 -07:00,0137501102,082021101,8,3,3,1,384,8.38,8.3,364,7.94,7.86,500,10.91,10.8,475,10.37,10.27,461,10.06,9.96,437,9.54,9.44,577,12.59,12.46,548,11.96,11.84,,,TRUE,FALSE,384,500,461,577,{6E63D9B7-BF66-4F77-B913-73583C52BAA5}
4638,3808,{D5F174A8-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,VASCO,Bank 2,CB 1101,PGE\E2Ma,2016-10-27 14:13:16.0674630 -07:00,0137501101,162471101,8,3,3,1,429,9.36,9.27,407,8.88,8.79,500,10.91,10.8,475,10.37,10.27,500,10.91,10.8,475,10.37,10.27,500,10.91,10.8,475,10.37,10.27,,,TRUE,FALSE,429,558,515,644,{273E8AAF-B0A6-4CD6-A673-8EFAF5E42CDE}
4639,3808,{D5F174C2-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,VASCO,Bank 2,CB 1103,PGE\E2Ma,2016-10-27 14:19:59.1876091 -07:00,0137501103,162471102,8,3,3,1,429,9.36,9.27,407,8.88,8.79,558,12.18,12.06,530,11.57,11.45,515,11.24,11.13,489,10.67,10.56,600,13.09,12.96,570,12.44,12.32,,,TRUE,FALSE,429,558,515,644,{5FEC5DE5-ED2F-44D3-B744-1235B0E1FAD8}
4640,2747,{AB26687C-D1CA-11E5-8ECE-9CB70D532D7F},DE ANZA,LOS GATOS,Bank 2,CB 1101,PGE\MSJ9,2016-11-15 13:09:10.8325275 -08:00,0820201101,083260401,8,3,3,2,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,722,722,722,722,{42FC8484-5C3B-4819-8306-9239107DC7D7}
4641,3809,{2FE3CADD-671D-11E5-80CA-005056A729E5},STOCKTON,BANTA,Bank 1,CB 1101,PGE\DET3,2016-10-27 15:32:58.0715844 -07:00,1624701101,083260402,8,3,3,1,343,7.49,7.42,343,7.49,7.42,446,9.73,9.63,446,9.73,9.63,412,8.99,8.9,412,8.99,8.9,515,11.24,11.13,515,11.24,11.13,,,FALSE,FALSE,343,446,412,515,{7BF95CE4-238E-4203-B6D6-E8D9BD676EBC}
4642,3809,{2FE3CAE5-671D-11E5-80CA-005056A729E5},STOCKTON,BANTA,Bank 1,CB 1102,PGE\DET3,2016-10-27 15:32:40.2999952 -07:00,1624701102,022680401,8,3,3,1,343,7.49,7.42,343,7.49,7.42,446,9.73,9.63,446,9.73,9.63,412,8.99,8.9,412,8.99,8.9,515,11.24,11.13,515,11.24,11.13,,,FALSE,FALSE,343,446,412,515,{DD63B180-465E-4DE3-B414-9CD796395327}
4646,3810,{AA29C2FE-78E9-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,RIO DEL MAR,Bank 1 (Non SCADA),CB 401 (Non-SCADA),PGE\ACT0,2016-10-27 15:11:23.6078238 -07:00,083260401,162471103,4,3,3,2,303,2.29,2.27,303,2.29,2.27,395,2.99,2.96,395,2.99,2.96,364,2.76,2.73,364,2.76,2.73,455,3.44,3.41,455,3.44,3.41,,,FALSE,FALSE,303,395,364,455,{BE2DBE3C-1ED4-4449-B125-D25A80DEEBB8}
4647,3812,{AA29C304-78E9-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,RIO DEL MAR,Bank 2 (Non SCADA),CB 402 (Non-SCADA),PGE\ACT0,2016-10-27 15:18:05.9792924 -07:00,083260402,082021102,4,3,3,2,303,2.29,2.27,303,2.29,2.27,395,2.99,2.96,395,2.99,2.96,364,2.76,2.73,364,2.76,2.73,455,3.44,3.41,455,3.44,3.41,,,FALSE,FALSE,303,395,364,455,{0658C3A8-8A0D-481A-80EE-BF76D9DB8B2A}
4648,4753,{C15E84B9-3D5A-11E6-B38D-D4BED91EFF1A},SAN FRANCISCO,PLYMOUTH,BANK 401 (Non SCADA),CB 401 (Non-SCADA),PGE\DMAL,2017-05-12 21:15:10.5257354 -07:00,022680401,083692104,3,3,3,2,319,2.3,2.28,319,2.3,2.28,400,2.88,2.85,400,2.88,2.85,383,2.76,2.73,383,2.76,2.73,400,2.88,2.85,400,2.88,2.85,,,FALSE,FALSE,319,414,383,478,{70044DD3-531E-4AAC-AD24-ED3974058DF9}
4649,3809,{2FE3CAEA-671D-11E5-80CA-005056A729E5},STOCKTON,BANTA,Bank 1,CB 1103,PGE\DET3,2016-10-27 15:33:31.6011137 -07:00,1624701103,163741102,8,3,3,1,300,6.55,6.48,300,6.55,6.48,300,6.55,6.48,300,6.55,6.48,300,6.55,6.48,300,6.55,6.48,300,6.55,6.48,300,6.55,6.48,,,FALSE,FALSE,343,446,412,515,{CD767225-6346-4F27-A6F9-59CD12C05D19}
4650,2747,{AB26689A-D1CA-11E5-8ECE-9CB70D532D7F},DE ANZA,LOS GATOS,Bank 2,CB 1102,PGE\MSJ9,2016-11-15 16:05:14.2972462 -08:00,0820201102,163741103,8,3,3,2,492,10.74,10.63,492,10.74,10.63,554,12.09,11.97,554,12.09,11.97,560,12.22,12.1,560,12.22,12.1,598,13.05,12.92,598,13.05,12.92,Previous Capability Sheet used 1/0 Cu way load to get capability of 455A,,FALSE,FALSE,722,722,722,722,{15472822-DE28-4D73-88EC-578F97C9CBDA}
4654,3813,{AA29C30D-78E9-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,ROB ROY,Bank 1,CB 2104,PGE\ACT0,2016-10-31 08:41:37.3675450 -07:00,0836902104,163220401,12,3,3,2,541,20.45,20.25,541,20.45,20.25,600,22.68,22.45,600,22.68,22.45,557,21.05,20.84,557,21.05,20.84,600,22.68,22.45,600,22.68,22.45,,,FALSE,FALSE,595,773,714,893,{B780AC5B-8A3F-47C6-80B7-8DB1FA3C54E9}
4655,3815,{36979821-671D-11E5-80CA-005056A729E5},STOCKTON,HERDLYN,Bank 1 (Non SCADA),CB 1102 (Non-SCADA),PGE\BXYD,2017-01-25 17:17:53.4272237 -08:00,1637401102,163220402,8,3,3,1,330,7.2,7.13,330,7.2,7.13,330,7.2,7.13,330,7.2,7.13,330,7.2,7.13,330,7.2,7.13,330,7.2,7.13,330,7.2,7.13,,,FALSE,FALSE,572,744,687,859,{99E7AC41-6713-45ED-9A6F-B843F42A80F9}
4657,3815,{36979824-671D-11E5-80CA-005056A729E5},STOCKTON,HERDLYN,Bank 1 (Non SCADA),CB 1103 (Non-SCADA),PGE\BXYD,2017-01-12 11:56:18.7944657 -08:00,1637401103,163081102,8,3,3,1,183,3.99,3.95,173,3.78,3.74,211,4.6,4.55,200,4.36,4.32,266,5.81,5.75,252,5.5,5.45,284,6.2,6.14,269,5.87,5.81,,,FALSE,FALSE,343,446,412,515,{098AB999-2E46-4E94-A4B4-404F2853D41C}
4660,3818,{464AB076-671D-11E5-80CA-005056A729E5},STOCKTON,STOCKTON ACRES,Bank 1 (Non SCADA),CB 401 (Non-SCADA),PGE\DET3,2016-10-27 17:51:55.9530831 -07:00,163220401,013111102,3,3,3,1,400,2.88,2.85,400,2.88,2.85,400,2.88,2.85,400,2.88,2.85,400,2.88,2.85,400,2.88,2.85,400,2.88,2.85,400,2.88,2.85,,,FALSE,FALSE,520,676,624,780,{62081F46-266E-46DC-8211-E496DF9B4BF1}
4662,3818,{464AB079-671D-11E5-80CA-005056A729E5},STOCKTON,STOCKTON ACRES,Bank 1 (Non SCADA),CB 402 (Non-SCADA),PGE\DET3,2016-10-27 17:56:12.9088123 -07:00,163220402,013111103,3,3,3,1,400,2.88,2.85,400,2.88,2.85,400,2.88,2.85,400,2.88,2.85,400,2.88,2.85,400,2.88,2.85,400,2.88,2.85,400,2.88,2.85,,,FALSE,FALSE,520,676,624,780,{A78CA728-5D4F-45A5-96D2-2B189720EC5D}
4664,3821,{464AAF6E-671D-11E5-80CA-005056A729E5},STOCKTON,ROUGH AND READY ISLA,Bank 1,CB 1102,PGE\SZC1,2016-10-28 10:06:33.1822452 -07:00,1630801102,013111104,8,3,3,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,626,626,626,626,{0D2F70FA-0FED-49D9-96CA-78AAB20759CB}
4666,2410,{C9E29CEF-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,SAN LEANDRO,Bank 1,CB 1102,PGE\RDR1,2017-05-11 10:40:29.9549506 -07:00,0131101102,162370406,7,3,3,2,492,10.63,10.52,492,10.63,10.52,554,11.97,11.85,554,11.97,11.85,557,12.03,11.91,557,12.03,11.91,598,12.92,12.79,598,12.92,12.79,The UG cable & riser from the inside of the substation will be replaced with 1100Al EPR cable in 2016/2017 under PM# 30866455,,FALSE,FALSE,2083,2708,2500,3125,{71EC68C7-53DA-4E16-B853-D9A9840F103C}
4668,2410,{CFDD35A9-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,SAN LEANDRO,Bank 1,CB 1103,PGE\RDR1,2017-05-11 07:52:42.2701450 -07:00,0131101103,162370407,7,3,3,2,446,9.63,9.53,446,9.63,9.53,549,11.86,11.74,549,11.86,11.74,459,9.91,9.81,459,9.91,9.81,556,12.01,11.89,556,12.01,11.89,Missing Metal Riser for 750Cu P&L. U1103 & U1113 will swap customers in 2017/2018 under capacity project 30866455 & 30866456,,FALSE,FALSE,2083,2708,2500,3125,{32C0AF4D-1E99-4997-A028-A292253CE0B8}
4669,2410,{CFDD35B9-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,SAN LEANDRO,Bank 1,CB 1104,PGE\RDR1,2017-05-11 08:11:20.9520577 -07:00,0131101104,162370409,7,3,3,2,383,8.27,8.19,383,8.27,8.19,429,9.27,9.18,429,9.27,9.18,394,8.51,8.42,394,8.51,8.42,442,9.55,9.45,442,9.55,9.45,750Cu P&L cable will be replaced with 1100 Al EPR cable & reuse the existing 1000Al XLP cable (from U1115) in 2016/2017 on PM# 30866455 & 30866456,,FALSE,FALSE,2083,2708,2500,3125,{BE9C9815-0352-493D-8954-35A9859A86B0}
4670,3823,{464AB082-671D-11E5-80CA-005056A729E5},STOCKTON,STOCKTON A,Bank 1 (Non SCADA),CB A406 (Non-SCADA),PGE\SZC1,2017-03-07 14:12:06.1567174 -08:00,162370406,013111110,3,3,3,1,223,1.61,1.59,211,1.52,1.5,248,1.79,1.77,235,1.69,1.67,283,2.04,2.02,268,1.93,1.91,300,2.16,2.14,285,2.05,2.03,,,TRUE,FALSE,1553,2018,1863,2329,{C09B055C-9E8E-4B87-9C9D-53EB50A02A20}
4671,3823,{464AB085-671D-11E5-80CA-005056A729E5},STOCKTON,STOCKTON A,Bank 1 (Non SCADA),CB A407 (Non-SCADA),PGE\SZC1,2016-10-28 11:38:59.6509999 -07:00,162370407,162370410,3,3,3,1,300,2.16,2.14,285,2.05,2.03,378,2.72,2.69,359,2.59,2.56,360,2.59,2.56,342,2.46,2.44,400,2.88,2.85,380,2.74,2.71,,,TRUE,FALSE,1553,2018,1863,2329,{DFC5BADE-3FD3-4BC3-B076-FA4BA7BF177B}
4672,3823,{464AB088-671D-11E5-80CA-005056A729E5},STOCKTON,STOCKTON A,Bank 1 (Non SCADA),CB A409 (Non-SCADA),PGE\SZC1,2017-03-07 14:22:30.0439150 -08:00,162370409,163701109,3,3,3,1,300,2.16,2.14,285,2.05,2.03,378,2.72,2.69,370,2.67,2.64,360,2.59,2.56,342,2.46,2.44,400,2.88,2.85,380,2.74,2.71,,,TRUE,FALSE,1553,2018,1863,2329,{A7DC39EC-9678-4AD2-B64A-ABB0A7A0D123}
4673,2410,{CFDD35C2-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,SAN LEANDRO,Bank 1,CB 1110,PGE\RDR1,2017-05-11 08:43:15.1088677 -07:00,0131101110,162370411,7,3,3,2,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,U1110 outlet change was initiated by PM# 30866456 & has been completed under PM# 31109438,,FALSE,FALSE,2083,2708,2500,3125,{E9489F4E-A787-4140-B997-9434E2FEB64F}
4674,3823,{464AB08B-671D-11E5-80CA-005056A729E5},STOCKTON,STOCKTON A,Bank 1 (Non SCADA),CB A410 (Non-SCADA),PGE\SZC1,2017-03-07 14:23:59.2308301 -08:00,162370410,163701110,3,3,3,1,300,2.16,2.14,285,2.05,2.03,326,2.35,2.33,326,2.35,2.33,311,2.24,2.22,311,2.24,2.22,336,2.42,2.4,336,2.42,2.4,,,TRUE,FALSE,1553,2018,1863,2329,{CD0B4A48-C070-4552-9670-0710AB002D5E}
4675,3824,{3C91ADB3-671D-11E5-80CA-005056A729E5},STOCKTON,METTLER,Bank 3 (Non SCADA),CB 1109 (Non-SCADA),PGE\BXYD,2017-01-11 17:25:38.4539632 -08:00,1637001109,163021102,8,3,3,1,417,9.1,9.01,396,8.64,8.55,417,9.1,9.01,396,8.64,8.55,417,9.1,9.01,396,8.64,8.55,417,9.1,9.01,396,8.64,8.55,,,FALSE,FALSE,481,625,577,721,{7AC18777-E353-4C92-BFE6-501805F14E3C}
4676,3823,{464AB08E-671D-11E5-80CA-005056A729E5},STOCKTON,STOCKTON A,Bank 1 (Non SCADA),CB A411 (Non-SCADA),PGE\SZC1,2017-03-07 14:25:36.2802964 -08:00,162370411,163021103,3,3,3,1,233,1.68,1.66,233,1.68,1.66,252,1.82,1.8,252,1.82,1.8,240,1.73,1.71,240,1.73,1.71,259,1.87,1.85,259,1.87,1.85,,,TRUE,FALSE,1553,2018,1863,2329,{50470C52-1E45-467D-B17C-A659D2152766}
4678,3824,{3C91ADB6-671D-11E5-80CA-005056A729E5},STOCKTON,METTLER,Bank 3 (Non SCADA),CB 1110 (Non-SCADA),PGE\BXYD,2017-01-11 17:26:31.5105835 -08:00,1637001110,013111105,8,3,3,1,481,10.5,10.4,475,10.37,10.27,500,10.91,10.8,475,10.37,10.27,500,10.91,10.8,475,10.37,10.27,500,10.91,10.8,475,10.37,10.27,,,FALSE,FALSE,481,625,577,721,{54157DD1-6489-4A33-B4D8-5BA43C161FC6}
4679,3826,{464AB0F7-671D-11E5-80CA-005056A729E5},STOCKTON,TERMINOUS,Bank 1 (Non SCADA),CB 1102 (Non-SCADA),PGE\BXYD,2017-01-11 09:21:15.3533437 -08:00,1630201102,013111106,8,3,3,1,263,5.74,5.68,263,5.74,5.68,343,7.49,7.42,343,7.49,7.42,316,6.9,6.83,316,6.9,6.83,350,7.64,7.56,350,7.64,7.56,,,FALSE,FALSE,263,343,316,395,{D8AE4496-9444-4A19-9C7F-CF960C7A0A0D}
4681,3826,{464AB0FD-671D-11E5-80CA-005056A729E5},STOCKTON,TERMINOUS,Bank 1 (Non SCADA),CB 1103 (Non-SCADA),PGE\TxY6,2016-10-28 14:17:20.8686084 -07:00,1630201103,013111107,8,3,3,1,263,5.74,5.68,263,5.74,5.68,343,7.49,7.42,343,7.49,7.42,316,6.9,6.83,316,6.9,6.83,395,8.62,8.53,395,8.62,8.53,,,FALSE,FALSE,263,343,316,395,{0CBAD509-D870-49FF-9F66-847E440896AE}
4683,3827,{CFDD35E9-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,SAN LEANDRO,Bank 2,CB 1105,PGE\RDR1,2017-05-11 12:38:43.4348360 -07:00,0131101105,022721101,7,3,3,2,541,11.68,11.56,541,11.68,11.56,665,14.36,14.22,665,14.36,14.22,557,12.03,11.91,557,12.03,11.91,674,14.56,14.41,674,14.56,14.41,Relay is Microprocessor? Need to confirm..\\hayward01\omc\Hayward_Engr\Hayward\Relay Settings\San Leandro\1105. Rule 20 (30616108) will UG all of 3/0Cu & 715Al on E 14th. with 1100Al EPR,,FALSE,FALSE,2083,2708,2500,3125,{5EE5BA3D-6382-478E-B80C-CF8B202E5141}
4684,3827,{CFDD35F2-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,SAN LEANDRO,Bank 2,CB 1106,PGE\RDR1,2017-05-11 13:28:57.6312002 -07:00,0131101106,022721102,7,3,3,2,435,9.4,9.31,435,9.4,9.31,496,10.71,10.6,496,10.71,10.6,492,10.63,10.52,492,10.63,10.52,546,11.79,11.67,546,11.79,11.67,750Cu P&L cable will be replaced in 2017/2018 under PM# 30866456,,FALSE,FALSE,2083,2708,2500,3125,{E749E088-5D64-4247-9605-9CBB6FA746D7}
4685,3827,{CFDD3602-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,SAN LEANDRO,Bank 2,CB 1107,PGE\RDR1,2017-05-11 14:24:17.7182468 -07:00,0131101107,022721106,7,3,3,2,600,12.96,12.83,600,12.96,12.83,750,16.2,16.04,750,16.2,16.04,600,12.96,12.83,600,12.96,12.83,750,16.2,16.04,750,16.2,16.04,,,FALSE,FALSE,2083,2708,2500,3125,{1886286A-1997-4332-891B-41388C5AA76F}
4806,3868,{2C77CAB3-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,SNEATH LANE,Bank 1,CB 1101,PGE\C7CF,2016-11-01 14:52:43.4146865 -07:00,0227201101,063131105,8,3,3,2,429,9.36,9.27,429,9.36,9.27,558,12.18,12.06,558,12.18,12.06,515,11.24,11.13,515,11.24,11.13,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,429,558,515,644,{99A5FCBD-F076-43DF-A38C-95D3D6CCADDA}
4807,3868,{2C77CACB-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,SNEATH LANE,Bank 1,CB 1102,PGE\C7CF,2016-11-01 14:53:56.0794711 -07:00,0227201102,022580401,8,3,3,2,429,9.36,9.27,429,9.36,9.27,554,12.09,11.97,554,12.09,11.97,515,11.24,11.13,515,11.24,11.13,598,13.05,12.92,598,13.05,12.92,,,FALSE,FALSE,429,558,515,644,{4B7AA85E-3225-4348-B8FB-C80B00181C3B}
4808,3871,{2C77CAFA-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,SNEATH LANE,Bank 2,CB 1106,PGE\C7CF,2016-11-01 15:48:43.4908125 -07:00,0227201106,253411101,8,3,3,2,429,9.36,9.27,429,9.36,9.27,558,12.18,12.06,558,12.18,12.06,515,11.24,11.13,515,11.24,11.13,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,429,558,515,644,{B4739688-B516-42FD-8ECF-CE07E2427903}
4809,3866,{812C0580-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,WEST SACRAMENTO,Bank 1,CB 1105,PGE\TEJ2,2016-11-01 14:59:29.4242135 -07:00,0631301105,253411102,8,3,3,1,530,11.57,11.45,530,11.57,11.45,667,14.56,14.41,667,14.56,14.41,634,13.84,13.7,634,13.84,13.7,667,14.56,14.41,667,14.56,14.41,,,FALSE,FALSE,1374,1787,1649,2061,{392723EE-2F7F-46AA-A8F8-26166CC54D9F}
4810,3872,{8D6E923E-3D5A-11E6-B38D-D4BED91EFF1A},SAN FRANCISCO,OCEAN,BANK 401 (Non SCADA),CB 401 (Non-SCADA),PGE\DMAL,2017-05-16 08:57:06.9058725 -07:00,022580401,253411103,3,3,3,2,319,2.3,2.28,319,2.3,2.28,400,2.88,2.85,380,2.74,2.71,383,2.76,2.73,380,2.74,2.71,400,2.88,2.85,380,2.74,2.71,,,FALSE,FALSE,319,400,383,400,{DC3EBE13-8E89-4931-8CDC-C174CA57E4B1}
4812,3873,{E30059BA-671D-11E5-80CA-005056A729E5},KERN,LAKEVIEW,Bank 1 (Non SCADA),CB 1101,PGE\BXYD,2016-11-01 15:01:45.6712671 -07:00,2534101101,063131106,8,3,3,1,515,11.24,11.13,515,11.24,11.13,578,12.61,12.48,578,12.61,12.48,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,859,1116,1030,1288,{4C2FA3E0-9D28-426F-B7F5-42463151E270}
4813,3873,{E30059BF-671D-11E5-80CA-005056A729E5},KERN,LAKEVIEW,Bank 1 (Non SCADA),CB 1102,PGE\BXYD,2016-11-01 15:04:18.0967283 -07:00,2534101102,063131107,8,3,3,1,515,11.24,11.13,515,11.24,11.13,578,12.61,12.48,578,12.61,12.48,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,859,1116,1030,1288,{CF3861A5-9576-48B2-8915-E45FA2E220B3}
4814,3873,{E30059CD-671D-11E5-80CA-005056A729E5},KERN,LAKEVIEW,Bank 1 (Non SCADA),CB 1103,PGE\BXYD,2016-11-01 15:06:42.9992483 -07:00,2534101103,022580402,8,3,3,1,575,12.55,12.42,575,12.55,12.42,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,859,1116,1030,1288,{1197865B-5127-486B-B862-89F8BCC9BBFD}
4815,3866,{812C0589-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,WEST SACRAMENTO,Bank 1,CB 1106,PGE\JMB4,2017-03-30 12:48:34.4542308 -07:00,0631301106,255262101,8,3,3,1,566,12.35,12.23,566,12.35,12.23,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,,,FALSE,FALSE,1374,1787,1649,2061,{D4F8C384-B3A0-41AB-B73A-6CB0CD7685F6}
4817,3867,{812C059C-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,WEST SACRAMENTO,Bank 2,CB 1107,PGE\TEJ2,2016-11-01 15:24:10.5088425 -07:00,0631301107,255262103,8,3,3,1,745,16.26,16.1,745,16.26,16.1,750,16.37,16.21,750,16.37,16.21,750,16.37,16.21,750,16.37,16.21,750,16.37,16.21,750,16.37,16.21,,,FALSE,FALSE,1374,1787,1649,2061,{70B138FB-1922-4CA9-B54F-090A6C3DA4A1}
4818,3874,{8D6E9241-3D5A-11E6-B38D-D4BED91EFF1A},SAN FRANCISCO,OCEAN,BANK 402 (Non SCADA),CB 402 (Non-SCADA),PGE\DMAL,2017-05-16 08:58:59.2621139 -07:00,022580402,255262104,3,3,3,2,319,2.3,2.28,319,2.3,2.28,400,2.88,2.85,380,2.74,2.71,383,2.76,2.73,380,2.74,2.71,400,2.88,2.85,380,2.74,2.71,,,FALSE,FALSE,319,400,383,400,{D7B4A46C-3A5F-4D58-A78C-2EF732B60632}
4819,3877,{E3005959-671D-11E5-80CA-005056A729E5},KERN,KERN POWER,Bank 6,CB 2101,PGE\BXYD,2016-11-07 08:26:22.6341072 -08:00,2552602101,255262105,12,3,3,1,667,25.21,24.96,667,25.21,24.96,667,25.21,24.96,667,25.21,24.96,667,25.21,24.96,667,25.21,24.96,667,25.21,24.96,667,25.21,24.96,,,FALSE,FALSE,1190,1547,1428,1786,{D7CA96CD-1362-4F51-8AC7-1876FCCAB6D8}
4820,3877,{E300596A-671D-11E5-80CA-005056A729E5},KERN,KERN POWER,Bank 6,CB 2103,PGE\BXYD,2016-11-07 08:26:37.0649338 -08:00,2552602103,022721107,12,3,3,1,667,25.21,24.96,667,25.21,24.96,667,25.21,24.96,667,25.21,24.96,667,25.21,24.96,667,25.21,24.96,667,25.21,24.96,667,25.21,24.96,,,FALSE,FALSE,1190,1547,1428,1786,{B9D67A14-9275-4A35-B327-DEB1E25F1C99}
4821,3878,{E3005983-671D-11E5-80CA-005056A729E5},KERN,KERN POWER,Bank 7,CB 2104,PGE\BXYD,2016-11-07 08:27:26.9400520 -08:00,2552602104,063131108,12,3,3,1,667,25.21,24.96,667,25.21,24.96,667,25.21,24.96,667,25.21,24.96,667,25.21,24.96,667,25.21,24.96,667,25.21,24.96,667,25.21,24.96,,,FALSE,FALSE,1190,1547,1428,1786,{EE582D02-88F3-4513-A4D6-7D752A0A933B}
4822,3878,{E3005994-671D-11E5-80CA-005056A729E5},KERN,KERN POWER,Bank 7,CB 2105,PGE\BXYD,2016-11-07 08:27:50.4034645 -08:00,2552602105,022861103,12,3,3,1,667,25.21,24.96,667,25.21,24.96,667,25.21,24.96,667,25.21,24.96,667,25.21,24.96,667,25.21,24.96,667,25.21,24.96,667,25.21,24.96,,,FALSE,FALSE,1190,1547,1428,1786,{0510724E-7145-4B02-B0E8-1C41310676CA}
4823,3871,{2C77CB1F-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,SNEATH LANE,Bank 2,CB 1107,PGE\C7CF,2016-11-01 15:48:09.7403245 -07:00,0227201107,022861104,8,3,3,2,429,9.36,9.27,429,9.36,9.27,558,12.18,12.06,558,12.18,12.06,515,11.24,11.13,515,11.24,11.13,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,429,558,515,644,{5F67DB92-AEA6-49BF-9CD8-5DDA40952109}
4824,3867,{812C05B3-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,WEST SACRAMENTO,Bank 2,CB 1108,PGE\TEJ2,2016-11-01 15:57:46.4750512 -07:00,0631301108,063131109,8,3,3,1,495,10.8,10.69,495,10.8,10.69,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{6BA8DBA2-242C-4E76-B08B-8C2311D20A43}
4825,3879,{2C77CA4C-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,SERRAMONTE,Bank 1,CB 1103,PGE\C7CF,2016-11-01 16:00:55.0289226 -07:00,0228601103,182742104,8,3,3,2,541,11.81,11.69,541,11.81,11.69,600,13.09,12.96,600,13.09,12.96,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,572,744,687,859,{4C27B9BB-77A3-43E4-9B09-9805E26C8D7A}
4826,3879,{2C77CA71-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,SERRAMONTE,Bank 1,CB 1104,PGE\C7CF,2016-11-01 16:02:05.7565282 -07:00,0228601104,083500401,8,3,3,2,541,11.81,11.69,541,11.81,11.69,600,13.09,12.96,600,13.09,12.96,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,572,744,687,859,{2FA3CB02-832A-41EF-84D3-1705594D70DC}
4827,3870,{812C05DB-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,WEST SACRAMENTO,Bank 3,CB 1109,PGE\DCGa,2016-11-01 19:39:32.2570838 -07:00,0631301109,024190404,8,3,3,1,600,13.09,12.96,600,13.09,12.96,750,16.37,16.21,750,16.37,16.21,600,13.09,12.96,600,13.09,12.96,750,16.37,16.21,750,16.37,16.21,,,FALSE,FALSE,2061,2680,2474,3092,{3E44210B-EFDE-4B3A-9C60-21F06099BDDA}
4828,3845,{EA1DF6B4-78E9-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,SAN BENITO,Bank 1,CB 2104,PGE\ACT0,2016-11-01 16:17:50.5834737 -07:00,1827402104,024190407,12,3,3,2,369,13.95,13.81,369,13.95,13.81,414,15.65,15.49,414,15.65,15.49,415,15.68,15.52,415,15.68,15.52,443,16.74,16.57,443,16.74,16.57,,,FALSE,FALSE,793,1031,952,1190,{723BD509-D6D8-4C92-B92C-9815323009EB}
4829,3881,{EA1DF6C5-78E9-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,SEACLIFF,Bank 1 (Non SCADA),CB 401 (Non-SCADA),PGE\ACT0,2016-11-03 08:10:48.7729457 -07:00,083500401,024190408,4,3,3,2,340,2.57,2.54,340,2.57,2.54,443,3.35,3.32,443,3.35,3.32,409,3.1,3.07,409,3.1,3.07,500,3.78,3.74,500,3.78,3.74,,,FALSE,FALSE,340,443,409,511,{BE15BBFD-8D94-4666-90D4-D05D52757939}
4830,3880,{2C77C962-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,SAN MATEO,Bank 4,CB 404,PGE\C7CF,2016-11-01 16:51:43.4422824 -07:00,024190404,254501102,4,3,3,2,582,4.41,4.37,582,4.41,4.37,600,4.54,4.49,600,4.54,4.49,600,4.54,4.49,600,4.54,4.49,600,4.54,4.49,600,4.54,4.49,3-1p regulator - 60kVA 2.4kV,,FALSE,FALSE,1238,1610,1486,1857,{9B70EF06-4FA0-4EA9-9AC0-25628CCA940F}
4831,3880,{2C77C972-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,SAN MATEO,Bank 4,CB 407,PGE\C7CF,2016-11-01 17:06:29.8260163 -07:00,024190407,063131110,4,3,3,2,492,3.72,3.68,492,3.72,3.68,554,4.19,4.15,554,4.19,4.15,515,3.9,3.86,515,3.9,3.86,598,4.53,4.48,598,4.53,4.48,3-1p regulator - 60kVA 2.4kV,,FALSE,FALSE,1238,1610,1486,1857,{0C4D4826-1215-4CC1-BFE3-6837E95C9C26}
4832,3880,{2C77C97B-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,SAN MATEO,Bank 4,CB 408,PGE\C7CF,2016-11-01 17:07:59.1807519 -07:00,024190408,063131111,4,3,3,2,505,3.82,3.78,505,3.82,3.78,586,4.44,4.4,586,4.44,4.4,515,3.9,3.86,515,3.9,3.86,598,4.53,4.48,598,4.53,4.48,3-1p regulator - 60kVA 2.4kV,,FALSE,FALSE,1238,1610,1486,1857,{AAF34E84-CE6B-4C09-A3A6-334551EA1D7C}
4833,3882,{DD064303-671D-11E5-80CA-005056A729E5},KERN,CHARCA,Bank 1,CB 1102,PGE\JWCp,2016-11-03 10:35:59.7911508 -07:00,2545001102,162081101,8,3,3,1,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,,,FALSE,FALSE,1374,1787,1649,1844,{7663984D-0884-43A2-AF8C-7D2AAFDE05B5}
4836,3870,{812C05F9-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,WEST SACRAMENTO,Bank 3,CB 1110,PGE\TEJ2,2016-11-02 07:32:55.7001882 -07:00,0631301110,013111109,8,3,3,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{1D1B96B6-9BCA-44C8-815F-1E6241E36A45}
4837,3870,{812C0625-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,WEST SACRAMENTO,Bank 3,CB 1111,PGE\TEJ2,2016-11-02 07:49:46.5782487 -07:00,0631301111,013111111,8,3,3,1,530,11.57,11.45,530,11.57,11.45,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{12969CD6-856F-4C56-B13A-FCB88D5E46C2}
4686,3828,{464AAEDE-671D-11E5-80CA-005056A729E5},STOCKTON,NEW HOPE,Bank 1 (Non SCADA),CB 1101 (Non-SCADA),PGE\BXYD,2017-01-11 14:58:06.0940989 -08:00,1620801101,162081102,8,3,3,1,183,3.99,3.95,173,3.78,3.74,211,4.6,4.55,200,4.36,4.32,266,5.81,5.75,252,5.5,5.45,284,6.2,6.14,269,5.87,5.81,,,FALSE,FALSE,263,343,316,395,{31D561E2-941D-495B-BDD8-EA1E9A0602C3}
4687,3827,{CFDD3654-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,SAN LEANDRO,Bank 2,CB 1109,PGE\RDR1,2017-05-15 13:29:17.7150387 -07:00,0131101109,013111112,7,3,3,2,541,11.68,11.56,541,11.68,11.56,600,12.96,12.83,600,12.96,12.83,557,12.03,11.91,557,12.03,11.91,600,12.96,12.83,600,12.96,12.83,"some, not all of 750Cu XLP will be replaced under PM#30866455 in 2016/2017",,FALSE,FALSE,2083,2708,2500,3125,{8940F9D4-E5BC-47BD-AEFA-6425AA145945}
4689,3827,{CFDD367D-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,SAN LEANDRO,Bank 2,CB 1111,PGE\RDR1,2017-05-15 14:12:49.0180551 -07:00,0131101111,013111113,7,3,3,2,564,12.18,12.06,564,12.18,12.06,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,PM# 30866456 will replace all of 1000Al XLP inside the station up to riser SW8705 in 2017/2018,,FALSE,FALSE,2083,2708,2500,3125,{8359DCED-FB7C-4E28-96D7-5FC74F14C4EC}
4690,3828,{464AAEE4-671D-11E5-80CA-005056A729E5},STOCKTON,NEW HOPE,Bank 1 (Non SCADA),CB 1102 (Non-SCADA),PGE\BXYD,2017-01-11 14:59:22.1289863 -08:00,1620801102,103531103,8,3,3,1,263,5.74,5.68,263,5.74,5.68,300,6.55,6.48,300,6.55,6.48,300,6.55,6.48,300,6.55,6.48,300,6.55,6.48,300,6.55,6.48,,,FALSE,FALSE,263,343,316,395,{10B0E002-E8AE-48A5-B8A2-DA2BE3016F32}
4691,3829,{CFDD3689-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,SAN LEANDRO,Bank 3,CB 1112,PGE\RDR1,2017-05-15 15:00:37.6324197 -07:00,0131101112,083692105,7,3,3,2,481,10.39,10.29,481,10.39,10.29,592,12.79,12.66,592,12.79,12.66,495,10.69,10.58,495,10.69,10.58,600,12.96,12.83,600,12.96,12.83,750 Cu P&L cable  will be replaced under 30866456 in 2017/2018,,FALSE,FALSE,1388,1805,1666,2083,{D9284C6A-1D56-4AFC-A1C8-AA384E0B3272}
4692,3829,{CFDD3692-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,SAN LEANDRO,Bank 3,CB 1113,PGE\RDR1,2017-05-18 10:05:59.6560969 -07:00,0131101113,083750401,7,3,3,2,435,9.4,9.31,435,9.4,9.31,496,10.71,10.6,496,10.71,10.6,541,11.68,11.56,541,11.68,11.56,550,11.88,11.76,550,11.88,11.76,This circuit will swap customers with U1103 around 2017/2018 under PM# 30866456,,FALSE,FALSE,1388,1805,1666,2083,{1F3E116C-7980-4FB3-8989-83CFB9B73B1E}
4693,3830,{A6861C85-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,RAWSON,Bank 1,CB 1103,PGE\CTD7,2017-04-19 17:03:26.0648205 -07:00,1035301103,083750402,8,3,3,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,Transferred info from old capability sheets.  Did not field verify.,,FALSE,FALSE,687,894,825,1031,{59B33199-C714-40E2-87B2-8FCBA97AE0BF}
4694,3813,{B6D7356A-78E9-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,ROB ROY,Bank 1,CB 2105,PGE\ACT0,2016-10-31 08:39:08.5852804 -07:00,0836902105,182631105,12,3,3,2,595,22.49,22.27,595,22.49,22.27,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,,,FALSE,FALSE,595,773,714,893,{AE8E8798-2D6E-461C-AD99-B12600E75ED6}
4695,3831,{C47631FD-78E9-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,ROLAND,Bank 1 (Non SCADA),CB 401 (Non-SCADA),PGE\ACT0,2016-10-31 08:58:26.4220764 -07:00,083750401,182631107,4,3,3,2,303,2.29,2.27,303,2.29,2.27,395,2.99,2.96,395,2.99,2.96,364,2.76,2.73,364,2.76,2.73,400,3.03,3,400,3.03,3,,,FALSE,FALSE,303,395,364,455,{DA5A99E7-AF46-400C-B879-CF9673DDF137}
4696,3832,{C4763203-78E9-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,ROLAND,Bank 2 (Non SCADA),CB 402 (Non-SCADA),PGE\ACT0,2016-10-31 09:06:26.0348383 -07:00,083750402,182631108,4,3,3,2,303,2.29,2.27,303,2.29,2.27,395,2.99,2.96,395,2.99,2.96,364,2.76,2.73,364,2.76,2.73,400,3.03,3,400,3.03,3,,,FALSE,FALSE,303,395,364,455,{ECAF2F80-504B-403C-905D-41FE14666C95}
4697,2755,{A4EDE239-78EA-11E5-8C7B-9CB70D532D7F},LOS PADRES,SAN LUIS OBISPO,Bank 4,CB 1105,PGE\A9S5,2016-11-11 10:44:19.2548767 -08:00,1826301105,182661104,8,3,3,2,581,12.68,12.55,581,12.68,12.55,600,13.09,12.96,600,13.09,12.96,598,13.05,12.92,598,13.05,12.92,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3071,{BCE18988-2D8B-4830-BD1F-8E1783776EE2}
4698,1016,{A4EDE255-78EA-11E5-8C7B-9CB70D532D7F},LOS PADRES,SAN LUIS OBISPO,Bank 6,CB 1107,PGE\A9S5,2016-11-11 10:46:58.4219102 -08:00,1826301107,182661105,8,3,3,2,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{58ED9B56-1523-4B05-92E5-382EAF645EF3}
4699,1016,{B4D03AA1-78EA-11E5-8C7B-9CB70D532D7F},LOS PADRES,SAN LUIS OBISPO,Bank 6,CB 1108,PGE\A9S5,2016-11-11 10:47:49.8265679 -08:00,1826301108,182661106,8,3,3,2,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{10971087-D617-49EB-9BA5-0473FD901015}
4700,3835,{B4D03AB2-78EA-11E5-8C7B-9CB70D532D7F},LOS PADRES,SAN MIGUEL,Bank 1,CB 1104,PGE\A9S5,2016-11-11 10:48:50.6067362 -08:00,1826601104,182661107,8,3,3,1,416,9.08,8.99,416,9.08,8.99,484,10.56,10.45,484,10.56,10.45,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,733,953,879,1067,{EF16CA2F-3541-4550-B558-E39116931332}
4702,3835,{B4D03ACC-78EA-11E5-8C7B-9CB70D532D7F},LOS PADRES,SAN MIGUEL,Bank 1,CB 1105,PGE\A9S5,2016-11-11 10:50:28.3912786 -08:00,1826601105,182671105,8,3,3,1,250,5.46,5.41,250,5.46,5.41,250,5.46,5.41,250,5.46,5.41,250,5.46,5.41,250,5.46,5.41,250,5.46,5.41,250,5.46,5.41,,,FALSE,FALSE,733,953,879,1067,{EAF0EA67-C29D-4FE1-BCB4-DC1AD47D6840}
4703,3835,{B4D03AD1-78EA-11E5-8C7B-9CB70D532D7F},LOS PADRES,SAN MIGUEL,Bank 1,CB 1106,PGE\J2T4,2017-03-02 13:58:40.8410545 -08:00,1826601106,182671106,8,3,3,1,210,4.58,4.53,199,4.34,4.3,243,5.3,5.25,230,5.02,4.97,250,5.46,5.41,250,5.46,5.41,250,5.46,5.41,250,5.46,5.41,,,FALSE,FALSE,733,953,879,1067,{E787B45B-F371-4305-84A6-3285DA3DE1B6}
4704,3835,{B4D03ADC-78EA-11E5-8C7B-9CB70D532D7F},LOS PADRES,SAN MIGUEL,Bank 1,CB 1107,PGE\A9S5,2016-11-11 10:49:50.3721950 -08:00,1826601107,182671107,8,3,3,1,223,4.87,4.82,223,4.87,4.82,248,5.41,5.36,248,5.41,5.36,283,6.18,6.12,283,6.18,6.12,302,6.59,6.52,302,6.59,6.52,,,FALSE,FALSE,733,953,879,1067,{5700E6B6-B5C9-4171-8645-E57EC0E24446}
4705,1014,{BAD0BE2F-78EA-11E5-8C7B-9CB70D532D7F},LOS PADRES,SANTA MARIA,Bank 2,CB 1105,PGE\A9S5,2016-11-11 10:51:27.9848618 -08:00,1826701105,182671108,8,3,3,2,720,15.71,15.55,720,15.71,15.55,855,18.66,18.47,855,18.66,18.47,900,19.64,19.44,900,19.64,19.44,1000,21.82,21.6,1000,21.82,21.6,,,FALSE,FALSE,2061,2680,2474,3092,{DE5E441C-80B7-4966-985D-D44834B1CCC6}
4706,1014,{BAD0BE49-78EA-11E5-8C7B-9CB70D532D7F},LOS PADRES,SANTA MARIA,Bank 2,CB 1106,PGE\A9S5,2016-11-11 10:51:56.3159146 -08:00,1826701106,182671109,8,3,3,2,564,12.31,12.19,564,12.31,12.19,667,14.56,14.41,667,14.56,14.41,600,13.09,12.96,600,13.09,12.96,667,14.56,14.41,667,14.56,14.41,,,FALSE,FALSE,2061,2680,2474,3092,{C44D20EB-881E-471B-97E0-9E4465BAC71E}
4707,1014,{C0C81A14-78EA-11E5-8C7B-9CB70D532D7F},LOS PADRES,SANTA MARIA,Bank 2,CB 1107,PGE\ACT0,2016-12-01 07:52:06.0098736 -08:00,1826701107,182011101,8,3,3,2,564,12.31,12.19,564,12.31,12.19,667,14.56,14.41,667,14.56,14.41,634,13.84,13.7,634,13.84,13.7,667,14.56,14.41,667,14.56,14.41,,,FALSE,FALSE,2061,2680,2474,3092,{F89168F4-9661-4D3F-BE1A-CF9922B6D455}
4708,1014,{C0C81A19-78EA-11E5-8C7B-9CB70D532D7F},LOS PADRES,SANTA MARIA,Bank 2,CB 1108,PGE\A9S5,2016-11-11 10:53:22.9921274 -08:00,1826701108,063601105,8,3,3,2,541,11.81,11.69,541,11.81,11.69,665,14.51,14.36,665,14.51,14.36,557,12.16,12.04,557,12.16,12.04,667,14.56,14.41,667,14.56,14.41,,,FALSE,FALSE,2061,2680,2474,3092,{6261A266-7095-461A-9B11-0F62690FA374}
4709,3838,{C0C81A3F-78EA-11E5-8C7B-9CB70D532D7F},LOS PADRES,SANTA MARIA,Bank 3,CB 1109,PGE\A9S5,2016-11-11 10:57:52.2083805 -08:00,1826701109,182011102,8,3,3,2,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{EB5BB030-627E-4635-8844-211950CE8AAF}
4710,3833,{C476320C-78E9-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,SALINAS,Bank 4,CB 1101,PGE\ACT0,2016-10-31 13:35:28.4802327 -07:00,1820101101,063601106,8,3,3,2,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{65A70A57-E44A-4EB9-BD7B-3337ED62A631}
4711,2662,{812C04A0-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,VACAVILLE,Bank 2,CB 1105,PGE\TEJ2,2016-10-31 13:35:49.6343751 -07:00,0636001105,182011106,8,3,3,1,584,12.75,12.62,584,12.75,12.62,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{4FFCD4BC-DDE8-4EC1-A96B-61221AA8614B}
4712,3833,{C4763214-78E9-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,SALINAS,Bank 4,CB 1102,PGE\ACT0,2016-10-31 13:44:56.6067103 -07:00,1820101102,182011107,8,3,3,2,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{93A9C7C7-9886-41CF-934C-0D51B55DA3FD}
4713,2662,{812C04B0-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,VACAVILLE,Bank 2,CB 1106,PGE\TEJ2,2016-10-31 13:47:42.4752661 -07:00,0636001106,063601107,8,3,3,1,584,12.75,12.62,515,11.24,11.13,600,13.09,12.96,578,12.61,12.48,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{97C7DE57-596E-4699-A0EE-F489D1797C61}
4714,3833,{C4763231-78E9-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,SALINAS,Bank 4,CB 1106,PGE\ACT0,2016-10-31 13:49:10.0400216 -07:00,1820101106,063601108,8,3,3,2,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{5560FD85-FA58-4222-A2F6-B22E7ACEA295}
4715,3833,{CAB6F267-78E9-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,SALINAS,Bank 4,CB 1107,PGE\ACT0,2016-10-31 13:52:07.7768357 -07:00,1820101107,063601109,8,3,3,2,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{2782DB47-E3E4-43E2-8F06-5D6FDC155E41}
4716,2662,{812C04B9-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,VACAVILLE,Bank 2,CB 1107,PGE\TEJ2,2016-10-31 13:54:41.5799292 -07:00,0636001107,063601110,8,3,3,1,584,12.75,12.62,584,12.75,12.62,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{3442E8E1-C298-4E26-8064-D7974888B0E3}
4717,2662,{812C04C2-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,VACAVILLE,Bank 2,CB 1108,PGE\TEJ2,2016-10-31 14:06:07.0420991 -07:00,0636001108,063601111,8,3,3,1,573,12.51,12.38,573,12.51,12.38,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{7126E98D-0D4B-49D6-A8C1-FC7C303A4F1E}
4719,2663,{812C04DC-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,VACAVILLE,Bank 3,CB 1109,PGE\TEJ2,2016-10-31 14:18:48.1715390 -07:00,0636001109,182011103,8,3,3,1,584,12.75,12.62,584,12.75,12.62,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{EC58417A-F8D0-477A-8A73-C0FAB781C2E3}
4720,2663,{812C0501-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,VACAVILLE,Bank 3,CB 1110,PGE\TEJ2,2016-10-31 14:26:49.5130308 -07:00,0636001110,182011104,8,3,3,1,499,10.89,10.78,499,10.89,10.78,600,13.09,12.96,600,13.09,12.96,553,12.07,11.95,553,12.07,11.95,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{7CA4E363-2159-4928-90F3-715AA61751A0}
4721,2663,{812C053B-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,VACAVILLE,Bank 3,CB 1111,PGE\TEJ2,2016-10-31 14:33:25.6952912 -07:00,0636001111,182011105,8,3,3,1,503,10.98,10.87,503,10.98,10.87,600,13.09,12.96,600,13.09,12.96,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{CEBBC715-7BD2-40A5-8A56-4C6239B3448C}
4722,3839,{CAB6F278-78E9-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,SALINAS,Bank 6,CB 1103,PGE\ACT0,2016-10-31 15:01:10.5558861 -07:00,1820101103,063601112,8,3,3,2,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{F1E43636-9792-4271-8ECD-F1516423B997}
4723,3839,{D123CB85-78E9-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,SALINAS,Bank 6,CB 1104,PGE\JLDe,2017-03-13 14:32:49.6014423 -07:00,1820101104,182011108,8,3,3,2,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,,,FALSE,FALSE,2061,2680,2474,3092,{B8EB3206-BB99-4F61-99F6-35663ABF3D7F}
4724,3839,{D73E3F8B-78E9-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,SALINAS,Bank 6,CB 1105,PGE\ACT0,2016-10-31 15:13:51.0123631 -07:00,1820101105,182011109,8,3,3,2,582,12.7,12.57,582,12.7,12.57,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{7790CA24-81B9-48F1-AA39-6F6EBA11388D}
4725,2663,{812C0552-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,VACAVILLE,Bank 3,CB 1112,PGE\TEJ2,2016-10-31 15:15:48.9713875 -07:00,0636001112,182191101,8,3,3,1,578,12.61,12.48,578,12.61,12.48,689,15.04,14.89,689,15.04,14.89,627,13.68,13.54,627,13.68,13.54,732,15.98,15.82,732,15.98,15.82,"Tie to the Vacaville 1102 through 1000 Al XLP Conc PVC UG, 397 Al OH,  and 600 Al XLP Conc PVC UG.",,FALSE,FALSE,2061,2680,2474,3092,{AF96A7B5-6CAF-416D-B591-FEB1C1A82AE4}
4726,3839,{D73E3F9C-78E9-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,SALINAS,Bank 6,CB 1108,PGE\ACT0,2016-10-31 15:19:26.0323026 -07:00,1820101108,042550401,8,3,3,2,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{5870B7CB-153E-4DFB-95D0-551146E16EB1}
4729,3839,{D73E3FA1-78E9-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,SALINAS,Bank 6,CB 1109,PGE\ACT0,2016-10-31 15:21:24.4720766 -07:00,1820101109,182191102,8,3,3,2,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{9C8F86AB-6261-4A06-9F05-0EC6690343C0}
4730,3841,{D73E3FBB-78E9-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,SAN ARDO,Bank 1,CB 1101,PGE\ACT0,2016-11-22 16:20:49.0848533 -08:00,1821901101,043021101,8,3,2,1,481,10.5,10.4,481,10.5,10.4,600,13.09,12.96,600,13.09,12.96,577,12.59,12.46,577,12.59,12.46,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,481,625,577,721,{F342D299-E9D4-4098-A80A-85F43ED65ABC}
4731,3843,{AC6A2982-78E6-11E5-8C7B-9CB70D532D7F},NORTH BAY,VALLEJO STA C,Bank 1 (Non SCADA),CB 401 (Non-SCADA),PGE\C7CF,2016-12-19 16:32:14.7797514 -08:00,04255401,182742101,4,3,3,2,264,2,1.98,264,2,1.98,343,2.6,2.57,343,2.6,2.57,317,2.4,2.38,317,2.4,2.38,350,2.65,2.62,350,2.65,2.62,,,FALSE,FALSE,264,343,317,396,{4ED9DDFB-D295-4299-9586-050D5DE6AA5B}
4732,3841,{DD5B5FA8-78E9-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,SAN ARDO,Bank 1,CB 1102,PGE\ACT0,2016-10-31 16:10:28.0493896 -07:00,1821901102,043021102,8,3,2,2,481,10.5,10.4,481,10.5,10.4,600,13.09,12.96,600,13.09,12.96,577,12.59,12.46,577,12.59,12.46,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,481,625,577,721,{D40CDAAE-CAF3-47BD-A9F8-6F45E11992BA}
4733,3844,{AC6A298B-78E6-11E5-8C7B-9CB70D532D7F},NORTH BAY,WOODACRE,Bank 1,CB 1101,PGE\C7CF,2016-12-19 16:33:28.9769865 -08:00,0430201101,062041102,8,3,3,2,429,9.36,9.27,429,9.36,9.27,558,12.18,12.06,558,12.18,12.06,515,11.24,11.13,515,11.24,11.13,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,429,558,515,644,{F7A65DE7-5690-4510-A0AB-D2C3B55C2FEF}
4734,3845,{E37B05D5-78E9-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,SAN BENITO,Bank 1,CB 2101,PGE\ACT0,2016-11-01 16:25:10.6900599 -07:00,1827402101,062041103,12,3,3,2,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,"* 4/0Al starts near SCADA Switch 9293 on Hwy 156 LIMITS TRANSFERS FROM HOLLISTER 2101: 345A, 386A, 443A, 473A
* 1/0Cu starts near SCADA Recloser 63516 on Hwy 156 LIMITS TRANSFERS FROM HOLLISTER 2101: 282A, 315A, 358A, 382A",,FALSE,FALSE,793,1031,952,1190,{81C9EA7D-A1CA-4F92-B87B-97D984E8E015}
4736,3844,{B2679F85-78E6-11E5-8C7B-9CB70D532D7F},NORTH BAY,WOODACRE,Bank 1,CB 1102,PGE\C7CF,2016-12-19 16:33:46.3717473 -08:00,0430201102,182742102,8,3,3,2,429,9.36,9.27,429,9.36,9.27,558,12.18,12.06,558,12.18,12.06,515,11.24,11.13,515,11.24,11.13,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,429,558,515,644,{4A0143C7-5204-433E-A039-20E5125E1D9C}
4737,2574,{4D891702-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,DAVIS,Bank 1,CB 1102,PGE\TEJ2,2016-11-01 07:49:34.3508652 -07:00,0620401102,182742103,8,3,3,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{2E00612D-6749-4AF2-985B-8FD6DB1B361C}
4738,2574,{4D891712-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,DAVIS,Bank 1,CB 1103,PGE\TEJ2,2016-11-01 07:54:23.9066421 -07:00,0620401103,062041104,8,3,3,1,503,10.98,10.87,503,10.98,10.87,600,13.09,12.96,600,13.09,12.96,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{34628DAB-F11D-4485-9B42-AEC4052CB5E5}
4739,3845,{E37B05F5-78E9-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,SAN BENITO,Bank 1,CB 2102,PGE\ACT0,2016-11-01 07:57:47.2135668 -07:00,1827402102,062041105,12,3,3,2,369,13.95,13.81,369,13.95,13.81,414,15.65,15.49,414,15.65,15.49,415,15.68,15.52,415,15.68,15.52,443,16.74,16.57,443,16.74,16.57,,,FALSE,FALSE,793,1031,952,1190,{99509938-3063-44F8-AC75-F032F00A3B4B}
4740,3845,{EA1DF6AF-78E9-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,SAN BENITO,Bank 1,CB 2103,PGE\ACT0,2016-11-01 16:15:51.4018447 -07:00,1827402103,062041106,12,3,3,2,369,13.95,13.81,369,13.95,13.81,414,15.65,15.49,414,15.65,15.49,415,15.68,15.52,415,15.68,15.52,443,16.74,16.57,443,16.74,16.57,,,FALSE,FALSE,793,1031,952,1190,{8704C7DA-510A-4803-903A-62F05FE8D68E}
4741,2574,{4D891730-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,DAVIS,Bank 1,CB 1104,PGE\JMB4,2017-02-14 16:43:03.5338356 -08:00,0620401104,062041107,8,3,3,1,540,11.78,11.66,540,11.78,11.66,600,13.09,12.96,570,12.44,12.32,598,13.05,12.92,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,,,FALSE,FALSE,2061,2680,2474,3092,{E3458CCB-6FFD-4E15-BB44-75C9F347AAC5}
4742,2581,{4D891751-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,DAVIS,Bank 2,CB 1105,PGE\JMB4,2017-02-14 16:42:39.2441685 -08:00,0620401105,062041108,8,3,3,1,540,11.78,11.66,540,11.78,11.66,600,13.09,12.96,570,12.44,12.32,598,13.05,12.92,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,,,FALSE,FALSE,2061,2680,2474,3092,{F837072E-885D-4DE2-BE2D-BB5E1BB4592D}
4743,2581,{4D891761-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,DAVIS,Bank 2,CB 1106,PGE\TEJ2,2016-11-01 08:22:27.8487963 -07:00,0620401106,013700401,8,3,3,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{09B51B7C-A840-4BC7-BDA4-4C163EE9342C}
4744,2581,{4D89177F-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,DAVIS,Bank 2,CB 1107,PGE\TEJ2,2017-05-25 13:23:26.4119678 -07:00,0620401107,062041109,8,3,3,1,578,12.61,12.48,578,12.61,12.48,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{A2577972-288C-44BB-9182-5855E0BD9F5B}
4745,2581,{4D8917AB-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,DAVIS,Bank 2,CB 1108,PGE\JMB4,2017-03-05 18:35:44.4392725 -08:00,0620401108,102841101,8,3,3,1,636,13.88,13.74,570,12.44,12.32,792,17.28,17.11,570,12.44,12.32,691,15.08,14.93,570,12.44,12.32,833,18.18,18,570,12.44,12.32,,,FALSE,FALSE,2061,2680,2474,3092,{BF76304D-4CEA-43AA-AE6D-E0EE75D99043}
4747,3846,{BF48EF79-78E4-11E5-8C7B-9CB70D532D7F},EAST BAY,ARLINGTON,Bank 1 (Non SCADA),CB 401 (Non-SCADA),PGE\C7CF,2016-12-12 12:47:28.5034800 -08:00,013700401,062041110,4,3,3,2,303,2.29,2.27,303,2.29,2.27,395,2.99,2.96,395,2.99,2.96,364,2.76,2.73,364,2.76,2.73,400,3.03,3,400,3.03,3,,,FALSE,FALSE,303,395,364,433,{8E2D4AE9-872F-4E21-BDFE-48E994E6AF6B}
4749,2583,{4D8917BE-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,DAVIS,Bank 3,CB 1109,PGE\TEJ2,2016-11-01 09:19:58.9974552 -07:00,0620401109,102841102,8,3,3,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{F469FEBA-1CCA-4A22-83FE-4BF1867A0000}
4750,3840,{7A8F2494-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,ANITA,Bank 1,CB 1101 (Non-SCADA),PGE\JXF8,2016-11-01 11:56:36.0282649 -07:00,1028401101,012540401,8,4,4,1,360,7.48,7.41,360,7.48,7.41,469,9.75,9.65,469,9.75,9.65,433,9,8.91,433,9,8.91,517,10.75,10.64,517,10.75,10.64,,,FALSE,FALSE,360,469,433,541,{B14F8BA9-ECFF-40AA-8D83-FBE26CC24C62}
