Id,BankId,Afid,DivisionName,SubstationName,BankName,CircuitName,LastChangedBy,DateRevised,CedsaId,CORRECTED CEDSA ID,OperatingVoltageId,SummerLoadFactorId,WinterLoadFactorId,LocationId,SummerNormalOperationalCapabilityAmps,SummerNormalOperationalCapabilityMva,SummerNormalOperationalCapabilityMw,SummerNormalPlanningCapabilityAmps,SummerNormalPlanningCapabilityMva,SummerNormalPlanningCapabilityMw,SummerEmergencyOperationalCapabilityAmps,SummerEmergencyOperationalCapabilityMva,SummerEmergencyOperationalCapabilityMw,SummerEmergencyPlanningCapabilityAmps,SummerEmergencyPlanningCapabilityMva,SummerEmergencyPlanningCapabilityMw,WinterNormalOperationalCapabilityAmps,WinterNormalOperationalCapabilityMva,WinterNormalOperationalCapabilityMw,WinterNormalPlanningCapabilityAmps,WinterNormalPlanningCapabilityMva,WinterNormalPlanningCapabilityMw,WinterEmergencyOperationalCapabilityAmps,WinterEmergencyOperationalCapabilityMva,WinterEmergencyOperationalCapabilityMw,WinterEmergencyPlanningCapabilityAmps,WinterEmergencyPlanningCapabilityMva,WinterEmergencyPlanningCapabilityMw,Notes,TransformerNotes,TransformerDerate,TransformerPlo,TransformerSummerNormalAmps,TransformerSummerEmergencyAmps,TransformerWinterNormalAmps,TransformerWinterEmergencyAmps,DmsGuid
4751,2583,{53849C94-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,DAVIS,Bank 3,CB 1110,PGE\TEJ2,2016-11-01 12:31:49.6189856 -07:00,0620401110,012540402,8,3,3,1,600,13.09,12.96,600,13.09,12.96,750,16.37,16.21,750,16.37,16.21,600,13.09,12.96,600,13.09,12.96,750,16.37,16.21,750,16.37,16.21,,,FALSE,FALSE,2061,2680,2474,3092,{224AC03F-6005-4F5F-9070-93C93E84E8BD}
4752,3840,{7A8F24B2-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,ANITA,Bank 1,CB 1102 (Non-SCADA),PGE\JXF8,2016-11-01 11:56:55.5588572 -07:00,1028401102,062041111,8,4,4,1,360,7.48,7.41,360,7.48,7.41,469,9.75,9.65,469,9.75,9.65,433,9,8.91,433,9,8.91,517,10.75,10.64,517,10.75,10.64,,,FALSE,FALSE,360,469,433,541,{BA033487-71E2-41CE-A1C3-12425D49F090}
4753,3847,{8E35B629-4AB1-11E6-AFF0-80000BC6CD8D},EAST BAY,OAKLAND X,UNIT .SUB.#1,CB 401 (Non-SCADA),PGE\C7CF,2016-11-01 09:45:40.2028121 -07:00,012540401,102841105,4,3,3,2,264,2,1.98,264,2,1.98,343,2.6,2.57,343,2.6,2.57,317,2.4,2.38,317,2.4,2.38,396,3,2.97,396,3,2.97,,,FALSE,FALSE,264,343,317,396,{E6CB0DDF-A0A6-403B-9F0C-F1DC8AE13F03}
4754,3849,{98DF5329-78E5-11E5-8C7B-9CB70D532D7F},EAST BAY,OAKLAND X,UNIT SUB#2,CB 402 (Non-SCADA),PGE\C7CF,2016-11-01 09:49:30.3747270 -07:00,012540402,102841106,4,3,3,2,264,2,1.98,264,2,1.98,343,2.6,2.57,343,2.6,2.57,317,2.4,2.38,317,2.4,2.38,396,3,2.97,396,3,2.97,,,FALSE,FALSE,264,343,317,396,{11EE2135-2C0F-4A83-913D-2CCBC624E31F}
4755,2583,{53849CC7-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,DAVIS,Bank 3,CB 1111,PGE\TEJ2,2016-11-01 09:49:46.1162602 -07:00,0620401111,252781101,8,3,3,1,578,12.61,12.48,578,12.61,12.48,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{A19609D4-14B9-4C92-96A1-8FB1C3DFF345}
4756,3848,{7A8F24C5-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,ANITA,Bank 2,CB 1105,PGE\JXF8,2016-11-01 09:53:30.0008702 -07:00,1028401105,012111105,8,4,4,1,514,10.68,10.57,514,10.68,10.57,600,12.47,12.35,600,12.47,12.35,570,11.85,11.73,570,11.85,11.73,600,12.47,12.35,600,12.47,12.35,,,FALSE,FALSE,1443,1876,1732,2165,{4EE7D24B-C259-4B73-ABDB-E426609BBE4C}
4757,3848,{7A8F24D5-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,ANITA,Bank 2,CB 1106,PGE\JXF8,2016-11-01 09:56:21.2531840 -07:00,1028401106,012111115,8,4,4,1,514,10.68,10.57,514,10.68,10.57,600,12.47,12.35,600,12.47,12.35,570,11.85,11.73,570,11.85,11.73,600,12.47,12.35,600,12.47,12.35,,,FALSE,FALSE,1443,1876,1732,2165,{257458FF-AD45-4F1C-AB7D-932D27DF3533}
4759,3852,{E8FE8E3E-671D-11E5-80CA-005056A729E5},KERN,MCKITTRICK,Bank 1,CB 1101,PGE\BXYD,2016-11-01 10:21:40.3895079 -07:00,2527801101,012111116,8,3,3,1,577,12.59,12.46,577,12.59,12.46,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,577,750,692,842,{BFCA559E-0AF6-4869-B228-8C7E701FCFD2}
4760,2555,{17E29104-22D1-11E6-AE4A-D4BED91EFF1A},EAST BAY,OAKLAND L,Bank 5,CB 1105 (Non-SCADA),PGE\C7CF,2016-11-01 10:30:02.9459835 -07:00,0121101105,012111114,8,3,3,2,446,9.73,9.63,446,9.73,9.63,549,11.98,11.86,549,11.98,11.86,459,10.02,9.92,459,10.02,9.92,556,12.13,12.01,556,12.13,12.01,,,FALSE,FALSE,2061,2680,2474,3092,{0107AC09-8374-4C75-822A-A5FD858FA350}
4761,2555,{17E290FE-22D1-11E6-AE4A-D4BED91EFF1A},EAST BAY,OAKLAND L,Bank 5,CB 1115,PGE\C7CF,2016-11-01 10:32:24.1461117 -07:00,0121101115,062041112,8,3,3,2,467,10.19,10.09,467,10.19,10.09,523,11.41,11.3,523,11.41,11.3,481,10.5,10.4,481,10.5,10.4,539,11.76,11.64,539,11.76,11.64,,,FALSE,FALSE,2061,2680,2474,3092,{62EA4C45-3FAD-4536-B91B-F2D37C04A3A7}
4762,2555,{17E29101-22D1-11E6-AE4A-D4BED91EFF1A},EAST BAY,OAKLAND L,Bank 5,CB 1116,PGE\C7CF,2016-11-01 10:33:46.5263561 -07:00,0121101116,253181104,8,3,3,2,467,10.19,10.09,467,10.19,10.09,523,11.41,11.3,523,11.41,11.3,481,10.5,10.4,481,10.5,10.4,539,11.76,11.64,539,11.76,11.64,,,FALSE,FALSE,2061,2680,2474,3092,{BF8F9E39-8E51-480D-BA04-59CA95549874}
4763,2553,{E552B2D3-334C-11E6-B38D-D4BED91EFF1A},EAST BAY,OAKLAND L,Bank 1,CB 1114,PGE\C7CF,2016-11-01 10:36:37.7964243 -07:00,0121101114,253181105,8,3,3,2,490,10.69,10.58,490,10.69,10.58,549,11.98,11.86,549,11.98,11.86,505,11.02,10.91,505,11.02,10.91,565,12.33,12.21,565,12.33,12.21,,,FALSE,FALSE,2061,2680,2474,3092,{7DC8C81D-4CF9-440E-9B6C-91719E4559D3}
4764,2583,{53849CEC-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,DAVIS,Bank 3,CB 1112,PGE\TEJ2,2016-11-01 12:31:17.7780613 -07:00,0620401112,254211101,8,3,3,1,565,12.33,12.21,565,12.33,12.21,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{76ACE992-584D-4749-8E83-9A9B7A149823}
4765,3854,{E8FE8E28-671D-11E5-80CA-005056A729E5},KERN,MC FARLAND,Bank 2,CB 1104,PGE\BXYD,2016-11-01 11:01:22.8303538 -07:00,2531801104,254211102,8,3,3,1,575,12.55,12.42,575,12.55,12.42,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,733,953,879,1099,{3F7198A1-69B5-4702-9571-5410C7A3B7EC}
4766,3854,{E8FE8E30-671D-11E5-80CA-005056A729E5},KERN,MC FARLAND,Bank 2,CB 1105,PGE\BXYD,2016-11-01 11:02:20.6607705 -07:00,2531801105,252771101,8,3,3,1,515,11.24,11.13,515,11.24,11.13,578,12.61,12.48,578,12.61,12.48,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,733,953,879,1099,{F4BAD3BE-6128-4CD3-91AB-52030E3D45AF}
4767,3855,{E8FE8DFA-671D-11E5-80CA-005056A729E5},KERN,MARICOPA,Bank 1,CB 1101 (Non-SCADA),PGE\BXYD,2016-11-01 11:27:27.3921752 -07:00,2542101101,252771104,8,3,3,1,512,11.17,11.06,512,11.17,11.06,578,12.61,12.48,578,12.61,12.48,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,512,666,615,769,{F45BD41F-70EC-4DA9-BCD9-149A260ECFE4}
4768,3855,{E8FE8E03-671D-11E5-80CA-005056A729E5},KERN,MARICOPA,Bank 1,CB 1102 (Non-SCADA),PGE\BXYD,2016-11-01 11:28:38.9602968 -07:00,2542101102,252771105,8,3,3,1,512,11.17,11.06,512,11.17,11.06,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,512,666,615,769,{4CC51D49-2EA7-47D2-89F6-BFC021AC3DC7}
4769,3856,{E3005A85-671D-11E5-80CA-005056A729E5},KERN,MAGUNDEN,Bank 1,CB 1101,PGE\BXYD,2016-11-01 11:42:57.3314325 -07:00,2527701101,252771106,8,3,3,1,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,,,FALSE,FALSE,2061,2680,2474,3092,{F683C075-1B84-47E7-87EE-40B6F925D271}
4770,3856,{E3005A90-671D-11E5-80CA-005056A729E5},KERN,MAGUNDEN,Bank 1,CB 1104,PGE\BXYD,2016-11-01 11:45:42.7371576 -07:00,2527701104,252771108,8,3,3,1,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,,,FALSE,FALSE,2061,2680,2474,3092,{404D21F6-4AD3-4956-A226-0A8AB76BE6F2}
4771,3856,{E3005A95-671D-11E5-80CA-005056A729E5},KERN,MAGUNDEN,Bank 1,CB 1105,PGE\BXYD,2016-11-01 11:48:09.0209555 -07:00,2527701105,103271101,8,3,3,1,515,11.24,11.13,515,11.24,11.13,578,12.61,12.48,578,12.61,12.48,666,14.53,14.38,666,14.53,14.38,667,14.56,14.41,667,14.56,14.41,,,FALSE,FALSE,2061,2680,2474,3092,{43F9433B-9977-4342-9802-DC8B4315A7FE}
4772,3856,{E3005A9D-671D-11E5-80CA-005056A729E5},KERN,MAGUNDEN,Bank 1,CB 1106,PGE\BXYD,2016-11-01 11:49:45.6308441 -07:00,2527701106,252772108,8,3,3,1,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,,,FALSE,FALSE,2061,2680,2474,3092,{1C4469BE-B69F-4CE6-A460-D0A9B3485C70}
4773,3856,{E8FE8DAF-671D-11E5-80CA-005056A729E5},KERN,MAGUNDEN,Bank 1,CB 1108,PGE\BXYD,2016-11-01 11:50:57.5985673 -07:00,2527701108,252772109,8,3,3,1,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,,,FALSE,FALSE,2061,2680,2474,3092,{B525AB8A-FC61-4729-BBF3-C1433DFF91E5}
4774,3853,{7A8F24F9-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,ANTLER,Bank 1,CB 1101,PGE\JXF8,2016-11-01 11:55:22.8908573 -07:00,1032701101,192021124,8,4,4,2,250,5.2,5.15,250,5.2,5.15,250,5.2,5.15,250,5.2,5.15,250,5.2,5.15,250,5.2,5.15,250,5.2,5.15,250,5.2,5.15,,,FALSE,FALSE,606,722,722,722,{2FE67684-E55F-46A1-B546-086A833C2E4C}
4776,3857,{E8FE8DBD-671D-11E5-80CA-005056A729E5},KERN,MAGUNDEN,Bank 3,CB 2108,PGE\BXYD,2016-11-07 08:30:46.7330472 -08:00,2527702108,102211101,12,3,3,1,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,,,FALSE,FALSE,1190,1547,1428,1786,{F6BB6C9C-DF38-40FE-BBDF-8EB454A51C18}
4777,3857,{E8FE8DE6-671D-11E5-80CA-005056A729E5},KERN,MAGUNDEN,Bank 3,CB 2109,PGE\BXYD,2016-11-07 08:31:00.0094982 -08:00,2527702109,102211102,12,3,3,1,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,,,FALSE,FALSE,1190,1547,1428,1786,{8796988C-1D64-4D08-B5BB-6DECB21B780E}
4781,1060,{CF0BE2DF-0E4A-11E6-95F2-D4BED91EFF1A},HUMBOLDT,ARCATA,BANK 2,CB 1124,PGE\C8M4,2017-08-02 14:46:59.4706307 -07:00,1920201124,253491103,8,3,3,2,582,12.7,12.57,552,12.05,11.93,656,14.32,14.18,623,13.6,13.46,666,14.53,14.38,632,13.79,13.65,711,15.52,15.36,675,14.73,14.58,1124 is used to carry other feeders and will have identical capability as the circuit is being picked up.,,FALSE,TRUE,1374,1787,1649,2000,{9AE804D3-E9BA-4A27-822F-1858B07FA079}
4782,3860,{80988F6A-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,BUCKS CREEK,Bank 4,CB 1101,PGE\SDK6,2017-01-24 13:53:51.6339084 -08:00,1022101101,253491104,8,3,3,1,70,1.53,1.51,66,1.44,1.43,78,1.7,1.68,74,1.61,1.59,84,1.83,1.81,79,1.72,1.7,92,2.01,1.99,87,1.9,1.88,,,TRUE,FALSE,153,153,153,153,{00000000-0000-0000-0000-000000000000}
4783,2643,{0D207778-9B9A-11E6-841B-D4BED91EFF1A},SACRAMENTO,VACA DIXON,Bank 8,CB 1108,PGE\TEJ2,2016-11-01 13:53:01.7240600 -07:00,,253491105,8,3,3,1,228,4.98,4.93,228,4.98,4.93,318,6.94,6.87,318,6.94,6.87,277,6.05,5.99,277,6.05,5.99,335,7.31,7.24,335,7.31,7.24,This circuit ties to the BESS 2 MW battery charging / discharging system.,,FALSE,FALSE,1374,1787,1649,2061,{B0DE559F-8086-40D1-A16E-3A3A2D90BCB0}
4786,3860,{80988F73-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,BUCKS CREEK,Bank 4,CB 1102,PGE\SDK6,2017-01-24 13:54:13.8175350 -08:00,1022101102,102211103,8,3,3,1,121,2.64,2.61,114,2.49,2.47,130,2.84,2.81,128,2.79,2.76,130,2.84,2.81,130,2.84,2.81,130,2.84,2.81,130,2.84,2.81,,,TRUE,FALSE,153,153,153,153,{A0041E0E-AFDC-4BF4-BA62-7E34D764B18D}
4787,3862,{E3005A46-671D-11E5-80CA-005056A729E5},KERN,LERDO,Bank 1 (Non SCADA),CB 1103 (Non-SCADA),PGE\BXYD,2016-11-01 13:58:22.5278370 -07:00,2534901103,024251101,8,3,3,1,575,12.55,12.42,575,12.55,12.42,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{F506B27F-76E1-499D-BBDC-99E9D0E360FF}
4788,3862,{E3005A52-671D-11E5-80CA-005056A729E5},KERN,LERDO,Bank 1 (Non SCADA),CB 1104 (Non-SCADA),PGE\BXYD,2016-11-01 13:59:54.4564548 -07:00,2534901104,024251102,8,3,3,1,575,12.55,12.42,575,12.55,12.42,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{5F4C6C65-60D6-4E6F-9320-002195D5EF53}
4789,3862,{E3005A58-671D-11E5-80CA-005056A729E5},KERN,LERDO,Bank 1 (Non SCADA),CB 1105 (Non-SCADA),PGE\BXYD,2016-11-01 14:01:01.2920856 -07:00,2534901105,024251104,8,3,3,1,575,12.55,12.42,575,12.55,12.42,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{790ADDD1-F3CF-4136-91EC-5CB8B1138423}
4790,3860,{80988F7C-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,BUCKS CREEK,Bank 4,CB 1103,PGE\SDK6,2017-01-26 08:39:14.4202969 -08:00,1022101103,253491106,8,3,3,1,130,2.84,2.81,130,2.84,2.81,130,2.84,2.81,130,2.84,2.81,130,2.84,2.81,130,2.84,2.81,130,2.84,2.81,130,2.84,2.81,,,TRUE,FALSE,137,141,141,141,{1A646B4A-80F0-4011-B535-F9B2032B63AC}
4791,3858,{2C77CD1F-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,WOODSIDE,Bank 1 (Non SCADA),CB 1101,PGE\C7CF,2016-11-01 14:11:05.7597962 -07:00,0242501101,253491107,8,3,3,2,545,11.89,11.77,545,11.89,11.77,600,13.09,12.96,600,13.09,12.96,556,12.13,12.01,556,12.13,12.01,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{BAF21668-5258-4AC9-A632-4D59DC420D43}
4792,3858,{32E43829-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,WOODSIDE,Bank 1 (Non SCADA),CB 1102,PGE\C7CF,2016-11-01 14:14:40.7244008 -07:00,0242501102,253491108,8,3,3,2,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{8D24BD3D-226A-4C36-A11D-4FE42B4594FE}
4793,3859,{8AE3F426-3E2B-11E6-A936-80000BC6CD8D},PENINSULA,WOODSIDE,Bank 2 (Non SCADA),CB 1104 (SW-TBD) (Non-SCADA),PGE\C7CF,2016-11-01 14:20:07.0256893 -07:00,024251104,253491109,8,3,3,2,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{797F7E54-C010-4041-9B7A-01567B9A7956}
4794,3863,{E3005A61-671D-11E5-80CA-005056A729E5},KERN,LERDO,Bank 2 (Non SCADA),CB 1106 (Non-SCADA),PGE\BXYD,2016-11-01 14:22:46.6139221 -07:00,2534901106,062041101,8,3,3,1,575,12.55,12.42,575,12.55,12.42,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{EB89C591-EC3A-4011-B621-91BFED71F0E2}
4795,3863,{E3005A6D-671D-11E5-80CA-005056A729E5},KERN,LERDO,Bank 2 (Non SCADA),CB 1107 (Non-SCADA),PGE\BXYD,2016-11-01 14:24:41.2194673 -07:00,2534901107,253911102,8,3,3,1,575,12.55,12.42,575,12.55,12.42,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{CEF348AE-AE67-4FB6-AD0A-BDE3A32348F1}
4796,3863,{E3005A73-671D-11E5-80CA-005056A729E5},KERN,LERDO,Bank 2 (Non SCADA),CB 1108 (Non-SCADA),PGE\BXYD,2016-11-01 14:27:15.2351746 -07:00,2534901108,253911103,8,3,3,1,515,11.24,11.13,515,11.24,11.13,578,12.61,12.48,578,12.61,12.48,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{6D35F83C-2338-46F7-9051-BF297B392B41}
4797,3863,{E3005A79-671D-11E5-80CA-005056A729E5},KERN,LERDO,Bank 2 (Non SCADA),CB 1109 (Non-SCADA),PGE\BXYD,2016-11-01 14:28:36.7195585 -07:00,2534901109,022850402,8,3,3,1,575,12.55,12.42,575,12.55,12.42,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{E3B44DF6-F79E-48F8-ADA3-14E016ED7504}
4798,2574,{E9AF3BFE-235B-11E6-B38D-D4BED91EFF1A},SACRAMENTO,DAVIS,Bank 1,CB 1101,PGE\TEJ2,2016-11-01 14:30:16.8815708 -07:00,0620401101,253911104,8,3,3,1,578,12.61,12.48,578,12.61,12.48,689,15.04,14.89,689,15.04,14.89,627,13.68,13.54,627,13.68,13.54,732,15.98,15.82,732,15.98,15.82,,,FALSE,FALSE,2061,2680,2474,3092,{84A88DCD-1201-436F-BD08-86EF0461814E}
4799,3865,{E30059D8-671D-11E5-80CA-005056A729E5},KERN,LAMONT,Bank 1,CB 1102 (Non-SCADA),PGE\APE3,2017-03-10 13:20:34.1509780 -08:00,2539101102,253911105,8,3,3,1,575,12.55,12.42,546,11.92,11.8,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{5F97AE2B-0E49-434E-8C91-DEB38EA13A7A}
4800,3865,{E30059EA-671D-11E5-80CA-005056A729E5},KERN,LAMONT,Bank 1,CB 1103 (Non-SCADA),PGE\APE3,2017-03-10 13:19:55.8678418 -08:00,2539101103,253911106,8,3,3,1,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,,,FALSE,FALSE,1374,1787,1649,2061,{4BEDEAC4-75DE-4AA5-9E45-866A40469A28}
4801,3864,{2C77CCFB-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,SULLIVAN,Bank 402 (Non SCADA),CB 402 (Non-SCADA),PGE\C7CF,2016-11-01 14:36:44.9592323 -07:00,02285402,063131104,4,3,3,2,264,2,1.98,264,2,1.98,343,2.6,2.57,343,2.6,2.57,317,2.4,2.38,317,2.4,2.38,396,3,2.97,396,3,2.97,,,FALSE,FALSE,264,343,317,396,{20919ABF-12AB-4774-8D7F-4AE9E93BCA5A}
4802,3865,{E30059F9-671D-11E5-80CA-005056A729E5},KERN,LAMONT,Bank 1,CB 1104 (Non-SCADA),PGE\APE3,2017-03-10 13:22:12.4172677 -08:00,2539101104,254201103,8,3,3,1,575,12.55,12.42,546,11.92,11.8,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{D1D88072-5B89-4D8A-BC8B-97DE88A4DAA3}
4803,3869,{9F082D3B-0B43-11E6-9D37-D4BED91EFF1A},KERN,LAMONT,BANK 3 (Non SCADA),CB 1105 (Non-SCADA),PGE\APE3,2017-03-10 13:23:39.3889402 -08:00,2539101105,254202104,8,3,3,1,575,12.55,12.42,546,11.92,11.8,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{D04CC17D-A17A-40C0-929E-099A38246F1F}
4804,3869,{97762D00-0B43-11E6-9D37-D4BED91EFF1A},KERN,LAMONT,BANK 3 (Non SCADA),CB 1106 (Non-SCADA),PGE\BXYD,2016-11-01 14:46:33.3972797 -07:00,2539101106,062031113,8,3,3,1,575,12.55,12.42,575,12.55,12.42,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{1B8A9152-8639-4712-B5BD-EC712F2FC67B}
4805,3866,{812C0570-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,WEST SACRAMENTO,Bank 1,CB 1104,PGE\TEJ2,2016-11-01 14:48:13.0046019 -07:00,0631301104,062031101,8,3,3,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{D162C832-B137-4F71-8540-30E095574021}
4838,3883,{E30058DB-671D-11E5-80CA-005056A729E5},KERN,GOOSE LAKE,Bank 1 (Non SCADA),CB 1103 (Non-SCADA),PGE\KWG0,2016-11-02 08:41:25.9813487 -07:00,2542001103,062031102,8,3,3,1,345,7.53,7.45,345,7.53,7.45,386,8.42,8.34,386,8.42,8.34,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,,,FALSE,FALSE,733,953,879,1099,{E168FCAD-3CFA-47B0-A22F-8EEFFAD23933}
4839,3883,{E30058E1-671D-11E5-80CA-005056A729E5},KERN,GOOSE LAKE,Bank 1 (Non SCADA),CB 2104 (Non-SCADA),PGE\KWG0,2016-11-02 08:45:18.0686449 -07:00,2542002104,062031103,8,3,3,1,345,7.53,7.45,345,7.53,7.45,386,8.42,8.34,386,8.42,8.34,443,9.67,9.57,443,9.67,9.57,473,10.32,10.22,473,10.32,10.22,,,FALSE,FALSE,733,953,879,1099,{827AD063-D292-4BEA-B6D8-C000061BFC3B}
4840,3884,{872F7D65-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,WOODLAND,Bank 1,CB 1113,PGE\TEJ2,2016-11-02 08:59:06.6892857 -07:00,0620301113,062031104,8,3,3,1,745,16.26,16.1,745,16.26,16.1,800,17.46,17.29,800,17.46,17.29,800,17.46,17.29,800,17.46,17.29,800,17.46,17.29,800,17.46,17.29,,,FALSE,FALSE,2061,2680,2474,3092,{DE61EF7B-E62B-489D-83AA-972F0536E9CF}
4841,3884,{872F7D3C-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,WOODLAND,Bank 1,CB 1101,PGE\TEJ2,2016-11-02 09:09:52.8525634 -07:00,0620301101,062031105,8,3,3,1,578,12.61,12.48,578,12.61,12.48,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{232C4CC3-0FE0-45CD-BF62-A2891D51F164}
4842,3884,{872F7D53-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,WOODLAND,Bank 1,CB 1102,PGE\TEJ2,2016-11-02 09:21:37.0033078 -07:00,0620301102,062031106,8,3,3,1,503,10.98,10.87,503,10.98,10.87,600,13.09,12.96,600,13.09,12.96,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{137CBCE4-7129-4519-8D3E-DB13B94FD9CB}
4843,3884,{872F7D5C-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,WOODLAND,Bank 1,CB 1103,PGE\TEJ2,2016-11-02 09:40:29.8081684 -07:00,0620301103,062031107,8,3,3,1,503,10.98,10.87,503,10.98,10.87,600,13.09,12.96,600,13.09,12.96,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{5D5447F6-3A26-4C34-A9A2-750A9A745E15}
4845,3885,{872F7D86-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,WOODLAND,Bank 2,CB 1104,PGE\TEJ2,2016-11-02 09:56:57.6987232 -07:00,0620301104,062031108,8,3,3,1,503,10.98,10.87,503,10.98,10.87,600,13.09,12.96,600,13.09,12.96,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{AFA5BB55-3560-41E3-ABED-0B4C8A09F440}
4847,3885,{872F7D90-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,WOODLAND,Bank 2,CB 1105,PGE\JMB4,2017-05-15 14:54:30.4325583 -07:00,0620301105,062031109,8,3,3,1,700,15.28,15.13,566,12.35,12.23,700,15.28,15.13,700,15.28,15.13,700,15.28,15.13,600,13.09,12.96,700,15.28,15.13,700,15.28,15.13,,,FALSE,FALSE,2061,2680,2474,3092,{2D88CC87-6F2D-4A31-A9DF-7F0A09DDF165}
4848,3885,{872F7DA7-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,WOODLAND,Bank 2,CB 1106,PGE\TEJ2,2016-11-02 10:15:09.7249240 -07:00,0620301106,062031110,8,3,3,1,503,10.98,10.87,503,10.98,10.87,600,13.09,12.96,600,13.09,12.96,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{145D965D-5394-4FA9-BDCC-259BAACD7DED}
4849,3885,{872F7DBE-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,WOODLAND,Bank 2,CB 1107,PGE\TEJ2,2016-11-02 10:23:15.4167416 -07:00,0620301107,062031111,8,3,3,1,503,10.98,10.87,503,10.98,10.87,600,13.09,12.96,600,13.09,12.96,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{2F275E26-ED55-4F85-98EE-75468A80FEA6}
4850,3885,{872F7DCE-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,WOODLAND,Bank 2,CB 1108,PGE\TEJ2,2016-11-02 10:30:39.2065573 -07:00,0620301108,062031112,8,3,3,1,503,10.98,10.87,503,10.98,10.87,600,13.09,12.96,600,13.09,12.96,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{820A3496-75FE-4238-B6DB-C8C57DC65AAD}
4851,3886,{872F7DE8-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,WOODLAND,Bank 3,CB 1109,PGE\TEJ2,2016-11-02 10:38:28.8501197 -07:00,0620301109,022470401,8,3,3,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{A401719D-545E-441D-9BC8-D4DD9BEDA2DB}
4852,3886,{872F7DF8-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,WOODLAND,Bank 3,CB 1110,PGE\TEJ2,2016-11-02 10:57:52.9457719 -07:00,0620301110,022470402,8,3,3,1,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,2061,2680,2474,3092,{6E6A8E5A-67C2-4275-9B32-823E97C6D100}
4853,3886,{872F7E08-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,WOODLAND,Bank 3,CB 1111,PGE\TEJ2,2016-11-02 11:07:07.8690401 -07:00,0620301111,022510401,8,3,3,1,530,11.57,11.45,530,11.57,11.45,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{80B06F29-DC21-4409-A88E-33F9C22CB2C1}
4854,3886,{872F7E11-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,WOODLAND,Bank 3,CB 1112,PGE\TEJ2,2016-11-02 11:20:59.4128345 -07:00,0620301112,022510402,8,3,3,1,503,10.98,10.87,503,10.98,10.87,600,13.09,12.96,600,13.09,12.96,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{9F73BF98-8970-44E8-B281-49ACA25D12B2}
4855,3887,{6658551C-78E2-11E5-8C7B-9CB70D532D7F},SAN FRANCISCO,ACTON,Bank 1 (Non SCADA),CB 401 (Non-SCADA),PGE\DMAL,2017-05-12 20:54:31.2217281 -07:00,022470401,254501103,3,3,3,2,277,2,1.98,277,2,1.98,360,2.59,2.56,360,2.59,2.56,333,2.4,2.38,333,2.4,2.38,382,2.75,2.72,380,2.74,2.71,,,FALSE,FALSE,277,360,333,416,{9B840CED-D4F9-40BA-981B-2DD41B3C5E26}
4856,3888,{66585522-78E2-11E5-8C7B-9CB70D532D7F},SAN FRANCISCO,ACTON,Bank 2 (Non SCADA),CB 402 (Non-SCADA),PGE\DMAL,2017-05-12 20:54:11.2840335 -07:00,022470402,162370402,3,3,3,2,277,2,1.98,277,2,1.98,360,2.59,2.56,360,2.59,2.56,333,2.4,2.38,333,2.4,2.38,400,2.88,2.85,400,2.88,2.85,,,FALSE,FALSE,277,360,333,416,{82544C23-B40B-4F45-98A1-7355592EF2E4}
4857,3889,{9402A8A3-78E2-11E5-8C7B-9CB70D532D7F},SAN FRANCISCO,NORIEGA,Bank 1 (Non SCADA),CB 401 (Non-SCADA),PGE\DMAL,2017-05-12 21:04:37.8081455 -07:00,022510401,162370403,3,3,3,2,346,2.49,2.47,346,2.49,2.47,400,2.88,2.85,380,2.74,2.71,400,2.88,2.85,380,2.74,2.71,400,2.88,2.85,380,2.74,2.71,,,FALSE,FALSE,346,451,416,520,{D9AC7902-E97B-44B4-9C43-8D6FFFECC2C8}
4858,3891,{9402A8AB-78E2-11E5-8C7B-9CB70D532D7F},SAN FRANCISCO,NORIEGA,Bank 2 (Non SCADA),CB 402 (Non-SCADA),PGE\DMAL,2017-05-12 21:07:56.4362579 -07:00,022510402,162370412,3,3,3,2,346,2.49,2.47,346,2.49,2.47,400,2.88,2.85,400,2.88,2.85,368,2.65,2.62,368,2.65,2.62,400,2.88,2.85,400,2.88,2.85,,,FALSE,FALSE,346,451,416,520,{601F49F2-E11E-4669-BA4D-8A851A98C45E}
4859,3882,{DD06430B-671D-11E5-80CA-005056A729E5},KERN,CHARCA,Bank 1,CB 1103,PGE\JWCp,2016-11-03 11:01:51.0653689 -07:00,2545001103,013090401,8,3,3,1,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,,,FALSE,FALSE,1374,1787,1649,1844,{123D828F-542C-4596-A034-E03E2115A19D}
4860,3890,{464AB094-671D-11E5-80CA-005056A729E5},STOCKTON,STOCKTON A,Bank 2 (Non SCADA),CB A402 (Non-SCADA),PGE\SZC1,2017-03-07 14:30:40.0961389 -08:00,162370402,013090402,3,3,3,1,300,2.16,2.14,285,2.05,2.03,326,2.35,2.33,326,2.35,2.33,311,2.24,2.22,311,2.24,2.22,336,2.42,2.4,336,2.42,2.4,,,TRUE,FALSE,1553,2018,1863,2163,{904B602F-37EE-4AD3-B28F-2D3D79FCAEDF}
4861,3890,{92A1D4D9-DCC9-11E5-83B3-2016D89D35F7},STOCKTON,STOCKTON A,Bank 2 (Non SCADA),CB A403 (Non-SCADA),PGE\SZC1,2016-11-02 16:43:04.4790830 -07:00,162370403,083500402,3,3,3,1,600,4.32,4.28,570,4.11,4.07,600,4.32,4.28,570,4.11,4.07,600,4.32,4.28,570,4.11,4.07,600,4.32,4.28,570,4.11,4.07,,,TRUE,FALSE,1553,2018,1863,2163,{2C3E4EA0-E317-4AE9-9B53-71C178634CEF}
4862,3890,{AAE22B47-DCC9-11E5-83B3-2016D89D35F7},STOCKTON,STOCKTON A,Bank 2 (Non SCADA),CB A412 (Non-SCADA),PGE\SZC1,2016-11-04 08:34:51.4798221 -07:00,162370412,152011102,3,3,3,1,600,4.32,4.28,570,4.11,4.07,600,4.32,4.28,570,4.11,4.07,600,4.32,4.28,570,4.11,4.07,600,4.32,4.28,570,4.11,4.07,,,TRUE,FALSE,1553,2018,1863,2163,{3354C477-6D9B-4B55-A719-1BDC9F4A1723}
4864,3899,{D3B6EE8E-0E48-11E6-95F2-D4BED91EFF1A},DIABLO,BRYANT,UNIT SUB 401 (Non SCADA),CB 401 (Non-SCADA),PGE\MFN3,2016-11-23 14:24:02.9504370 -08:00,013090401,152011103,4,3,1,1,303,2.29,2.27,303,2.29,2.27,361,2.73,2.7,361,2.73,2.7,361,2.73,2.7,361,2.73,2.7,361,2.73,2.7,361,2.73,2.7,,,FALSE,FALSE,303,361,361,361,{58793C1B-4E06-43D0-A36F-42320DA5B6FD}
4866,3900,{CB3A2E90-0E48-11E6-95F2-D4BED91EFF1A},DIABLO,BRYANT,UNIT SUB 402 (Non SCADA),CB 402 (Non-SCADA),PGE\MFN3,2016-11-23 14:24:52.0634063 -08:00,013090402,152011104,4,3,1,1,264,2,1.98,264,2,1.98,343,2.6,2.57,343,2.6,2.57,317,2.4,2.38,317,2.4,2.38,350,2.65,2.62,350,2.65,2.62,,,FALSE,FALSE,264,343,317,396,{E229DCA9-00A5-42C3-81EE-EE7EF48A4859}
4868,3902,{EA1DF6CE-78E9-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,SEACLIFF,Bank 2 (Non SCADA),CB 402 (Non-SCADA),PGE\ACT0,2016-11-03 10:59:27.9416803 -07:00,083500402,152011105,4,3,3,2,330,2.5,2.48,330,2.5,2.48,429,3.25,3.22,429,3.25,3.22,396,3,2.97,396,3,2.97,495,3.75,3.71,495,3.75,3.71,,,FALSE,FALSE,330,429,396,495,{D0D9B7DD-BF22-4CC8-8761-E2488D4706FC}
4870,3903,{620DC93E-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,MARYSVILLE,Bank 3,CB 1102,PGE\TEJ2,2016-11-03 09:29:19.9824226 -07:00,1520101102,152011106,8,3,3,1,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,,,FALSE,FALSE,859,1116,1030,1288,{0175C542-4973-4CEC-8458-86910F25BDEC}
4871,3903,{620DC947-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,MARYSVILLE,Bank 3,CB 1103,PGE\TEJ2,2016-11-03 09:36:38.4368108 -07:00,1520101103,152011107,8,3,3,1,325,7.09,7.02,325,7.09,7.02,363,7.92,7.84,363,7.92,7.84,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,,,FALSE,FALSE,859,1116,1030,1288,{E042E64A-B808-4C47-834C-7D74ACA73BE7}
4872,3903,{620DC957-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,MARYSVILLE,Bank 3,CB 1104,PGE\TEJ2,2016-11-03 09:41:31.8652199 -07:00,1520101104,152011108,8,3,3,1,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,,,FALSE,FALSE,859,1116,1030,1288,{2AC77AC8-8379-4B6E-AD3D-F59B6A5E23E8}
4873,3903,{620DC960-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,MARYSVILLE,Bank 3,CB 1105,PGE\TEJ2,2016-11-03 09:45:39.0993066 -07:00,1520101105,024190409,8,3,3,1,515,11.24,11.13,515,11.24,11.13,578,12.61,12.48,578,12.61,12.48,600,13.09,12.96,600,13.09,12.96,667,14.56,14.41,667,14.56,14.41,,,FALSE,FALSE,859,1116,1030,1288,{5F1AD55B-6B07-4968-9D10-9AC69F77E7B1}
4875,3904,{620DC912-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,MARYSVILLE,Bank 1,CB 1106,PGE\TEJ2,2016-11-03 09:56:39.8558065 -07:00,1520101106,024190410,8,3,3,1,578,12.61,12.48,578,12.61,12.48,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{C0E7E409-3E8C-4A8A-8354-414D6C527FFB}
4876,3904,{620DC91B-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,MARYSVILLE,Bank 1,CB 1107,PGE\TEJ2,2016-11-03 10:03:57.5963697 -07:00,1520101107,182051114,8,3,3,1,515,11.24,11.13,515,11.24,11.13,578,12.61,12.48,578,12.61,12.48,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,"700 Al tie to Marysville 1106, source of switch 16215.",,FALSE,FALSE,1374,1787,1649,2061,{5071A6A7-3306-46A2-81A8-04A37398E2EF}
4877,3904,{620DC924-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,MARYSVILLE,Bank 1,CB 1108,PGE\TEJ2,2016-11-03 10:07:54.8577412 -07:00,1520101108,182052101,8,3,3,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{39646DF9-ECB2-4601-9DDA-812AC9E3C3A6}
4879,3880,{2C77C984-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,SAN MATEO,Bank 4,CB 409,PGE\C7CF,2016-11-03 10:12:38.5916103 -07:00,02419409,182052102,4,3,3,2,409,3.1,3.07,409,3.1,3.07,474,3.59,3.55,474,3.59,3.55,417,3.16,3.13,417,3.16,3.13,483,3.66,3.62,483,3.66,3.62,,,FALSE,FALSE,1238,1610,1486,1857,{A2A99DB4-4218-43D5-820E-3BC59DBFE72B}
4880,3880,{2C77C98D-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,SAN MATEO,Bank 4,CB 410,PGE\C7CF,2016-11-03 10:17:13.1936052 -07:00,024190410,254501106,4,3,3,2,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,,,FALSE,FALSE,1238,1610,1486,1857,{7ED4653B-CDD2-4FF9-9F6B-F0DF750B25D9}
4881,3906,{F35D7381-78E9-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,SOLEDAD,Bank 2,CB 1114 (SW-TBD) (Non-SCADA),PGE\MTDR,2017-07-13 08:59:06.6087107 -07:00,1820501114,063642102,8,3,3,2,481,10.5,10.4,481,10.5,10.4,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,481,625,577,721,{5FEFDE29-8883-4BE4-A705-AC3EA059014D}
4882,3909,{F35D7393-78E9-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,SOLEDAD,Bank 3,CB 2101,PGE\ACT0,2016-11-03 10:43:11.8154627 -07:00,1820502101,024180401,12,3,3,1,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,,,FALSE,FALSE,1190,1547,1428,1786,{15BD09C4-8E31-4CD7-B94A-FAC959A7A4EF}
4883,3909,{F35D73A4-78E9-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,SOLEDAD,Bank 3,CB 2102,PGE\ACT0,2016-11-03 10:53:45.8522728 -07:00,1820502102,063642104,12,3,3,2,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,,,FALSE,FALSE,1190,1547,1428,1786,{51CCAADB-593C-4309-9828-88E860077933}
4885,3892,{DD06431F-671D-11E5-80CA-005056A729E5},KERN,CHARCA,Bank 2,CB 1106 (Non-SCADA),PGE\JWCp,2016-11-03 11:13:01.2591600 -07:00,2545001106,063642105,8,3,3,1,481,10.5,10.4,481,10.5,10.4,600,13.09,12.96,600,13.09,12.96,577,12.59,12.46,577,12.59,12.46,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,481,625,577,721,{B96C4DD6-1E18-4AF6-BD9B-7D08F1EBDDFA}
4886,3908,{68EB4C92-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,PEABODY,Bank 1,CB 2102,PGE\TEJ2,2016-11-03 11:15:05.4510942 -07:00,0636402102,063642106,12,3,3,1,745,28.16,27.88,745,28.16,27.88,750,28.35,28.07,750,28.35,28.07,750,28.35,28.07,750,28.35,28.07,750,28.35,28.07,750,28.35,28.07,,,FALSE,FALSE,1984,2579,2381,2976,{D32F1AA6-B011-47FF-A6C6-9961015A8E31}
4887,3907,{2C77C8C5-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,SAN CARLOS,Bank 1,CB 401 (Non-SCADA),PGE\C7CF,2017-06-08 18:04:14.7790105 -07:00,024180401,063642107,4,3,3,2,300,2.27,2.25,300,2.27,2.25,390,2.95,2.92,390,2.95,2.92,360,2.72,2.69,360,2.72,2.69,433,3.28,3.25,433,3.28,3.25,,,FALSE,FALSE,1664,2164,1997,2497,{03C8E830-BD08-48D5-994B-077B6FF420CF}
4888,3908,{68EB4CB0-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,PEABODY,Bank 1,CB 2104,PGE\TEJ2,2016-11-03 11:25:33.8049816 -07:00,0636402104,024180402,12,3,3,1,600,22.68,22.45,600,22.68,22.45,800,30.23,29.93,800,30.23,29.93,600,22.68,22.45,600,22.68,22.45,800,30.23,29.93,800,30.23,29.93,,,FALSE,FALSE,1984,2579,2381,2976,{1616A105-BCE2-434F-AA61-7076AF7AE852}
4889,3908,{68EB4CE3-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,PEABODY,Bank 1,CB 2105,PGE\TEJ2,2016-11-03 11:29:15.1860456 -07:00,0636402105,024180403,12,3,3,1,650,24.57,24.32,650,24.57,24.32,667,25.21,24.96,667,25.21,24.96,667,25.21,24.96,667,25.21,24.96,667,25.21,24.96,667,25.21,24.96,,,FALSE,FALSE,1984,2579,2381,2976,{90B16A52-F6B2-478A-8625-CB9A8F0C7101}
4891,3910,{68EB4D3C-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,PEABODY,Bank 2,CB 2106,PGE\TEJ2,2016-11-03 12:14:05.1476166 -07:00,0636402106,063642108,12,3,3,1,503,19.01,18.82,503,19.01,18.82,600,22.68,22.45,600,22.68,22.45,557,21.05,20.84,557,21.05,20.84,600,22.68,22.45,600,22.68,22.45,,,FALSE,FALSE,1587,2063,1905,2381,{3B5C1F2D-5E3D-47D9-BD31-631DA37FD7AA}
4892,3910,{68EB4D5A-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,PEABODY,Bank 2,CB 2107,PGE\TEJ2,2016-11-03 12:12:20.5074880 -07:00,0636402107,024180404,12,3,3,1,650,24.57,24.32,650,24.57,24.32,667,25.21,24.96,667,25.21,24.96,667,25.21,24.96,667,25.21,24.96,667,25.21,24.96,667,25.21,24.96,,,FALSE,FALSE,1587,2063,1905,2381,{C7DE587B-0B94-4AB1-9A63-7C7DEA800968}
4893,3907,{2C77C8CF-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,SAN CARLOS,Bank 1,CB 402 (Non-SCADA),PGE\C7CF,2017-06-08 17:57:02.2707485 -07:00,024180402,063642109,4,3,3,2,300,2.27,2.25,300,2.27,2.25,390,2.95,2.92,390,2.95,2.92,360,2.72,2.69,360,2.72,2.69,400,3.03,3,400,3.03,3,,,FALSE,FALSE,1664,2164,1997,2497,{7CA6CAED-37F6-4CF6-8936-530E7580B918}
4894,3907,{2C77C8D9-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,SAN CARLOS,Bank 1,CB 403 (Non-SCADA),PGE\C7CF,2017-06-08 18:05:11.0032125 -07:00,024180403,024180405,4,3,3,2,200,1.51,1.49,200,1.51,1.49,260,1.97,1.95,260,1.97,1.95,240,1.82,1.8,240,1.82,1.8,300,2.27,2.25,300,2.27,2.25,,,FALSE,FALSE,1664,2164,1997,2497,{0671B64C-3236-4B15-8431-D0E3D06726CB}
4895,3910,{68EB4DE1-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,PEABODY,Bank 2,CB 2108,PGE\TEJ2,2016-11-03 13:14:24.5989503 -07:00,0636402108,024180406,12,3,3,1,578,21.84,21.62,578,21.84,21.62,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,,,FALSE,FALSE,1587,2063,1905,2381,{10495D0B-097B-4420-9DEA-1F5AADEECD11}
4896,3907,{2C77C8DC-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,SAN CARLOS,Bank 1,CB 404 (Non-SCADA),PGE\C7CF,2017-06-08 18:06:50.2379930 -07:00,024180404,024181102,4,3,3,2,300,2.27,2.25,300,2.27,2.25,390,2.95,2.92,390,2.95,2.92,360,2.72,2.69,360,2.72,2.69,400,3.03,3,400,3.03,3,,,FALSE,FALSE,1664,2164,1997,2497,{A4D42F38-07B6-4FF2-9117-D19683E189BC}
4897,3910,{A737996F-2360-11E6-B38D-D4BED91EFF1A},SACRAMENTO,PEABODY,Bank 2,CB 2109,PGE\TEJ2,2016-11-03 13:25:34.7488109 -07:00,0636402109,024181104,12,3,3,1,463,17.5,17.32,463,17.5,17.32,500,18.9,18.71,500,18.9,18.71,500,18.9,18.71,500,18.9,18.71,500,18.9,18.71,500,18.9,18.71,"Gen tie feeder, Potrero Hills Land Fill 8 MW generation.",,FALSE,FALSE,1587,2063,1905,2381,{50D1F357-27EB-446B-9C5A-FE399CC2004B}
4899,3907,{2C77C8DF-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,SAN CARLOS,Bank 1,CB 405 (Non-SCADA),PGE\C7CF,2016-11-03 13:31:44.0121551 -07:00,024180405,024181101,4,3,3,2,300,2.27,2.25,300,2.27,2.25,390,2.95,2.92,390,2.95,2.92,360,2.72,2.69,360,2.72,2.69,400,3.03,3,400,3.03,3,,,FALSE,FALSE,1664,2164,1997,2497,{3A27E57B-D855-450D-8AAA-CB5CBE1FE746}
4900,3907,{2C77C8E2-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,SAN CARLOS,Bank 1,CB 406 (Non-SCADA),PGE\C7CF,2017-06-08 18:10:22.9976120 -07:00,024180406,063642112,4,3,3,2,300,2.27,2.25,300,2.27,2.25,390,2.95,2.92,390,2.95,2.92,360,2.72,2.69,360,2.72,2.69,417,3.16,3.13,417,3.16,3.13,,,FALSE,FALSE,1664,2164,1997,2497,{68088749-5019-4BF3-A0BF-75C721265F5D}
4901,3912,{2C77C8EF-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,SAN CARLOS,Bank 2,CB 1102,PGE\C7CF,2016-11-03 13:47:45.3341736 -07:00,0241801102,024181103,8,3,3,2,582,12.7,12.57,582,12.7,12.57,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,733,953,879,1099,{7297672D-BF95-4151-94DF-BE8C664028DD}
4902,3912,{2C77C8F8-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,SAN CARLOS,Bank 2,CB 1104,PGE\C7CF,2016-11-03 13:52:05.6023638 -07:00,0241801104,063642113,8,3,3,2,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,733,953,879,1099,{FB66657A-D7B2-452B-A8CB-FF5E9E097CAF}
4903,3913,{2C77C92E-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,SAN CARLOS,Bank 3,CB 1101,PGE\C7CF,2016-11-03 14:08:04.6681827 -07:00,0241801101,022700401,8,3,3,2,560,12.22,12.1,560,12.22,12.1,600,13.09,12.96,600,13.09,12.96,577,12.59,12.46,577,12.59,12.46,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,572,744,687,859,{2FCFB3A7-7925-4B89-8B15-92EB2B6C708E}
4904,3911,{68EB4E11-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,PEABODY,Bank 3,CB 2112,PGE\TEJ2,2016-11-03 14:10:02.1053706 -07:00,0636402112,083300402,12,3,3,1,600,22.68,22.45,600,22.68,22.45,750,28.35,28.07,750,28.35,28.07,600,22.68,22.45,600,22.68,22.45,750,28.35,28.07,750,28.35,28.07,,,FALSE,FALSE,1190,1547,1428,1786,{830898FD-0552-4BA6-B331-1586C930E4E3}
4905,3913,{2C77C937-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,SAN CARLOS,Bank 3,CB 1103,PGE\C7CF,2016-11-03 14:11:34.1814596 -07:00,0241801103,022700402,8,3,3,2,572,12.48,12.36,572,12.48,12.36,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,572,744,687,859,{52A43419-1488-4B96-AB3C-C8F964A65225}
4906,3911,{68EB4E59-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,PEABODY,Bank 3,CB 2113,PGE\TEJ2,2016-11-03 14:15:40.4014923 -07:00,0636402113,022700403,12,3,3,1,600,22.68,22.45,600,22.68,22.45,750,28.35,28.07,750,28.35,28.07,600,22.68,22.45,600,22.68,22.45,750,28.35,28.07,750,28.35,28.07,,,FALSE,FALSE,1190,1547,1428,1786,{E2DAB969-3786-430E-9C92-19B0BEA8E0D8}
4907,3914,{2C77C8A9-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,SAN BRUNO,Bank 1,CB 401,PGE\C7CF,2016-11-03 14:44:28.9846542 -07:00,022700401,182201121,4,3,3,2,224,1.7,1.68,224,1.7,1.68,291,2.2,2.18,291,2.2,2.18,269,2.04,2.02,269,2.04,2.02,336,2.54,2.51,336,2.54,2.51,,,FALSE,FALSE,661,860,794,992,{3AD2AEB7-63FD-4507-B7C0-772EB95D1A7D}
4908,3915,{F96F261E-78E9-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,SOQUEL,Bank 2 (Non SCADA),CB 402 (Non-SCADA),PGE\MTDR,2017-07-13 09:07:28.2524347 -07:00,083300402,182201122,4,3,3,2,303,2.29,2.27,303,2.29,2.27,395,2.99,2.96,395,2.99,2.96,364,2.76,2.73,364,2.76,2.73,455,3.44,3.41,455,3.44,3.41,,,FALSE,FALSE,303,395,364,455,{A2BEEBAD-1A05-468E-BB0B-B6FD0402CC60}
4909,3914,{2C77C8B2-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,SAN BRUNO,Bank 1,CB 402 (Non-SCADA),PGE\C7CF,2016-11-03 16:23:19.2663947 -07:00,022700402,182201123,4,3,3,2,224,1.7,1.68,224,1.7,1.68,291,2.2,2.18,291,2.2,2.18,269,2.04,2.02,269,2.04,2.02,336,2.54,2.51,336,2.54,2.51,,,FALSE,FALSE,661,860,794,992,{75BE0F7D-BB9B-4277-A9CE-A38C1F233973}
4910,3914,{2C77C8B5-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,SAN BRUNO,Bank 1,CB 403 (Non-SCADA),PGE\C7CF,2016-11-03 16:23:05.2258547 -07:00,022700403,182852201,4,3,3,2,224,1.7,1.68,224,1.7,1.68,291,2.2,2.18,291,2.2,2.18,269,2.04,2.02,269,2.04,2.02,336,2.54,2.51,336,2.54,2.51,,,FALSE,FALSE,661,860,794,992,{F036BDB0-EBA6-4408-9F0D-462EF2BF957A}
4911,1045,{F96F2627-78E9-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,SPENCE,Bank 2,CB 1121,PGE\ACT0,2016-11-03 16:28:16.8130327 -07:00,1822001121,182852202,8,3,3,2,577,12.59,12.46,577,12.59,12.46,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,577,722,692,722,{B81A9AC3-A2CE-4624-8E15-208E56C74F00}
4912,1045,{F96F262D-78E9-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,SPENCE,Bank 2,CB 1122,PGE\ACT0,2016-11-22 16:22:51.2043301 -08:00,1822001122,162370404,8,3,3,2,577,12.59,12.46,577,12.59,12.46,583,12.72,12.59,583,12.72,12.59,583,12.72,12.59,583,12.72,12.59,583,12.72,12.59,583,12.72,12.59,,,FALSE,FALSE,577,722,692,722,{54A03C08-92E5-4254-BE56-EDDF5AC29A34}
4913,1045,{F96F2636-78E9-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,SPENCE,Bank 2,CB 1123,PGE\ACT0,2016-11-03 16:33:12.3310819 -07:00,1822001123,083330411,8,3,3,2,426,9.3,9.21,426,9.3,9.21,479,10.45,10.35,479,10.45,10.35,482,10.52,10.41,482,10.52,10.41,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,577,722,692,722,{3827EB7B-EA00-4265-A4A5-DC8116A14BA1}
4916,3920,{F96F263F-78E9-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,VIEJO,Bank 1,CB 2201 (Under Construction),PGE\ACT0,2016-11-22 16:26:17.8908459 -08:00,1828502201,083330413,11,3,3,2,468,17.51,17.33,468,17.51,17.33,600,22.45,22.23,600,22.45,22.23,528,19.75,19.55,528,19.75,19.55,600,22.45,22.23,600,22.45,22.23,,,FALSE,FALSE,801,916,916,916,{58DDED7D-E625-4ED5-92EE-4895500D570D}
4917,3920,{FF9017F1-78E9-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,VIEJO,Bank 1,CB 2202 (Under Construction),PGE\ACT0,2016-11-04 08:21:36.6244603 -07:00,1828502202,083330414,11,3,3,2,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,,,FALSE,FALSE,801,916,916,916,{9B24C329-7ED9-4406-8FCF-9DC906FB7ACF}
4918,3890,{464AB097-671D-11E5-80CA-005056A729E5},STOCKTON,STOCKTON A,Bank 2 (Non SCADA),CB A404 (Non-SCADA),PGE\SZC1,2017-03-07 14:32:51.2790616 -08:00,162370404,162370405,3,3,3,1,300,2.16,2.14,285,2.05,2.03,346,2.49,2.47,346,2.49,2.47,321,2.31,2.29,321,2.31,2.29,357,2.57,2.54,357,2.57,2.54,,,TRUE,FALSE,1553,2018,1863,2163,{85060E95-5764-4B03-8044-1B415455201A}
4919,3922,{1849F834-78EA-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,WATSONVILLE,Bank 2 (Non SCADA),CB 411 (Non-SCADA),PGE\MTDR,2017-07-13 10:10:45.3467475 -07:00,083330411,162371101,3,3,3,2,300,2.16,2.14,300,2.16,2.14,390,2.81,2.78,390,2.81,2.78,360,2.59,2.56,360,2.59,2.56,443,3.19,3.16,420,3.03,3,,,FALSE,FALSE,1165,1515,1398,1748,{E3CCF345-743F-48C1-BA92-1676EEF59AFB}
4920,3922,{1849F83A-78EA-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,WATSONVILLE,Bank 2 (Non SCADA),CB 413 (Non-SCADA),PGE\MTDR,2017-07-17 14:10:07.7119183 -07:00,083330413,182681101,4,3,3,2,315,2.38,2.36,299,2.26,2.24,409,3.1,3.07,388,2.94,2.91,378,2.86,2.83,359,2.72,2.69,472,3.57,3.53,448,3.39,3.36,,,FALSE,FALSE,1109,1442,1331,1664,{5341FA15-8EE8-4BC9-9152-151675A32DD4}
4921,3922,{1849F83D-78EA-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,WATSONVILLE,Bank 2 (Non SCADA),CB 414 (Non-SCADA),PGE\ACT0,2016-11-04 09:00:08.7376359 -07:00,083330414,182681102,3,3,3,2,300,2.16,2.14,300,2.16,2.14,390,2.81,2.78,390,2.81,2.78,360,2.59,2.56,360,2.59,2.56,450,3.24,3.21,450,3.24,3.21,,,FALSE,FALSE,1165,1515,1398,1748,{A45D4429-315F-45CA-A543-3DDFA1DC6392}
4923,3890,{464AB09A-671D-11E5-80CA-005056A729E5},STOCKTON,STOCKTON A,Bank 2 (Non SCADA),CB A405 (Non-SCADA),PGE\SZC1,2016-11-04 09:01:51.9898092 -07:00,162370405,162371102,3,3,3,1,300,2.16,2.14,285,2.05,2.03,300,2.16,2.14,285,2.05,2.03,300,2.16,2.14,285,2.05,2.03,300,2.16,2.14,285,2.05,2.03,,,TRUE,FALSE,1553,2018,1863,2163,{7226802D-BE79-43B5-AF52-593BB131E817}
4925,3923,{464AB0A0-671D-11E5-80CA-005056A729E5},STOCKTON,STOCKTON A,Bank 3,CB 1101 (Non-SCADA),PGE\SZC1,2017-03-07 14:42:41.0484031 -08:00,1623701101,162371103,8,3,3,1,405,8.84,8.75,405,8.84,8.75,461,10.06,9.96,461,10.06,9.96,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,Capability of 1101: Summer Norm/Emerg: 435/496; Winter Norm/Emerg: 500/500,,FALSE,FALSE,2061,2680,2474,3071,{AB812F58-4527-4D08-9D21-7ED5B1B26EB7}
4927,3924,{057C16B4-78EB-11E5-8C7B-9CB70D532D7F},LOS PADRES,ZACA,Bank 1,CB 1101,PGE\ACT0,2016-11-04 15:03:16.0754531 -07:00,1826801101,162371104,8,3,3,2,391,8.53,8.44,391,8.53,8.44,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,,,FALSE,FALSE,481,625,577,721,{E26A1E0F-0BD9-4AD0-8C2A-78321E6A95AF}
4928,3924,{057C16BF-78EB-11E5-8C7B-9CB70D532D7F},LOS PADRES,ZACA,Bank 1,CB 1102,PGE\ACT0,2016-11-04 15:02:43.3460780 -07:00,1826801102,162371105,8,3,3,2,481,10.5,10.4,481,10.5,10.4,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,481,625,577,721,{F12E7BB1-6523-4EB1-88AA-719392E238B3}
4929,3923,{464AB0A3-671D-11E5-80CA-005056A729E5},STOCKTON,STOCKTON A,Bank 3,CB 1102,PGE\SZC1,2016-11-04 11:15:29.9444863 -07:00,1623701102,183052108,8,3,3,1,515,11.24,11.13,515,11.24,11.13,578,12.61,12.48,578,12.61,12.48,598,13.05,12.92,598,13.05,12.92,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3071,{F58426C7-3215-4980-831E-0FF5CD8AE336}
4930,3923,{464AB0A8-671D-11E5-80CA-005056A729E5},STOCKTON,STOCKTON A,Bank 3,CB 1103 (Non-SCADA),PGE\SZC1,2017-03-07 14:48:09.2631148 -08:00,1623701103,013501101,8,3,3,1,360,7.86,7.78,360,7.86,7.78,400,8.73,8.64,400,8.73,8.64,371,8.1,8.02,371,8.1,8.02,412,8.99,8.9,412,8.99,8.9,,,FALSE,FALSE,2061,2680,2474,3071,{ACAC535D-0C6C-459A-8FA4-4CCABA5E0EA3}
4931,3923,{464AB0AB-671D-11E5-80CA-005056A729E5},STOCKTON,STOCKTON A,Bank 3,CB 1104 (Non-SCADA),PGE\BXYD,2017-01-11 10:11:51.7256075 -08:00,1623701104,013501103,8,3,3,1,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,,,FALSE,FALSE,2061,2680,2474,3071,{16F2099F-C197-4F58-ABEF-EB3C00B6ACF1}
4932,3923,{464AB0B4-671D-11E5-80CA-005056A729E5},STOCKTON,STOCKTON A,Bank 3,CB 1105 (Non-SCADA),PGE\SZC1,2016-11-04 11:59:12.2158847 -07:00,1623701105,183052109,8,3,3,1,566,12.35,12.23,566,12.35,12.23,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3071,{0E63A718-25D4-4441-B215-DB7814313A5E}
4935,3925,{DFCFAD3E-78EA-11E5-8C7B-9CB70D532D7F},LOS PADRES,TEMPLETON,Bank 2,CB 2108,PGE\ACT0,2016-11-07 08:26:26.5967612 -08:00,1830502108,013501104,12,3,3,1,578,21.84,21.62,578,21.84,21.62,667,25.21,24.96,667,25.21,24.96,627,23.7,23.46,627,23.7,23.46,667,25.21,24.96,667,25.21,24.96,,,FALSE,FALSE,1190,1547,1428,1786,{B67A2463-8E5C-4C2E-866D-B20EE3BCC912}
4936,3926,{C3D958FC-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,JARVIS,Bank 1,CB 1101,PGE\WPS3,2016-11-04 13:41:52.3720032 -07:00,0135001101,183052110,8,3,3,2,533,11.63,11.51,533,11.63,11.51,600,13.09,12.96,600,13.09,12.96,549,11.98,11.86,549,11.98,11.86,600,13.09,12.96,600,13.09,12.96,EDPI Capbaility mapped equivalent to Old Capability sheet,3phase Bank,FALSE,FALSE,1374,1787,1649,1844,{984FC274-75F3-454C-AE52-A6E8D5F9B857}
4937,3926,{C3D95921-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,JARVIS,Bank 1,CB 1103,PGE\WPS3,2016-11-04 13:54:44.8082123 -07:00,0135001103,013761101,8,3,3,2,492,10.74,10.63,492,10.74,10.63,554,12.09,11.97,554,12.09,11.97,560,12.22,12.1,560,12.22,12.1,598,13.05,12.92,598,13.05,12.92,"EDPI capability values is less than the old capability sheet due to the revised ratings on 4/0 CU, old sheet used 4ft/sec ratings.",3phase Bank,FALSE,FALSE,1374,1787,1649,1844,{FF9A3FA2-F18A-41BA-8384-63F14E156DF0}
4938,3925,{DFCFAD4F-78EA-11E5-8C7B-9CB70D532D7F},LOS PADRES,TEMPLETON,Bank 2,CB 2109,PGE\ACT0,2016-11-04 14:11:21.4360634 -07:00,1830502109,013501105,12,3,3,1,578,21.84,21.62,578,21.84,21.62,667,25.21,24.96,667,25.21,24.96,627,23.7,23.46,627,23.7,23.46,667,25.21,24.96,667,25.21,24.96,,,FALSE,FALSE,1190,1547,1428,1786,{29A5EE13-DFF3-4521-BF08-3940C7572684}
4939,3926,{C3D95938-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,JARVIS,Bank 1,CB 1104,PGE\MAJc,2017-06-28 14:47:37.8730710 -07:00,0135001104,013501106,8,3,3,2,391,8.53,8.44,391,8.53,8.44,440,9.6,9.5,440,9.6,9.5,443,9.67,9.57,443,9.67,9.57,473,10.32,10.22,473,10.32,10.22,Way load of 8Amp at 1/0Cu OH Conductor is not mapped.,3-phase Bnak,FALSE,FALSE,1374,1787,1649,1844,{642FE2BC-CF2E-4EA6-8D3C-716E797AEE7C}
4941,3925,{E5CA29F5-78EA-11E5-8C7B-9CB70D532D7F},LOS PADRES,TEMPLETON,Bank 2,CB 2110 (Under Construction),PGE\J2T4,2017-03-02 13:37:29.9782153 -08:00,1830502110,013501108,12,3,3,1,530,20.03,19.83,530,20.03,19.83,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,,,FALSE,FALSE,1190,1547,1428,1786,{C8059C95-8CCD-41EB-B004-58164C030E2D}
