Id,BankId,Afid,DivisionName,SubstationName,BankName,CircuitName,LastChangedBy,DateRevised,CedsaId,CORRECTED CEDSA ID,OperatingVoltageId,SummerLoadFactorId,WinterLoadFactorId,LocationId,SummerNormalOperationalCapabilityAmps,SummerNormalOperationalCapabilityMva,SummerNormalOperationalCapabilityMw,SummerNormalPlanningCapabilityAmps,SummerNormalPlanningCapabilityMva,SummerNormalPlanningCapabilityMw,SummerEmergencyOperationalCapabilityAmps,SummerEmergencyOperationalCapabilityMva,SummerEmergencyOperationalCapabilityMw,SummerEmergencyPlanningCapabilityAmps,SummerEmergencyPlanningCapabilityMva,SummerEmergencyPlanningCapabilityMw,WinterNormalOperationalCapabilityAmps,WinterNormalOperationalCapabilityMva,WinterNormalOperationalCapabilityMw,WinterNormalPlanningCapabilityAmps,WinterNormalPlanningCapabilityMva,WinterNormalPlanningCapabilityMw,WinterEmergencyOperationalCapabilityAmps,WinterEmergencyOperationalCapabilityMva,WinterEmergencyOperationalCapabilityMw,WinterEmergencyPlanningCapabilityAmps,WinterEmergencyPlanningCapabilityMva,WinterEmergencyPlanningCapabilityMw,Notes,TransformerNotes,TransformerDerate,TransformerPlo,TransformerSummerNormalAmps,TransformerSummerEmergencyAmps,TransformerWinterNormalAmps,TransformerWinterEmergencyAmps,DmsGuid
4942,3930,{C3D95B87-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,MT EDEN,Bank 1,CB 1101,PGE\RDR1,2017-05-04 08:25:19.9187007 -07:00,0137601101,183052111,7,3,3,2,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,2083,2708,2500,3125,{A9A97A8F-F5F8-44B3-99D6-7C8A42707222}
4943,3931,{C3D95952-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,JARVIS,Bank 2,CB 1105,PGE\WPS3,2016-11-30 13:09:15.7584882 -08:00,0135001105,183052112,8,3,3,2,541,11.81,11.69,356,7.77,7.69,600,13.09,12.96,438,9.56,9.46,557,12.16,12.04,367,8.01,7.93,600,13.09,12.96,444,9.69,9.59,EDPI capability is less than the old capability sheet because of the ratings on the 350Al 1F/1W. Note: Way Load of 109A Summer and 148A Winter,3-phase BK,FALSE,FALSE,1374,1787,1649,1844,{F368AA9E-0844-49A4-8D65-D56C1C425A2C}
4945,3931,{C3D95962-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,JARVIS,Bank 2,CB 1106,PGE\WPS3,2016-11-04 14:30:20.4055892 -07:00,0135001106,183052113,8,3,3,2,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,3-phase Bank,FALSE,FALSE,1374,1787,1649,1844,{6EB2E07E-C036-4DF1-B935-C659A75E2AB2}
4946,3931,{C3D9596B-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,JARVIS,Bank 2,CB 1108,PGE\WPS3,2016-11-04 14:37:42.5502744 -07:00,0135001108,013111114,8,3,3,2,475,10.37,10.27,475,10.37,10.27,554,12.09,11.97,554,12.09,11.97,489,10.67,10.56,489,10.67,10.56,598,13.05,12.92,598,13.05,12.92,EDPI capbility is identical to old capability sheet.,3-phase Bank,FALSE,FALSE,1374,1787,1649,1844,{B3C07F3B-087B-4841-B294-061A2728A3EB}
4949,3933,{EBC8D8DD-78EA-11E5-8C7B-9CB70D532D7F},LOS PADRES,TEMPLETON,Bank 3,CB 2111,PGE\ACT0,2016-11-07 08:19:57.5348818 -08:00,1830502111,013761103,12,3,3,1,600,22.68,22.45,600,22.68,22.45,667,25.21,24.96,667,25.21,24.96,600,22.68,22.45,600,22.68,22.45,667,25.21,24.96,667,25.21,24.96,,,FALSE,FALSE,1190,1547,1428,1786,{72B28108-C40D-482B-97C2-8B07FD1F3072}
4954,3933,{F254AB6F-78EA-11E5-8C7B-9CB70D532D7F},LOS PADRES,TEMPLETON,Bank 3,CB 2112,PGE\ACT0,2016-11-07 08:18:30.6911972 -08:00,1830502112,013111115,12,3,3,1,503,19.01,18.82,503,19.01,18.82,639,24.15,23.91,639,24.15,23.91,557,21.05,20.84,557,21.05,20.84,667,25.21,24.96,667,25.21,24.96,,,FALSE,FALSE,1190,1547,1428,1786,{546BDA01-7022-407F-8247-BEA68C919292}
4955,3933,{F8B1A694-78EA-11E5-8C7B-9CB70D532D7F},LOS PADRES,TEMPLETON,Bank 3,CB 2113,PGE\ACT0,2016-11-07 08:16:29.5687779 -08:00,1830502113,013501109,12,3,3,1,636,24.04,23.8,636,24.04,23.8,650,24.57,24.32,650,24.57,24.32,650,24.57,24.32,650,24.57,24.32,650,24.57,24.32,650,24.57,24.32,,,FALSE,FALSE,1190,1547,1428,1786,{E19CE8FE-65FF-4663-AFA9-F01654913670}
4956,3829,{CFDD369B-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,SAN LEANDRO,Bank 3,CB 1114,PGE\RDR1,2017-05-18 10:29:37.6297651 -07:00,0131101114,013761105,7,3,3,2,467,10.09,9.99,467,10.09,9.99,523,11.3,11.19,523,11.3,11.19,481,10.39,10.29,481,10.39,10.29,539,11.64,11.52,539,11.64,11.52,The 750 Cu P&L cable will be replaced with 1100 Al EPR cable in 2017/2018 under PM# 30866456,,FALSE,FALSE,1388,1805,1666,2083,{7E0C109B-58E3-45C0-8A28-560E2E3B83BD}
4957,3930,{C9E299CD-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,MT EDEN,Bank 1,CB 1103,PGE\RDR1,2017-05-03 14:21:46.9470165 -07:00,0137601103,013111116,7,3,3,2,564,12.18,12.06,564,12.18,12.06,700,15.12,14.97,700,15.12,14.97,600,12.96,12.83,600,12.96,12.83,700,15.12,14.97,700,15.12,14.97,,,FALSE,FALSE,2083,2708,2500,3125,{31C7C2E0-E69F-4F0F-965A-07A7E36C9C5E}
4958,3829,{CFDD36C0-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,SAN LEANDRO,Bank 3,CB 1115,PGE\RDR1,2017-05-19 09:19:15.8083011 -07:00,0131101115,013761109,7,3,3,2,486,10.5,10.4,486,10.5,10.4,600,12.96,12.83,600,12.96,12.83,549,11.86,11.74,549,11.86,11.74,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,1388,1805,1666,2083,{A9617E58-EAA1-4187-87A4-80FF50CE0676}
4959,3935,{C3D9598C-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,JARVIS,Bank 3,CB 1109,PGE\WPS3,2016-11-04 15:10:50.0252604 -07:00,0135001109,013501110,8,3,3,2,545,11.89,11.77,545,11.89,11.77,600,13.09,12.96,600,13.09,12.96,556,12.13,12.01,556,12.13,12.01,600,13.09,12.96,600,13.09,12.96,,3-phase Bk,FALSE,FALSE,2061,2680,2474,3092,{FFBDD05D-AEF5-43A3-9D9B-D76FD2B5B8CA}
4962,3930,{C9E299E1-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,MT EDEN,Bank 1,CB 1105,PGE\RDR1,2017-05-04 08:53:55.8892995 -07:00,0137601105,013761114,7,3,3,2,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,2083,2708,2500,3125,{8163B7C9-55B3-4A7F-82BE-3B411035FA29}
4963,3829,{CFDD36C9-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,SAN LEANDRO,Bank 3,CB 1116,PGE\RDR1,2017-05-19 10:13:10.9566615 -07:00,0131101116,013501111,7,3,3,2,486,10.5,10.4,486,10.5,10.4,554,11.97,11.85,554,11.97,11.85,541,11.68,11.56,541,11.68,11.56,598,12.92,12.79,598,12.92,12.79,,,FALSE,FALSE,1388,1805,1666,2083,{DF41988E-9651-485D-A32A-8C4E0AD11035}
4964,3930,{C9E299EA-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,MT EDEN,Bank 1,CB 1109,PGE\RDR1,2017-05-08 14:27:22.9293586 -07:00,0137601109,013460401,7,3,3,2,564,12.18,12.06,564,12.18,12.06,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,2083,2708,2500,3125,{3CA2D923-0637-4424-B939-A09B0DEC4FEC}
4965,3935,{C3D95995-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,JARVIS,Bank 3,CB 1110,PGE\WPS3,2016-11-04 15:34:57.8665085 -07:00,0135001110,013460402,8,3,3,2,475,10.37,10.27,475,10.37,10.27,584,12.75,12.62,584,12.75,12.62,489,10.67,10.56,489,10.67,10.56,592,12.92,12.79,592,12.92,12.79,,3-phase BK,FALSE,FALSE,2061,2680,2474,3092,{1F1FF2ED-40B8-4669-A62D-8BD60CF55DD2}
4967,3930,{C9E29A24-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,MT EDEN,Bank 1,CB 1114,PGE\RDR1,2017-05-08 12:44:38.4209264 -07:00,0137601114,013501112,7,3,3,2,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,2083,2708,2500,3125,{8E39C073-91EF-4FAC-9655-8A4AD549CD36}
4969,3935,{C3D9599E-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,JARVIS,Bank 3,CB 1111,PGE\WPS3,2016-11-04 15:43:12.1115235 -07:00,0135001111,013260401,8,3,3,2,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,3-phase BK,FALSE,FALSE,2061,2680,2474,3092,{EC78C94A-993A-4877-AC95-E05E261D3BF4}
4971,3940,{E049142F-0E48-11E6-95F2-D4BED91EFF1A},MISSION,SAN LORENZO,BANK 401 (Non SCADA),CB 401 (Non-SCADA),PGE\MXUA,2016-11-04 15:51:19.2799351 -07:00,013460401,013260402,3,3,3,2,264,1.9,1.88,264,1.9,1.88,343,2.47,2.45,343,2.47,2.45,317,2.28,2.26,317,2.28,2.26,396,2.85,2.82,396,2.85,2.82,,,FALSE,FALSE,264,343,317,396,{2871E84D-A867-4B38-81BD-D7AA3880AAF5}
4972,3941,{E6FF50AE-0E48-11E6-95F2-D4BED91EFF1A},MISSION,SAN LORENZO,BANK 402 (Non SCADA),CB 402 (Non-SCADA),PGE\MXUA,2016-11-04 15:54:26.1720635 -07:00,013460402,082462106,3,3,3,2,264,1.9,1.88,264,1.9,1.88,343,2.47,2.45,343,2.47,2.45,317,2.28,2.26,317,2.28,2.26,396,2.85,2.82,396,2.85,2.82,,,FALSE,FALSE,264,343,317,396,{15B227BC-3438-4F9F-8E9E-D00DD9595B29}
4973,3935,{C3D959ED-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,JARVIS,Bank 3,CB 1112,PGE\WPS3,2016-11-04 15:57:05.9224103 -07:00,0135001112,082462107,8,3,3,2,492,10.74,10.63,492,10.74,10.63,554,12.09,11.97,554,12.09,11.97,560,12.22,12.1,560,12.22,12.1,598,13.05,12.92,598,13.05,12.92,,3-phase BK,FALSE,FALSE,2061,2680,2474,3092,{8C76AE55-570E-43D6-832E-E17ACBC2B4D6}
4979,3944,{E0491421-0E48-11E6-95F2-D4BED91EFF1A},MISSION,SOTO,BANK 401 (Non SCADA),CB 401 (Non-SCADA),PGE\MXUA,2016-11-04 17:19:06.2058343 -07:00,013260401,082462109,3,3,3,2,264,1.9,1.88,264,1.9,1.88,343,2.47,2.45,343,2.47,2.45,317,2.28,2.26,317,2.28,2.26,396,2.85,2.82,396,2.85,2.82,,,FALSE,FALSE,264,343,317,396,{28EACCCC-19C0-4024-BF4E-C6E7C5CDB46A}
4980,3945,{D9C71D0F-0E48-11E6-95F2-D4BED91EFF1A},MISSION,SOTO,BANK 402 (Non SCADA),CB 402 (Non-SCADA),PGE\MXUA,2016-11-04 17:25:32.0069720 -07:00,013260402,082462110,3,3,3,2,240,1.73,1.71,240,1.73,1.71,240,1.73,1.71,240,1.73,1.71,240,1.73,1.71,240,1.73,1.71,240,1.73,1.71,240,1.73,1.71,,,FALSE,FALSE,240,240,240,240,{7E8CC65A-813A-4B56-B0EF-70B024256146}
4981,3946,{A394F88B-FDD1-11E5-9D37-D4BED91EFF1A},SAN JOSE,NORTECH,BANK 2,CB 2106,PGE\DVN5,2016-11-23 14:11:26.4992486 -08:00,0824602106,082462111,12,3,3,2,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,,,FALSE,FALSE,1190,1547,1428,1786,{2B091EA9-D397-4229-A3EB-D4D873F17851}
4983,3946,{B00739DE-FDD1-11E5-9D37-D4BED91EFF1A},SAN JOSE,NORTECH,BANK 2,CB 2107,PGE\DVN5,2016-11-23 14:11:52.6785656 -08:00,0824602107,012221101,12,3,3,2,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,,,FALSE,FALSE,1190,1547,1428,1786,{F2DC8640-EDEB-478A-8325-74783C35DE7D}
4984,3947,{F4D10D03-D1CA-11E5-8ECE-9CB70D532D7F},SAN JOSE,NORTECH,Bank 3,CB 2109,PGE\DVN5,2016-11-23 14:12:40.4773132 -08:00,0824602109,012221102,12,3,3,2,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,,,FALSE,FALSE,1190,1547,1428,1786,{8180F283-8772-42F4-92A7-908B6E065516}
4985,3947,{F4D10DAD-D1CA-11E5-8ECE-9CB70D532D7F},SAN JOSE,NORTECH,Bank 3,CB 2110,PGE\MXEN,2016-11-04 18:16:33.7699821 -07:00,0824602110,012221103,12,3,3,2,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,,,FALSE,FALSE,1190,1547,1428,1786,{E0E3F64B-E715-4957-822B-68138FA27CEA}
4986,3947,{F4D10DEF-D1CA-11E5-8ECE-9CB70D532D7F},SAN JOSE,NORTECH,Bank 3,CB 2111,PGE\MXEN,2016-11-04 18:18:17.0630758 -07:00,0824602111,012221104,12,3,3,2,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,,,FALSE,FALSE,1190,1547,1428,1786,{1A69A6B2-507F-4623-B764-B9B71757585E}
4987,3949,{C9E29BC8-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,NEWARK,Bank 3,CB 1101,PGE\RDR1,2017-05-30 10:51:35.7256180 -07:00,0122201101,012221105,7,3,3,2,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,,3-phase Bank,FALSE,FALSE,2083,2708,2500,3125,{DB69B2D2-288C-4EE8-9121-A0FE7EE709B8}
4988,3949,{C9E29BD1-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,NEWARK,Bank 3,CB 1102,PGE\RDR1,2017-05-26 14:03:09.2622908 -07:00,0122201102,012221106,7,3,3,2,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,"Way load at 4/0CU is 191A summer, 144A winter",3-phase Bank,FALSE,FALSE,2083,2708,2500,3125,{46C93643-079C-4458-84D4-D479D7BF8F99}
4989,3949,{C9E29BDA-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,NEWARK,Bank 3,CB 1103,PGE\RDR1,2017-05-26 14:20:44.5737138 -07:00,0122201103,012221107,7,3,3,2,492,10.63,10.52,492,10.63,10.52,554,11.97,11.85,554,11.97,11.85,560,12.1,11.98,560,12.1,11.98,598,12.92,12.79,598,12.92,12.79,,3-phase Bank,FALSE,FALSE,2083,2708,2500,3125,{0D0D1C31-772E-4A86-BCD4-B528739CD14C}
4990,3949,{C9E29BF1-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,NEWARK,Bank 3,CB 1104,PGE\RDR1,2017-05-26 14:34:16.8137463 -07:00,0122201104,012221108,7,3,3,2,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,,3-phase Bank,FALSE,FALSE,2083,2708,2500,3125,{4FCD647E-2F79-4E83-B841-FC268E1D1B73}
4991,3950,{C9E29C04-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,NEWARK,Bank 4,CB 1105,PGE\RDR1,2017-05-26 14:42:17.1531413 -07:00,0122201105,012222107,7,3,3,2,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,,3-phase Bank,FALSE,FALSE,2083,2708,2500,3125,{50BC84A8-2BBE-43D8-9E58-AF98EB6880C1}
4994,3950,{C9E29C14-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,NEWARK,Bank 4,CB 1106,PGE\RDR1,2017-05-30 10:18:23.7048796 -07:00,0122201106,012222108,7,3,3,2,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,,3-phase BK,FALSE,FALSE,2083,2708,2500,3125,{9B03371A-DFF1-41DB-8859-3FB485B28E19}
4996,3950,{C9E29C2B-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,NEWARK,Bank 4,CB 1107,PGE\JLDe,2017-06-26 14:28:59.2490000 -07:00,0122201107,012222109,7,3,3,2,600,12.96,12.83,570,12.31,12.19,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,570,12.31,12.19,600,12.96,12.83,600,12.96,12.83,EDPI capability is less than the old capability sheet due to missing way loads inlcusion in the worksheet.,3-phase Bank,FALSE,FALSE,2083,2708,2500,3125,{2E9C8061-1802-41D8-9250-058400F69634}
4998,3950,{C9E29C3B-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,NEWARK,Bank 4,CB 1108,PGE\RDR1,2017-05-30 10:40:24.3398106 -07:00,0122201108,012222110,7,3,3,2,541,11.68,11.56,541,11.68,11.56,600,12.96,12.83,600,12.96,12.83,557,12.03,11.91,557,12.03,11.91,600,12.96,12.83,600,12.96,12.83,,3-phase Bank,FALSE,FALSE,2083,2708,2500,3125,{F00B6418-A43F-4EE8-BEBF-14AB607A14BA}
5000,3953,{C9E29B66-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,NEWARK,Bank 22,CB 2107,PGE\RDR1,2017-05-25 14:19:51.2631175 -07:00,0122202107,182811101,11,3,3,2,541,20.24,20.04,541,20.24,20.04,665,24.88,24.63,665,24.88,24.63,557,20.84,20.63,557,20.84,20.63,667,24.95,24.7,667,24.95,24.7,,3-phase bank,FALSE,FALSE,2004,2606,2200,2640,{35DD0C51-15E0-4E65-BBEF-01EC6DF40844}
5004,3953,{C9E29B87-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,NEWARK,Bank 22,CB 2108,PGE\RDR1,2017-05-25 14:24:50.7809568 -07:00,0122202108,182811102,11,3,3,2,541,20.24,20.04,541,20.24,20.04,665,24.88,24.63,665,24.88,24.63,557,20.84,20.63,557,20.84,20.63,667,24.95,24.7,667,24.95,24.7,,3-phase BK,FALSE,FALSE,2004,2606,2200,2640,{795930A3-B74C-4A60-B173-546CABA5A2CE}
5006,3953,{C9E29BAC-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,NEWARK,Bank 22,CB 2109,PGE\RDR1,2017-05-26 09:25:55.5411758 -07:00,0122202109,182811103,11,3,3,2,541,20.24,20.04,541,20.24,20.04,600,22.45,22.23,600,22.45,22.23,557,20.84,20.63,557,20.84,20.63,600,22.45,22.23,600,22.45,22.23,,3-phase BK,FALSE,FALSE,2004,2606,2200,2640,{503782C2-6CFC-4C30-B95B-9D92F1B07A83}
5009,3953,{C9E29BB5-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,NEWARK,Bank 22,CB 2110,PGE\RDR1,2017-05-25 14:49:12.9097622 -07:00,0122202110,182811104,11,3,3,2,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,,3-phase BK,FALSE,FALSE,2004,2606,2200,2640,{0848ED14-2CEB-4029-A314-E82BCF7C6B1C}
5019,3959,{D38A1B68-78EA-11E5-8C7B-9CB70D532D7F},LOS PADRES,SISQUOC,Bank 2,CB 1101,PGE\ACT0,2016-11-07 09:08:46.0316046 -08:00,1828101101,182721101,8,2,1,2,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,733,953,879,1099,{BA52ED12-2085-43E7-8725-15A9EE8A899A}
5020,3959,{D9CC1C5A-78EA-11E5-8C7B-9CB70D532D7F},LOS PADRES,SISQUOC,Bank 2,CB 1102,PGE\ACT0,2016-11-07 09:08:27.1727034 -08:00,1828101102,182721102,8,2,1,2,564,12.31,12.19,564,12.31,12.19,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,733,953,879,1099,{B89ABFD8-5486-46CB-90E0-0092640E6496}
5021,3960,{D9CC1C74-78EA-11E5-8C7B-9CB70D532D7F},LOS PADRES,SISQUOC,Bank 3,CB 1103,PGE\ACT0,2016-11-07 09:07:50.2920726 -08:00,1828101103,182721104,8,1,1,2,564,12.31,12.19,564,12.31,12.19,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,733,953,879,1099,{63A948AD-D0A0-4A14-8FEF-0D3FAC307B69}
5022,3960,{DFCFAD2D-78EA-11E5-8C7B-9CB70D532D7F},LOS PADRES,SISQUOC,Bank 3,CB 1104,PGE\ACT0,2016-11-07 09:09:38.1914361 -08:00,1828101104,162371106,8,1,1,2,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,733,953,879,1099,{14FD112C-E7CB-46D7-8168-99C0379B7DB3}
5023,3961,{CD07BE8C-78EA-11E5-8C7B-9CB70D532D7F},LOS PADRES,SANTA YNEZ,Bank 1,CB 1101,PGE\ACT0,2016-11-07 09:39:17.9686732 -08:00,1827201101,162371107,8,3,3,2,481,10.5,10.4,481,10.5,10.4,600,13.09,12.96,600,13.09,12.96,577,12.59,12.46,577,12.59,12.46,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,481,625,577,721,{05AC2AEF-7C19-4111-9BF4-8F7C93BD4D3E}
5025,3962,{CD07BEA1-78EA-11E5-8C7B-9CB70D532D7F},LOS PADRES,SANTA YNEZ,Bank 2,CB 1102,PGE\ACT0,2016-11-07 09:55:25.1533293 -08:00,1827201102,162371108,8,3,3,2,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{66D86096-056D-4175-9648-56398ED4531A}
5026,3962,{CD07BEA9-78EA-11E5-8C7B-9CB70D532D7F},LOS PADRES,SANTA YNEZ,Bank 2,CB 1104,PGE\ACT0,2016-11-07 10:23:37.0348969 -08:00,1827201104,162211101,8,3,3,2,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{787FA41D-C518-4674-94F4-D7441FA52FBF}
5028,3928,{464AB0BD-671D-11E5-80CA-005056A729E5},STOCKTON,STOCKTON A,Bank 4,CB 1106 (Non-SCADA),PGE\SZC1,2017-03-07 14:53:36.1674013 -08:00,1623701106,162371109,8,3,3,1,457,9.97,9.87,457,9.97,9.87,500,10.91,10.8,475,10.37,10.27,500,10.91,10.8,475,10.37,10.27,500,10.91,10.8,475,10.37,10.27,,,FALSE,FALSE,1374,1787,1649,2061,{FCD9B884-560C-41C1-AEF4-2E75C5B7075C}
5029,3928,{464AB0C3-671D-11E5-80CA-005056A729E5},STOCKTON,STOCKTON A,Bank 4,CB 1107 (Non-SCADA),PGE\ACT0,2016-11-23 08:17:30.6173285 -08:00,1623701107,163091101,8,3,3,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,"Other Limiting Factor:  397AL parallel with 2/0CU. Sum Nor=704A, Sum Emer=785A, Win Nor=896A, Win Emer=968A",,FALSE,FALSE,1374,1787,1649,2061,{CFD2CCEA-75DC-444E-9E63-FE79823E8A61}
5030,3928,{464AB0D2-671D-11E5-80CA-005056A729E5},STOCKTON,STOCKTON A,Bank 4,CB 1108 (Non-SCADA),PGE\SZC1,2016-11-07 11:34:23.0586650 -08:00,1623701108,162371110,8,3,3,1,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,1374,1787,1649,2061,{E910D532-A0F3-454F-B41C-27CA813A4972}
5032,3963,{2FE3CAFB-671D-11E5-80CA-005056A729E5},STOCKTON,CALAVERAS CEMENT,Bank 1,CB 1101,PGE\BXYD,2017-01-17 10:15:30.8058506 -08:00,1622101101,162371111,8,3,3,1,600,13.09,12.96,530,11.57,11.45,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,859,1116,1030,1288,{8A329E82-2203-4D44-B106-8AEBBFEC49C9}
5034,3932,{464AB0DE-671D-11E5-80CA-005056A729E5},STOCKTON,STOCKTON A,Bank 5,CB 1109 (Non-SCADA),PGE\SZC1,2016-11-07 13:59:16.9699659 -08:00,1623701109,163091103,8,3,3,1,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,1374,1787,1649,2061,{EE63AF8F-7C38-491D-8004-C8BF9F2F75CB}
5035,3964,{2FE3CB12-671D-11E5-80CA-005056A729E5},STOCKTON,CARBONA,Bank 1 (Non SCADA),CB 1101 (Non-SCADA),PGE\JWCp,2017-05-11 10:23:25.5796107 -07:00,1630901101,022811103,8,3,3,1,636,13.88,13.74,600,13.09,12.96,700,15.28,15.13,600,13.09,12.96,700,15.28,15.13,600,13.09,12.96,700,15.28,15.13,600,13.09,12.96,!!LIMITING FACTOR!! SW D4757 + Wayload: Summer Norm/Emerg= 654/654; Winter Norm/Emerg= 612/612,,FALSE,FALSE,1374,1787,1649,2061,{E8E924CA-3D2F-4270-94CD-221F7BCB7446}
5037,3932,{464AB0E4-671D-11E5-80CA-005056A729E5},STOCKTON,STOCKTON A,Bank 5,CB 1110,PGE\BXYD,2017-01-11 10:20:48.3222472 -08:00,1623701110,063621108,8,3,3,1,578,12.61,12.48,570,12.44,12.32,675,14.73,14.58,675,14.73,14.58,600,13.09,12.96,570,12.44,12.32,675,14.73,14.58,675,14.73,14.58,,,FALSE,FALSE,1374,1787,1649,2061,{BCBD53A7-0E6F-4335-8E87-E813F9FF708C}
5039,3932,{464AB0E9-671D-11E5-80CA-005056A729E5},STOCKTON,STOCKTON A,Bank 5,CB 1111,PGE\SZC1,2016-11-07 14:50:36.7633272 -08:00,1623701111,022811104,8,3,3,1,510,11.13,11.02,510,11.13,11.02,577,12.59,12.46,577,12.59,12.46,554,12.09,11.97,554,12.09,11.97,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{D372B0E4-0361-457C-AD43-FFE1AF8ED2C0}
5040,3964,{2FE3CB1B-671D-11E5-80CA-005056A729E5},STOCKTON,CARBONA,Bank 1 (Non SCADA),CB 1103 (Non-SCADA),PGE\APE3,2017-05-10 16:37:39.5047917 -07:00,1630901103,063621109,8,3,3,1,600,13.09,12.96,570,12.44,12.32,750,16.37,16.21,580,12.66,12.53,600,13.09,12.96,570,12.44,12.32,750,16.37,16.21,580,12.66,12.53,,,FALSE,FALSE,1374,1787,1649,2061,{F9C17061-8098-47AC-BF13-59D5C4846C2B}
5103,3999,{2C77C79C-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,PACIFICA,Bank 2,CB 1103,PGE\C7CF,2016-11-08 12:54:36.7571254 -08:00,0228101103,013111108,8,3,3,2,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,572,744,687,859,{1A3651B2-DAC4-4947-9505-C634FBE9A976}
5105,3992,{53849D51-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,DEEPWATER,Bank 3,CB 1108,PGE\JMB4,2017-05-12 09:42:54.1654058 -07:00,0636201108,163121105,8,3,3,1,636,13.88,13.74,636,13.88,13.74,792,17.28,17.11,792,17.28,17.11,691,15.08,14.93,691,15.08,14.93,800,17.46,17.29,800,17.46,17.29,,,FALSE,FALSE,2061,2680,2474,3092,{010C7B6A-5671-4718-A87A-3D58E31227EB}
5106,3999,{2C77C7AC-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,PACIFICA,Bank 2,CB 1104,PGE\C7CF,2016-11-08 13:10:50.2861171 -08:00,0228101104,163121106,8,3,3,2,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,572,744,687,859,{D343128F-7488-49C5-AF09-28D2C39023A6}
5107,3992,{53849D5A-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,DEEPWATER,Bank 3,CB 1109,PGE\JMB4,2017-05-12 11:06:54.1275478 -07:00,0636201109,022690401,8,3,3,1,530,11.57,11.45,530,11.57,11.45,728,15.89,15.73,728,15.89,15.73,634,13.84,13.7,634,13.84,13.7,768,16.76,16.59,768,16.76,16.59,,,FALSE,FALSE,2061,2680,2474,3092,{9B7FE424-FD2E-48E4-B919-4C25A4C41415}
5109,3827,{CFDD362E-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,SAN LEANDRO,Bank 2,CB 1108,PGE\RDR1,2017-05-15 12:34:39.8892048 -07:00,0131101108,022690403,7,3,3,2,394,8.51,8.42,394,8.51,8.42,449,9.7,9.6,449,9.7,9.6,464,10.02,9.92,464,10.02,9.92,519,11.21,11.1,519,11.21,11.1,,,FALSE,FALSE,2083,2708,2500,3125,{C6922CDE-3082-4860-BEB5-9E3443908DAA}
5110,4000,{369796C7-671D-11E5-80CA-005056A729E5},STOCKTON,COUNTRY CLUB,Bank 4,CB 1105,PGE\BXYD,2017-01-12 16:34:56.7508314 -08:00,1631201105,163912104,8,3,3,1,481,10.5,10.4,481,10.5,10.4,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,641,833,769,962,{6FA30636-73EC-40A7-89A8-643D1E515AC9}
5111,4000,{369796CC-671D-11E5-80CA-005056A729E5},STOCKTON,COUNTRY CLUB,Bank 4,CB 1106,PGE\BXYD,2017-01-12 16:35:22.2725950 -08:00,1631201106,254201106,8,3,3,1,512,11.17,11.06,512,11.17,11.06,550,12,11.88,550,12,11.88,550,12,11.88,550,12,11.88,550,12,11.88,550,12,11.88,,,FALSE,FALSE,641,833,769,962,{3763C9B7-5AA3-4755-9F58-BC48B8ED65FE}
5112,4001,{25CD6746-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,MILLBRAE,Bank 1,CB 401,PGE\C7CF,2016-11-08 13:34:56.0381216 -08:00,022690401,022690404,4,3,3,2,336,2.54,2.51,336,2.54,2.51,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,,,FALSE,FALSE,792,1030,951,1189,{2337E3AD-0BFC-43C7-A961-2E43E47FFA54}
5113,4001,{25CD674F-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,MILLBRAE,Bank 1,CB 403 (Non-SCADA),PGE\C7CF,2016-11-09 15:33:08.1842239 -08:00,022690403,163912105,4,3,3,2,336,2.54,2.51,336,2.54,2.51,400,3.03,3,400,3.03,3,389,2.94,2.91,389,2.94,2.91,400,3.03,3,400,3.03,3,,,FALSE,FALSE,792,1030,951,1189,{568DC02C-C6F1-4ED5-8025-86937BE44452}
5114,4005,{36979701-671D-11E5-80CA-005056A729E5},STOCKTON,EIGHT MILE,Bank 2,CB 2104,PGE\BXYD,2017-01-12 15:22:36.0854068 -08:00,1639102104,163912106,12,3,3,1,578,21.84,21.62,578,21.84,21.62,689,26.04,25.78,689,26.04,25.78,600,22.68,22.45,600,22.68,22.45,700,26.46,26.2,700,26.46,26.2,,,FALSE,FALSE,1190,1547,1428,1786,{AAECDC5F-926A-4D7F-B116-0DAAF7170553}
5116,4007,{E30058EA-671D-11E5-80CA-005056A729E5},KERN,GOOSE LAKE,Bank 2 (Non SCADA),CB 1106 (Non-SCADA),PGE\T1SI,2016-11-08 14:29:13.8866749 -08:00,2542001106,014091101,8,4,4,1,481,10.5,10.4,481,10.5,10.4,600,13.09,12.96,600,13.09,12.96,577,12.59,12.46,577,12.59,12.46,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,481,625,577,721,{0BB43473-C125-4B3E-9F6F-BA1575967287}
5117,4001,{25CD6752-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,MILLBRAE,Bank 1,CB 404 (Non-SCADA),PGE\C7CF,2016-11-09 15:35:57.1048671 -08:00,022690404,163912101,4,3,3,2,100,0.76,0.75,100,0.76,0.75,130,0.98,0.97,130,0.98,0.97,120,0.91,0.9,120,0.91,0.9,150,1.14,1.13,150,1.14,1.13,,,FALSE,FALSE,792,1030,951,1189,{1574703A-F2AB-4E83-B005-844C3FCF37B6}
5118,4005,{36979706-671D-11E5-80CA-005056A729E5},STOCKTON,EIGHT MILE,Bank 2,CB 2105,PGE\ACT0,2016-11-08 13:54:16.5522952 -08:00,1639102105,163912102,12,3,3,1,578,21.84,21.62,578,21.84,21.62,689,26.04,25.78,689,26.04,25.78,600,22.68,22.45,600,22.68,22.45,700,26.46,26.2,700,26.46,26.2,,,FALSE,FALSE,1190,1547,1428,1786,{B52D28D1-BAAE-4989-BEBE-DB3E82FDCA03}
5120,4005,{B00CC3F7-DA91-11E5-BF25-2016D89D35F7},STOCKTON,EIGHT MILE,Bank 2,CB 2106,PGE\ACT0,2016-11-08 13:57:39.3072265 -08:00,1639102106,163912103,12,3,3,1,661,24.98,24.73,661,24.98,24.73,700,26.46,26.2,700,26.46,26.2,700,26.46,26.2,700,26.46,26.2,700,26.46,26.2,700,26.46,26.2,,,FALSE,FALSE,1190,1547,1428,1786,{09CBB7E6-E12A-4895-8928-9AA17DDDF60B}
5121,4004,{B7382A33-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,CASTRO VALLEY,Bank 1,CB 1101,PGE\GMK5,2016-11-08 15:35:30.1674952 -08:00,0140901101,163481101,8,3,3,2,564,12.31,12.19,564,12.31,12.19,750,16.37,16.21,750,16.37,16.21,600,13.09,12.96,600,13.09,12.96,750,16.37,16.21,750,16.37,16.21,,,FALSE,FALSE,2061,2680,2474,3092,{10701250-79CC-4B75-949E-4866FBD381FD}
5122,4009,{36979717-671D-11E5-80CA-005056A729E5},STOCKTON,EIGHT MILE,Bank 3,CB 2101,PGE\BXYD,2017-01-12 15:25:06.2363693 -08:00,1639102101,014091102,12,3,3,1,578,21.84,21.62,578,21.84,21.62,689,26.04,25.78,689,26.04,25.78,627,23.7,23.46,627,23.7,23.46,700,26.46,26.2,700,26.46,26.2,,,FALSE,FALSE,1190,1547,1428,1786,{1DA12FFA-E8FA-4473-AD7C-8CBEB097FDB3}
5123,4009,{3697972B-671D-11E5-80CA-005056A729E5},STOCKTON,EIGHT MILE,Bank 3,CB 2102,PGE\BXYD,2017-01-12 15:25:37.4989697 -08:00,1639102102,163481105,12,3,3,1,578,21.84,21.62,578,21.84,21.62,689,26.04,25.78,689,26.04,25.78,627,23.7,23.46,627,23.7,23.46,700,26.46,26.2,700,26.46,26.2,,,FALSE,FALSE,1190,1547,1428,1786,{19F33D46-3214-423F-BAD5-0279C7A887A6}
5124,4009,{36979745-671D-11E5-80CA-005056A729E5},STOCKTON,EIGHT MILE,Bank 3,CB 2103,PGE\BXYD,2017-01-12 15:26:17.5288263 -08:00,1639102103,252721103,12,3,3,1,578,21.84,21.62,578,21.84,21.62,689,26.04,25.78,689,26.04,25.78,627,23.7,23.46,627,23.7,23.46,700,26.46,26.2,700,26.46,26.2,,,FALSE,FALSE,1190,1547,1428,1786,{A3FC4B0A-ABDD-4885-B180-6A301A899D17}
5125,4008,{4C486EAF-671D-11E5-80CA-005056A729E5},STOCKTON,WEBER,Bank 3,CB 1101,PGE\SZC1,2016-11-08 14:11:36.0037384 -08:00,1634801101,163481112,8,3,3,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,Other Limiting Factor:  Parallel 600AL EPR Cable.  Missing in equipment list!,,FALSE,FALSE,1145,1489,1374,1718,{51C2C8C8-8835-401C-8FB2-40ABE8678156}
5126,4004,{B7382A51-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,CASTRO VALLEY,Bank 1,CB 1102,PGE\GMK5,2016-11-08 15:33:05.2830054 -08:00,0140901102,162161101,8,3,3,2,525,11.46,11.35,525,11.46,11.35,588,12.83,12.7,588,12.83,12.7,541,11.81,11.69,541,11.81,11.69,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{00000000-0000-0000-0000-000000000000}
5127,4008,{4C486EB7-671D-11E5-80CA-005056A729E5},STOCKTON,WEBER,Bank 3,CB 1105,PGE\SZC1,2016-11-08 14:18:18.4654166 -08:00,1634801105,252721107,8,3,3,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1145,1489,1374,1718,{BC23CCD1-2B78-48A5-A3D6-84869B1C5BFD}
5128,4011,{E30058F6-671D-11E5-80CA-005056A729E5},KERN,KERN OIL,Bank 1,CB 1103,PGE\T1SI,2016-11-08 14:23:05.9334110 -08:00,2527201103,014091103,8,3,3,1,575,12.55,12.42,575,12.55,12.42,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{AFF40558-22A8-4205-AAF5-102FD4282DF8}
5130,4008,{4C486EC5-671D-11E5-80CA-005056A729E5},STOCKTON,WEBER,Bank 3,CB 1112 (Non-SCADA),PGE\SZC1,2016-11-08 14:27:31.3105015 -08:00,1634801112,163481113,8,3,3,1,478,10.43,10.33,478,10.43,10.33,531,11.59,11.47,531,11.59,11.47,492,10.74,10.63,492,10.74,10.63,546,11.92,11.8,546,11.92,11.8,,,FALSE,FALSE,1145,1489,1374,1718,{66305F57-8ECB-4FF5-921C-C518BF5BD851}
5131,4010,{36979753-671D-11E5-80CA-005056A729E5},STOCKTON,ELECTRA,Bank 1 (Non SCADA),CB 1101,PGE\BXYD,2017-01-12 15:15:48.8291962 -08:00,1621601101,014091104,8,3,3,1,325,7.09,7.02,308,6.72,6.65,363,7.92,7.84,344,7.51,7.43,415,9.06,8.97,394,8.6,8.51,443,9.67,9.57,420,9.17,9.08,,,FALSE,FALSE,572,744,687,859,{502B0FA4-0976-42EF-847F-52C89422E298}
5132,4011,{E3005901-671D-11E5-80CA-005056A729E5},KERN,KERN OIL,Bank 1,CB 1107,PGE\T1SI,2016-11-08 14:34:05.4735472 -08:00,2527201107,163091104,8,4,4,1,733,16,15.84,733,16,15.84,733,16,15.84,733,16,15.84,733,16,15.84,733,16,15.84,733,16,15.84,733,16,15.84,,,FALSE,FALSE,2061,2680,2474,3092,{25B6E156-7167-427C-B4D0-E65E15706985}
5133,4004,{B7382A68-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,CASTRO VALLEY,Bank 1,CB 1103,PGE\GMK5,2016-11-08 15:32:30.3207814 -08:00,0140901103,012240401,8,3,3,2,541,11.81,11.69,541,11.81,11.69,600,13.09,12.96,600,13.09,12.96,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{99B938F2-A334-4CFC-AF90-BA51A9E02FD8}
5134,4013,{4C486ECE-671D-11E5-80CA-005056A729E5},STOCKTON,WEBER,Bank 4,CB 1113,PGE\SZC1,2016-11-08 14:46:10.6919545 -08:00,1634801113,012240402,8,3,3,1,503,10.98,10.87,503,10.98,10.87,600,13.09,12.96,600,13.09,12.96,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1145,1489,1374,1718,{3B63945B-E308-494C-8556-D81967548868}
5135,4004,{B7382A8D-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,CASTRO VALLEY,Bank 1,CB 1104,PGE\GMK5,2016-11-08 15:31:44.2027474 -08:00,0140901104,163091102,8,3,3,2,541,11.81,11.69,541,11.81,11.69,600,13.09,12.96,600,13.09,12.96,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{CE058C1D-8018-452B-941D-4760B6C405FB}
5041,3964,{2FE3CB1E-671D-11E5-80CA-005056A729E5},STOCKTON,CARBONA,Bank 1 (Non SCADA),CB 1104 (Non-SCADA),PGE\APE3,2017-05-10 16:39:11.5333210 -07:00,1630901104,012980401,8,3,3,1,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{30B23115-935A-4763-BD5E-A9BBFAD556B1}
5042,3965,{B8DDB879-0E48-11E6-95F2-D4BED91EFF1A},MISSION,STATION O,BANK 401 (Non SCADA),CB 401 (Non-SCADA),PGE\MXUA,2016-11-07 15:41:55.2670525 -08:00,012240401,163341101,3,3,3,2,264,1.9,1.88,264,1.9,1.88,343,2.47,2.45,343,2.47,2.45,317,2.28,2.26,317,2.28,2.26,396,2.85,2.82,396,2.85,2.82,,,FALSE,FALSE,264,343,317,396,{9AB5E2A4-4044-413F-B0D3-84EEAFA866A3}
5043,3966,{C07E0029-0E48-11E6-95F2-D4BED91EFF1A},MISSION,STATION O,BANK 402 (Non SCADA),CB 402 (Non-SCADA),PGE\MXUA,2016-11-07 15:44:34.3451679 -08:00,012240402,013761102,3,3,3,2,264,1.9,1.88,264,1.9,1.88,343,2.47,2.45,343,2.47,2.45,317,2.28,2.26,317,2.28,2.26,396,2.85,2.82,396,2.85,2.82,,,FALSE,FALSE,264,343,317,396,{B08E1FB2-F6BA-4608-A418-B02EBD9FA1D2}
5044,3967,{2FE3CB27-671D-11E5-80CA-005056A729E5},STOCKTON,CARBONA,Bank 2 (Non SCADA),CB 1102 (Non-SCADA),PGE\BXYD,2017-01-17 09:47:49.8419096 -08:00,1630901102,013761104,8,3,3,1,343,7.49,7.42,343,7.49,7.42,446,9.73,9.63,446,9.73,9.63,412,8.99,8.9,412,8.99,8.9,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,343,446,412,515,{EA9E5025-AF9B-4EE8-8EF1-6AC256AC301A}
5045,3968,{CB3A2E89-0E48-11E6-95F2-D4BED91EFF1A},MISSION,WARD,BANK 401 (Non SCADA),CB 401 (Non-SCADA),PGE\MXUA,2016-11-07 15:52:57.8403534 -08:00,012980401,013761106,3,3,3,2,264,1.9,1.88,264,1.9,1.88,343,2.47,2.45,343,2.47,2.45,317,2.28,2.26,317,2.28,2.26,396,2.85,2.82,396,2.85,2.82,,,FALSE,FALSE,264,343,317,396,{B8D0427D-54EB-42D9-8492-CECF12089117}
5047,3969,{2FE3CB68-671D-11E5-80CA-005056A729E5},STOCKTON,CLAY,Bank 1,CB 1101,PGE\BXYD,2017-01-12 17:02:35.0102612 -08:00,1633401101,163341102,8,3,3,1,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,572,744,687,859,{B0840CFB-F348-4AFA-BCD2-B658EB5E8039}
5049,3942,{C9E29A30-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,MT EDEN,Bank 2,CB 1102,PGE\RDR1,2017-05-08 13:06:26.5552221 -07:00,0137601102,013761107,7,3,3,2,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,2083,2708,2500,3000,{98E5A0FC-AB88-4EC0-A703-289E03458224}
5050,3942,{C9E29A39-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,MT EDEN,Bank 2,CB 1104,PGE\RDR1,2017-05-03 14:47:36.5333461 -07:00,0137601104,013761108,7,3,3,2,564,12.18,12.06,564,12.18,12.06,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,2083,2708,2500,2951,{D5E31491-90FD-4C53-81A1-DC048486E6B4}
5051,3942,{C9E29A6F-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,MT EDEN,Bank 2,CB 1106,PGE\RDR1,2017-05-08 10:37:37.0363370 -07:00,0137601106,163341103,7,3,3,2,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,2083,2708,2500,3000,{5FBC72D5-9084-41D0-B270-F681C4AC8E24}
5052,3969,{2FE3CB6D-671D-11E5-80CA-005056A729E5},STOCKTON,CLAY,Bank 1,CB 1102,PGE\BXYD,2017-01-12 17:02:52.8099753 -08:00,1633401102,013761110,8,3,3,1,500,10.91,10.8,489,10.67,10.56,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,572,744,687,859,{3FCFB471-C27B-4DA9-8C9A-2041BBF6DBC5}
5054,3942,{C9E29A86-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,MT EDEN,Bank 2,CB 1107,PGE\RDR1,2017-05-08 13:30:51.3673479 -07:00,0137601107,024161101,7,3,3,2,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,2083,2708,2500,3000,{29DF8C34-296F-4D96-9BC0-0C0A5658C4C1}
5055,3942,{C9E29A9D-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,MT EDEN,Bank 2,CB 1108,PGE\RDR1,2017-05-08 13:54:47.6769948 -07:00,0137601108,024161102,7,3,3,2,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,2083,2708,2500,3000,{B445EC63-FBB3-40AE-B9C1-2C6882A4F5F3}
5056,3971,{2FE3CB78-671D-11E5-80CA-005056A729E5},STOCKTON,CLAY,Bank 2,CB 1103,PGE\BXYD,2017-01-12 17:05:42.6950643 -08:00,1633401103,024160402,8,3,3,1,515,11.24,11.13,489,10.67,10.56,578,12.61,12.48,549,11.98,11.86,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,733,953,879,1099,{60513D54-BCA5-4500-A245-B6FA96383043}
5057,3975,{C9E29ABE-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,MT EDEN,Bank 3,CB 1110,PGE\RDR1,2017-05-08 14:50:19.6339998 -07:00,0137601110,163120401,7,3,3,2,564,12.18,12.06,564,12.18,12.06,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,2083,2640,2200,2640,{5EC9E920-E1A0-4BF4-833F-ECA2FA35B6C3}
5058,3916,{2C77C80E-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,REDWOOD CITY,Bank 1,CB 1101,PGE\C7CF,2016-11-08 08:53:13.9768073 -08:00,0241601101,163621101,8,3,3,2,505,11.02,10.91,505,11.02,10.91,586,12.79,12.66,586,12.79,12.66,515,11.24,11.13,515,11.24,11.13,598,13.05,12.92,598,13.05,12.92,,,FALSE,FALSE,1374,1787,1649,2061,{EED17CC4-D015-4A4D-A479-AC9FB7EB90D6}
5059,3916,{2C77C817-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,REDWOOD CITY,Bank 1,CB 1102,PGE\C7CF,2016-11-08 08:55:59.5352334 -08:00,0241601102,163621102,8,3,3,2,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{62518E08-4021-4D81-8B41-B67397F48363}
5060,3917,{2C77C82A-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,REDWOOD CITY,Bank 2,CB 402 (SW-TBD) (Non-SCADA),PGE\C7CF,2016-11-08 09:05:09.8970257 -08:00,024160402,013761111,4,3,3,2,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,3-1p regulator 34.5kVA,,FALSE,FALSE,990,1288,1189,1486,{6F05C9AE-1D74-48A3-A9E9-DAA89EBB62C5}
5061,3974,{2FE3CBDA-671D-11E5-80CA-005056A729E5},STOCKTON,COUNTRY CLUB,Bank 1,CB 401,PGE\BXYD,2017-01-12 16:03:22.8674912 -08:00,163120401,163621103,4,3,3,1,379,2.87,2.84,379,2.87,2.84,416,3.15,3.12,416,3.15,3.12,428,3.24,3.21,428,3.24,3.21,471,3.57,3.53,471,3.57,3.53,,,FALSE,FALSE,924,1202,1109,1387,{42221589-D0F3-4EA0-A34A-3988A226F5D4}
5063,3976,{4C486F2C-671D-11E5-80CA-005056A729E5},STOCKTON,WEST LANE,Bank 1,CB 1101,PGE\BXYD,2017-01-10 16:14:57.9066383 -08:00,1636201101,163151101,8,3,3,1,515,11.24,11.13,489,10.67,10.56,578,12.61,12.48,549,11.98,11.86,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{3909BA85-97EE-4633-9248-57093EE470C1}
5064,3976,{4C486F3D-671D-11E5-80CA-005056A729E5},STOCKTON,WEST LANE,Bank 1,CB 1102,PGE\BXYD,2017-01-10 16:15:26.7515930 -08:00,1636201102,163151102,8,3,3,1,515,11.24,11.13,489,10.67,10.56,550,12,11.88,522,11.39,11.28,550,12,11.88,522,11.39,11.28,550,12,11.88,522,11.39,11.28,,,FALSE,FALSE,1374,1787,1649,2061,{B9AFC2BB-9D15-4622-84B8-F7CACF8434A8}
5065,3975,{C9E29ACE-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,MT EDEN,Bank 3,CB 1111,PGE\RDR1,2017-05-09 08:28:35.2780990 -07:00,0137601111,013761112,7,3,3,2,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,2083,2640,2200,2640,{96636E78-A8E9-4060-A0A3-76102B347A98}
5066,3976,{4C486F45-671D-11E5-80CA-005056A729E5},STOCKTON,WEST LANE,Bank 1,CB 1103,PGE\BXYD,2017-01-10 16:16:13.4900918 -08:00,1636201103,013761113,8,3,3,1,550,12,11.88,550,12,11.88,550,12,11.88,550,12,11.88,550,12,11.88,550,12,11.88,550,12,11.88,550,12,11.88,,,FALSE,FALSE,1374,1787,1649,2061,{93751D58-4A18-4506-BC95-B87EBE0F7488}
5068,3977,{4C486E9D-671D-11E5-80CA-005056A729E5},STOCKTON,WATERLOO,Bank 2 (Non SCADA),CB 1101 (Non-SCADA),PGE\BXYD,2017-01-10 16:52:47.2748669 -08:00,1631501101,163120402,8,3,3,1,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,,,FALSE,FALSE,481,625,577,721,{95CF72AA-BB3B-415F-B9ED-8392441A2B75}
5069,3977,{4C486EA3-671D-11E5-80CA-005056A729E5},STOCKTON,WATERLOO,Bank 2 (Non SCADA),CB 1102 (Non-SCADA),PGE\BXYD,2017-01-10 16:53:59.0885714 -08:00,1631501102,163120403,8,3,3,1,481,10.5,10.4,481,10.5,10.4,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,481,625,577,721,{61C008BD-B3C3-4497-912A-3598F2C3858E}
5070,3975,{C9E29AD7-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,MT EDEN,Bank 3,CB 1112,PGE\RDR1,2017-05-09 08:57:31.7318917 -07:00,0137601112,163121101,7,3,3,2,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,2083,2640,2200,2640,{32AA12AA-FF38-4BF5-98E5-386F8B345AC1}
5071,3975,{C9E29B0A-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,MT EDEN,Bank 3,CB 1113,PGE\RDR1,2017-05-09 09:54:02.5194979 -07:00,0137601113,024160403,7,3,3,2,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,2083,2640,2200,2640,{5E9B76CB-10E7-496E-9A5C-B7E39A394E4F}
5075,3974,{2FE3CBDF-671D-11E5-80CA-005056A729E5},STOCKTON,COUNTRY CLUB,Bank 1,CB 402,PGE\BXYD,2017-01-12 16:05:56.5752765 -08:00,163120402,163121102,4,3,3,1,379,2.87,2.84,379,2.87,2.84,416,3.15,3.12,416,3.15,3.12,428,3.24,3.21,428,3.24,3.21,471,3.57,3.53,471,3.57,3.53,,,FALSE,FALSE,924,1202,1109,1387,{1C2F1EC1-ECD6-4487-AACB-5E3333C18468}
5076,3974,{2FE3CBE4-671D-11E5-80CA-005056A729E5},STOCKTON,COUNTRY CLUB,Bank 1,CB 403,PGE\BXYD,2017-01-12 16:08:39.9863240 -08:00,163120403,024160405,4,3,3,1,440,3.33,3.3,440,3.33,3.3,500,3.78,3.74,500,3.78,3.74,500,3.78,3.74,500,3.78,3.74,500,3.78,3.74,500,3.78,3.74,,,FALSE,FALSE,924,1202,1109,1387,{518FA77A-D5D3-4E7F-BD6D-EECB30599FF6}
5077,3978,{2FE3CBEF-671D-11E5-80CA-005056A729E5},STOCKTON,COUNTRY CLUB,Bank 2,CB 1101,PGE\ACT0,2016-11-08 11:28:40.1187338 -08:00,1631201101,024160404,8,3,3,1,481,10.5,10.4,481,10.5,10.4,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,481,625,577,721,{3077FFFE-C7D2-49EB-A714-5760247B423B}
5078,3917,{2C77C82D-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,REDWOOD CITY,Bank 2,CB 403 (SW-TBD) (Non-SCADA),PGE\C7CF,2016-11-08 09:52:25.2204166 -08:00,024160403,024160406,4,3,3,2,356,2.69,2.66,356,2.69,2.66,392,2.97,2.94,392,2.97,2.94,367,2.78,2.75,367,2.78,2.75,400,3.03,3,400,3.03,3,,,FALSE,FALSE,990,1288,1189,1486,{7F18C44F-7B3F-4713-9332-BBE7D6B7AB6F}
5079,3978,{369796AF-671D-11E5-80CA-005056A729E5},STOCKTON,COUNTRY CLUB,Bank 2,CB 1102,PGE\BXYD,2017-01-12 16:14:14.6864695 -08:00,1631201102,024160408,8,3,3,1,480,10.48,10.38,475,10.37,10.27,500,10.91,10.8,475,10.37,10.27,494,10.78,10.67,475,10.37,10.27,500,10.91,10.8,475,10.37,10.27,,,FALSE,FALSE,481,625,577,720,{C85FD1C8-401D-48FA-844E-99617D3437C6}
5080,3917,{2C77C830-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,REDWOOD CITY,Bank 2,CB 405 (Non-SCADA),PGE\C7CF,2016-11-08 10:10:50.7195468 -08:00,024160405,024160409,4,3,3,2,378,2.86,2.83,378,2.86,2.83,400,3.03,3,400,3.03,3,389,2.94,2.91,389,2.94,2.91,400,3.03,3,400,3.03,3,,,FALSE,FALSE,990,1288,1189,1486,{D40C0A48-8097-49BE-AE72-0F3F0465F558}
5081,3918,{2C77C83D-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,REDWOOD CITY,Bank 3,CB 404 (Non-SCADA),PGE\C7CF,2016-11-08 10:21:28.2658512 -08:00,024160404,024160410,4,3,3,2,454,3.44,3.41,454,3.44,3.41,499,3.78,3.74,499,3.78,3.74,468,3.54,3.5,468,3.54,3.5,500,3.78,3.74,500,3.78,3.74,,,FALSE,FALSE,1664,2163,1997,2163,{BCDD45B1-AE7B-499C-9D16-DA278BCFE02D}
5082,3918,{2C77C840-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,REDWOOD CITY,Bank 3,CB 406 (Non-SCADA),PGE\C7CF,2016-11-08 10:26:28.6984460 -08:00,024160406,024161104,4,3,3,2,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,,,FALSE,FALSE,1664,2163,1997,2163,{268E3F6A-4EC6-4616-8E94-61B567CAC1D0}
5083,3918,{2C77C846-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,REDWOOD CITY,Bank 3,CB 408 (Non-SCADA),PGE\C7CF,2016-11-08 10:28:40.3721714 -08:00,024160408,163121103,4,3,3,2,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,,,FALSE,FALSE,1664,2163,1997,2163,{9D210F16-0ED1-48BA-9A84-268C744339DB}
5084,3918,{2C77C849-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,REDWOOD CITY,Bank 3,CB 409 (Non-SCADA),PGE\C7CF,2016-11-08 10:48:34.5988478 -08:00,02416409,024161105,4,3,3,2,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,,,FALSE,FALSE,1664,2163,1997,2163,{82608C7E-FC2C-42DD-B916-F1AE1F530CFE}
5085,3918,{2C77C84C-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,REDWOOD CITY,Bank 3,CB 410 (Non-SCADA),PGE\C7CF,2016-11-08 10:51:14.5110102 -08:00,024160410,163121104,4,3,3,2,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,,,FALSE,FALSE,1664,2163,1997,2163,{09F4C8A1-8208-48C3-B47B-F74CD3BA0412}
5086,3919,{2C77C87A-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,REDWOOD CITY,Bank 5,CB 1104,PGE\C7CF,2016-11-08 11:11:43.7918875 -08:00,0241601104,024161106,8,3,3,2,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{EFFC4D91-51C0-4CEB-ADF9-C94508B30560}
5087,3987,{369796B7-671D-11E5-80CA-005056A729E5},STOCKTON,COUNTRY CLUB,Bank 3,CB 1103,PGE\BXYD,2017-01-12 16:32:20.7966317 -08:00,1631201103,063621105,8,3,3,1,481,10.5,10.4,475,10.37,10.27,500,10.91,10.8,475,10.37,10.27,500,10.91,10.8,475,10.37,10.27,500,10.91,10.8,475,10.37,10.27,,,FALSE,FALSE,481,625,577,721,{358698A1-913E-4415-8121-DF0619E73242}
5089,3919,{2C77C88A-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,REDWOOD CITY,Bank 5,CB 1105,PGE\C7CF,2016-11-08 11:18:26.8510458 -08:00,0241601105,024141101,8,3,3,2,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{4BAA73A5-A67C-44CB-B4D0-CDA91A6761D9}
5090,3987,{369796BC-671D-11E5-80CA-005056A729E5},STOCKTON,COUNTRY CLUB,Bank 3,CB 1104,PGE\ACT0,2016-11-08 11:25:10.0765578 -08:00,1631201104,024141102,8,3,3,1,481,10.5,10.4,481,10.5,10.4,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,481,625,577,721,{665C151E-E380-402D-8BB9-E99A7A8D1A45}
5091,3919,{2C77C893-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,REDWOOD CITY,Bank 5,CB 1106,PGE\C7CF,2016-11-08 11:26:28.9050210 -08:00,0241601106,063621106,8,3,3,2,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{E707C880-41B7-42F7-A47E-AF8EECBF2A61}
5092,3984,{53849D1E-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,DEEPWATER,Bank 2,CB 1105,PGE\JMB4,2016-11-08 12:55:32.3888972 -08:00,0636201105,022811101,8,3,3,1,578,12.61,12.48,578,12.61,12.48,689,15.04,14.89,689,15.04,14.89,627,13.68,13.54,627,13.68,13.54,732,15.98,15.82,732,15.98,15.82,,,FALSE,FALSE,2061,2680,2474,3092,{88C0AA2B-6D38-4BFE-8957-56E0EFAC97E9}
5095,3996,{2C77C7C9-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,RALSTON,Bank 1,CB 1101,PGE\C7CF,2016-11-08 12:07:08.6315910 -08:00,0241401101,022811102,8,3,3,2,481,10.5,10.4,481,10.5,10.4,600,13.09,12.96,600,13.09,12.96,577,12.59,12.46,577,12.59,12.46,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,481,601,577,601,{D08AC740-729F-4ED7-A8C1-C8A7C9AA810A}
5096,3997,{2C77C7E3-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,RALSTON,Bank 2,CB 1102,PGE\C7CF,2016-11-08 12:13:28.1165597 -08:00,0241401102,063621107,8,3,3,2,263,5.74,5.68,263,5.74,5.68,343,7.49,7.42,343,7.49,7.42,316,6.9,6.83,316,6.9,6.83,395,8.62,8.53,395,8.62,8.53,,,FALSE,FALSE,263,343,316,395,{31CBFD60-3C08-420C-9528-7C88266C5D48}
5097,3984,{53849D27-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,DEEPWATER,Bank 2,CB 1106,PGE\JMB4,2016-11-08 12:53:11.5613153 -08:00,0636201106,252721109,8,3,3,1,578,12.61,12.48,578,12.61,12.48,689,15.04,14.89,689,15.04,14.89,627,13.68,13.54,627,13.68,13.54,732,15.98,15.82,732,15.98,15.82,,,FALSE,FALSE,2061,2680,2474,3092,{4B1A3E15-5CC2-47E6-90EC-171E40F15545}
5099,3998,{25CD6821-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,PACIFICA,Bank 1,CB 1101,PGE\C7CF,2016-11-08 12:44:05.2677966 -08:00,0228101101,163481114,8,3,3,2,481,10.5,10.4,481,10.5,10.4,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,481,625,577,721,{2E15BF9A-5F78-462C-A4F9-D83BAA1FAA21}
5100,3998,{25CD6831-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,PACIFICA,Bank 1,CB 1102,PGE\C7CF,2016-11-08 12:49:41.9878648 -08:00,0228101102,014091105,8,3,3,2,454,9.91,9.81,454,9.91,9.81,500,10.91,10.8,500,10.91,10.8,468,10.21,10.11,468,10.21,10.11,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,481,625,577,721,{D3C4B4FB-00D9-4FA6-B89E-33F2D5DEDABC}
5101,3984,{53849D30-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,DEEPWATER,Bank 2,CB 1107,PGE\JMB4,2016-11-08 12:51:21.1135728 -08:00,0636201107,063441101,8,3,3,1,636,13.88,13.74,636,13.88,13.74,750,16.37,16.21,750,16.37,16.21,717,15.65,15.49,717,15.65,15.49,750,16.37,16.21,750,16.37,16.21,,,FALSE,FALSE,2061,2680,2474,3092,{253133B4-A882-46F0-9B44-656A7A2589D8}
5137,4011,{E3005906-671D-11E5-80CA-005056A729E5},KERN,KERN OIL,Bank 1,CB 1109,PGE\T1SI,2016-11-08 14:46:37.2382437 -08:00,2527201109,063441105,8,3,3,1,503,10.98,10.87,503,10.98,10.87,578,12.61,12.48,578,12.61,12.48,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{B13BDE13-3841-4405-9C78-82E28F4FDE6D}
