Id,BankId,Afid,DivisionName,SubstationName,BankName,CircuitName,LastChangedBy,DateRevised,CedsaId,CORRECTED CEDSA ID,OperatingVoltageId,SummerLoadFactorId,WinterLoadFactorId,LocationId,SummerNormalOperationalCapabilityAmps,SummerNormalOperationalCapabilityMva,SummerNormalOperationalCapabilityMw,SummerNormalPlanningCapabilityAmps,SummerNormalPlanningCapabilityMva,SummerNormalPlanningCapabilityMw,SummerEmergencyOperationalCapabilityAmps,SummerEmergencyOperationalCapabilityMva,SummerEmergencyOperationalCapabilityMw,SummerEmergencyPlanningCapabilityAmps,SummerEmergencyPlanningCapabilityMva,SummerEmergencyPlanningCapabilityMw,WinterNormalOperationalCapabilityAmps,WinterNormalOperationalCapabilityMva,WinterNormalOperationalCapabilityMw,WinterNormalPlanningCapabilityAmps,WinterNormalPlanningCapabilityMva,WinterNormalPlanningCapabilityMw,WinterEmergencyOperationalCapabilityAmps,WinterEmergencyOperationalCapabilityMva,WinterEmergencyOperationalCapabilityMw,WinterEmergencyPlanningCapabilityAmps,WinterEmergencyPlanningCapabilityMva,WinterEmergencyPlanningCapabilityMw,Notes,TransformerNotes,TransformerDerate,TransformerPlo,TransformerSummerNormalAmps,TransformerSummerEmergencyAmps,TransformerWinterNormalAmps,TransformerWinterEmergencyAmps,DmsGuid
5138,4013,{4C486ED3-671D-11E5-80CA-005056A729E5},STOCKTON,WEBER,Bank 4,CB 1114,PGE\SZC1,2016-11-08 15:07:56.8946457 -08:00,1634801114,014091106,8,3,3,1,515,11.24,11.13,515,11.24,11.13,578,12.61,12.48,578,12.61,12.48,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1145,1489,1374,1718,{E8649E64-F4B1-43F6-BAE5-DED0C67E34A0}
5140,4006,{B7382AC3-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,CASTRO VALLEY,Bank 2,CB 1105,PGE\GMK5,2016-11-08 15:30:28.6423347 -08:00,0140901105,014091107,8,3,3,2,525,11.46,11.35,525,11.46,11.35,588,12.83,12.7,588,12.83,12.7,541,11.81,11.69,541,11.81,11.69,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{660C2DBB-B24D-452B-BF2A-9616D87E4778}
5141,4012,{6F0BC791-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,PLAINFIELD,Bank 1,CB 1101,PGE\BCF1,2016-11-08 14:59:30.6953203 -08:00,0634401101,014091108,8,1,1,1,430,9.38,9.29,430,9.38,9.29,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,430,559,516,601,{DB5F1094-4202-4965-BF1F-3C616BE4B201}
5142,4014,{6F0BC7C0-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,PLAINFIELD,Bank 2,CB 1105,PGE\JMB4,2016-11-22 15:53:58.2000428 -08:00,0634401105,014091109,8,1,1,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,674,674,674,674,{D272E1BA-4E4C-48E8-BDEE-77360A613E7F}
5143,4006,{B7382AE8-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,CASTRO VALLEY,Bank 2,CB 1106,PGE\GMK5,2016-11-08 15:29:41.3260062 -08:00,0140901106,022691102,8,3,3,2,541,11.81,11.69,541,11.81,11.69,600,13.09,12.96,600,13.09,12.96,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{653D88A1-B5C5-47B0-B2A3-3D016C9A01F9}
5144,4006,{B7382B30-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,CASTRO VALLEY,Bank 2,CB 1107,PGE\GMK5,2016-11-08 15:27:40.1228908 -08:00,0140901107,063441106,8,3,3,2,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{A3F36C21-6078-4DAD-95A8-5C89AD6B43AD}
5145,4006,{B7382B40-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,CASTRO VALLEY,Bank 2,CB 1108,PGE\GMK5,2016-11-08 15:41:06.4812476 -08:00,0140901108,022691103,8,3,3,2,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{D9AF3C9D-A31A-4067-94BF-5BFCAFA3D42A}
5147,4006,{B7382B81-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,CASTRO VALLEY,Bank 2,CB 1109,PGE\GMK5,2016-11-08 15:42:36.1787496 -08:00,0140901109,162161102,8,3,3,2,513,11.2,11.09,513,11.2,11.09,600,13.09,12.96,600,13.09,12.96,528,11.52,11.4,528,11.52,11.4,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{FC177CAD-70DA-4AA3-B76C-726B5E66A9B7}
5148,4002,{25CD675F-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,MILLBRAE,Bank 3,CB 1102,PGE\C7CF,2016-11-08 15:41:19.9288786 -08:00,0226901102,163481102,8,3,3,2,525,11.46,11.35,525,11.46,11.35,588,12.83,12.7,588,12.83,12.7,541,11.81,11.69,541,11.81,11.69,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{88FA1499-BD7C-48C8-A736-551E2FF1EDE3}
5150,4014,{6F0BC7D0-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,PLAINFIELD,Bank 2,CB 1106,PGE\JMB4,2016-11-22 15:54:24.6433988 -08:00,0634401106,163481103,8,1,1,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,674,674,674,674,{9A0C9916-7A0D-41CB-A1EC-4551F2F3FE74}
5152,4002,{25CD676F-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,MILLBRAE,Bank 3,CB 1103,PGE\C7CF,2016-11-08 15:53:31.3359782 -08:00,0226901103,163481106,8,3,3,2,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{FC61CEE3-2D5A-4D32-B40D-3FF412DDD672}
5153,4010,{3697975F-671D-11E5-80CA-005056A729E5},STOCKTON,ELECTRA,Bank 1 (Non SCADA),CB 1102,PGE\VXRO,2017-02-08 18:02:54.2389271 -08:00,1621601102,163481107,8,3,3,1,500,10.91,10.8,219,4.78,4.73,500,10.91,10.8,239,5.22,5.17,500,10.91,10.8,272,5.94,5.88,500,10.91,10.8,287,6.26,6.2,,,FALSE,FALSE,572,744,687,859,{8A5D4E83-E27A-41F5-BA02-412673BD6952}
5155,4015,{4C486EDE-671D-11E5-80CA-005056A729E5},STOCKTON,WEBER,Bank 5,CB 1102,PGE\BXYD,2017-01-10 16:35:58.3796777 -08:00,1634801102,163481108,8,3,3,1,503,10.98,10.87,503,10.98,10.87,600,13.09,12.96,600,13.09,12.96,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,2767,{160A9F01-5CCD-484E-B5E0-705C10037FCB}
5156,4015,{4C486EEF-671D-11E5-80CA-005056A729E5},STOCKTON,WEBER,Bank 5,CB 1103,PGE\BXYD,2017-01-10 16:37:35.8035512 -08:00,1634801103,022691106,8,3,3,1,503,10.98,10.87,489,10.67,10.56,578,12.61,12.48,549,11.98,11.86,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,2767,{470F62D9-40CB-465A-9D23-D308EA6E7910}
5158,4015,{C559ADDD-0B41-11E6-9D37-D4BED91EFF1A},STOCKTON,WEBER,Bank 5,CB 1106 (Non-SCADA),PGE\BXYD,2017-01-10 16:39:40.6215515 -08:00,1634801106,163481109,8,3,3,1,503,10.98,10.87,503,10.98,10.87,600,13.09,12.96,600,13.09,12.96,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,2767,{6DFCF591-8E2B-4374-BE1E-6AFA7C27BB6E}
5159,4015,{4C486EF7-671D-11E5-80CA-005056A729E5},STOCKTON,WEBER,Bank 5,CB 1107,PGE\BXYD,2017-01-10 16:40:07.3604657 -08:00,1634801107,014722101,8,3,3,1,503,10.98,10.87,503,10.98,10.87,600,13.09,12.96,600,13.09,12.96,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,2767,{7C5CC9C3-CF7D-4171-9922-83D1B24DE821}
5160,4015,{4C486EFC-671D-11E5-80CA-005056A729E5},STOCKTON,WEBER,Bank 5,CB 1108,PGE\BXYD,2017-01-10 16:40:38.3582618 -08:00,1634801108,163481110,8,3,3,1,578,12.61,12.48,578,12.61,12.48,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,2767,{6848141D-A76D-4C3C-8E98-3B1A1B488378}
5161,4002,{25CD6778-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,MILLBRAE,Bank 3,CB 1106,PGE\C7CF,2016-11-08 16:35:33.9866350 -08:00,0226901106,163481111,8,3,3,2,560,12.22,12.1,560,12.22,12.1,600,13.09,12.96,600,13.09,12.96,577,12.59,12.46,577,12.59,12.46,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{474E6A31-0BCA-4F78-BE55-0478BBC46C74}
5162,4030,{4C486F0A-671D-11E5-80CA-005056A729E5},STOCKTON,WEBER,Bank 6,CB 1109,PGE\BXYD,2017-01-10 16:42:57.3464770 -08:00,1634801109,022691108,8,3,3,1,578,12.61,12.48,570,12.44,12.32,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,2767,{94BEA477-5ACF-4A2D-A4D5-C1499B859EC5}
5163,4018,{B7382BE7-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,DIXON LANDING,Bank 1,CB 2101,PGE\RDR1,2017-05-20 20:06:48.2378264 -07:00,0147202101,022691101,11,3,3,2,541,20.24,20.04,541,20.24,20.04,600,22.45,22.23,600,22.45,22.23,557,20.84,20.63,557,20.84,20.63,600,22.45,22.23,600,22.45,22.23,,,FALSE,FALSE,1202,1563,1443,1804,{DE14B96D-6507-4A38-B9B8-C5EF80404DE9}
5164,4030,{4C486F1B-671D-11E5-80CA-005056A729E5},STOCKTON,WEBER,Bank 6,CB 1110,PGE\BXYD,2017-01-10 16:48:46.4807716 -08:00,1634801110,014722102,8,3,3,1,578,12.61,12.48,570,12.44,12.32,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,2767,{F7C070A4-269F-4F51-AD6B-A47E6B9C52B6}
5165,4030,{D69D4644-0B41-11E6-9D37-D4BED91EFF1A},STOCKTON,WEBER,Bank 6,CB 1111 (Non-SCADA),PGE\SZC1,2016-11-08 16:31:31.4920094 -08:00,1634801111,022691104,8,3,3,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,2767,{A8FE652B-A344-4CD5-A8E3-FB9336E64961}
5166,4002,{25CD6781-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,MILLBRAE,Bank 3,CB 1108,PGE\C7CF,2016-11-08 16:36:20.2733726 -08:00,0226901108,014722103,8,3,3,2,545,11.89,11.77,545,11.89,11.77,600,13.09,12.96,600,13.09,12.96,556,12.13,12.01,556,12.13,12.01,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{5D7454AD-23DE-4760-BCB5-317B1CDB6F00}
5167,4003,{25CD67B1-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,MILLBRAE,Bank 4,CB 1101,PGE\C7CF,2016-11-08 16:43:49.6097302 -08:00,0226901101,022691105,8,3,3,2,443,9.67,9.57,443,9.67,9.57,496,10.82,10.71,496,10.82,10.71,456,9.95,9.85,456,9.95,9.85,511,11.15,11.04,511,11.15,11.04,,,FALSE,FALSE,1374,1787,1649,2061,{6A3CEAF6-2AED-4B02-BCF9-6247C11A9554}
5168,4018,{BD86D818-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,DIXON LANDING,Bank 1,CB 2102,PGE\RDR1,2017-05-20 20:19:30.6430797 -07:00,0147202102,022691107,11,3,3,2,541,20.24,20.04,541,20.24,20.04,600,22.45,22.23,600,22.45,22.23,557,20.84,20.63,557,20.84,20.63,600,22.45,22.23,600,22.45,22.23,,,FALSE,FALSE,1202,1563,1443,1804,{F73DE2E8-F5AA-4982-BEF6-1912B522D4D9}
5169,4003,{25CD67C1-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,MILLBRAE,Bank 4,CB 1104,PGE\C7CF,2016-11-08 16:50:32.1954264 -08:00,0226901104,014381102,8,3,3,2,517,11.28,11.17,517,11.28,11.17,600,13.09,12.96,600,13.09,12.96,533,11.63,11.51,533,11.63,11.51,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{B921F4ED-3C8A-40A8-A037-325561122862}
5170,4018,{BD86D83D-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,DIXON LANDING,Bank 1,CB 2103,PGE\RDR1,2017-05-20 20:21:43.6564779 -07:00,0147202103,014381103,11,3,3,2,541,20.24,20.04,541,20.24,20.04,600,22.45,22.23,600,22.45,22.23,557,20.84,20.63,557,20.84,20.63,600,22.45,22.23,600,22.45,22.23,,,FALSE,FALSE,1202,1563,1443,1804,{377DEBA2-B14B-4E2F-B4B3-A92A87C68FDF}
5171,4003,{25CD67FB-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,MILLBRAE,Bank 4,CB 1105,PGE\C7CF,2016-11-08 17:02:53.9293883 -08:00,0226901105,014381104,8,3,3,2,560,12.22,12.1,560,12.22,12.1,600,13.09,12.96,600,13.09,12.96,577,12.59,12.46,577,12.59,12.46,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{4DF71098-9A73-4E15-834B-6E069063F356}
5172,4003,{25CD6804-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,MILLBRAE,Bank 4,CB 1107,PGE\C7CF,2016-11-08 17:14:19.0547493 -08:00,0226901107,182671110,8,3,3,2,445,9.71,9.61,445,9.71,9.61,547,11.94,11.82,547,11.94,11.82,458,10,9.9,458,10,9.9,582,12.7,12.57,582,12.7,12.57,,,FALSE,FALSE,1374,1787,1649,2061,{B4556B82-3BE8-4476-BBB3-794730D50F8C}
5173,4034,{C3D95872-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,GRANT,Bank 1,CB 1102,PGE\GMK5,2016-11-09 07:36:31.5304546 -08:00,0143801102,182671111,8,3,3,2,564,12.31,12.19,564,12.31,12.19,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{C1F6EF3E-84F8-4546-BBA8-A1E825F0E67D}
5175,4034,{C3D9587B-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,GRANT,Bank 1,CB 1103,PGE\GMK5,2016-11-09 07:46:30.0697388 -08:00,0143801103,014381105,8,3,3,2,564,12.31,12.19,564,12.31,12.19,758,16.54,16.37,758,16.54,16.37,600,13.09,12.96,600,13.09,12.96,768,16.76,16.59,768,16.76,16.59,,,FALSE,FALSE,2061,2680,2474,3092,{C2382CB5-E474-4304-A095-274D583352B2}
5176,4034,{C3D95884-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,GRANT,Bank 1,CB 1104,PGE\GMK5,2016-11-09 08:16:46.6127888 -08:00,0143801104,014381107,8,3,3,2,200,4.36,4.32,200,4.36,4.32,200,4.36,4.32,200,4.36,4.32,200,4.36,4.32,200,4.36,4.32,200,4.36,4.32,200,4.36,4.32,,,FALSE,FALSE,2061,2680,2474,3092,{DDA5B752-13CA-4CBF-BDE0-A4DEE9700CEE}
5179,3838,{C6F0026B-78EA-11E5-8C7B-9CB70D532D7F},LOS PADRES,SANTA MARIA,Bank 3,CB 1110,PGE\A9S5,2016-11-11 10:56:16.1411363 -08:00,1826701110,014381106,8,3,3,2,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{C58E6283-2F6E-47C8-98F3-CD996086DC79}
5180,3838,{C6F00276-78EA-11E5-8C7B-9CB70D532D7F},LOS PADRES,SANTA MARIA,Bank 3,CB 1111,PGE\A9S5,2016-11-11 10:56:44.3464720 -08:00,1826701111,182671112,8,3,3,2,564,12.31,12.19,564,12.31,12.19,667,14.56,14.41,667,14.56,14.41,634,13.84,13.7,634,13.84,13.7,667,14.56,14.41,667,14.56,14.41,,,FALSE,FALSE,2061,2680,2474,3092,{10FEEB89-7DEF-41E2-B283-E58A26BD41AF}
5181,4036,{C3D9589A-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,GRANT,Bank 2,CB 1105,PGE\GMK5,2016-11-09 12:02:27.6580621 -08:00,0143801105,163451701,8,3,3,2,151,3.3,3.27,151,3.3,3.27,166,3.62,3.58,166,3.62,3.58,156,3.4,3.37,156,3.4,3.37,171,3.73,3.69,171,3.73,3.69,,,FALSE,FALSE,2061,2680,2474,3092,{84095DB0-E7D6-4859-9E84-0B747EB0706C}
5183,4036,{C3D958BA-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,GRANT,Bank 2,CB 1107,PGE\GMK5,2016-11-09 12:01:25.3807971 -08:00,0143801107,024131101,8,3,3,2,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{A4707F12-D207-4A84-9B9B-A60B44E371A0}
5184,4036,{C3D958B1-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,GRANT,Bank 2,CB 1106,PGE\GMK5,2016-11-09 12:00:43.4311243 -08:00,0143801106,024131102,8,3,3,2,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{A6F95EC7-5D9A-4873-B310-F98688964EDB}
5185,3838,{C6F0027B-78EA-11E5-8C7B-9CB70D532D7F},LOS PADRES,SANTA MARIA,Bank 3,CB 1112,PGE\A9S5,2016-11-11 10:57:21.8342332 -08:00,1826701112,014381108,8,3,3,2,541,11.81,11.69,541,11.81,11.69,665,14.51,14.36,665,14.51,14.36,557,12.16,12.04,557,12.16,12.04,667,14.56,14.41,667,14.56,14.41,,,FALSE,FALSE,2061,2680,2474,3092,{9D8899D9-9D98-4D65-9F04-6DE9B771D61F}
5186,4039,{36979794-671D-11E5-80CA-005056A729E5},STOCKTON,FROGTOWN,Bank 1,CB 1701,PGE\BXYD,2017-01-12 14:56:43.7194558 -08:00,1634501701,024131103,10,3,3,1,303,9.37,9.28,287,8.87,8.78,394,12.18,12.06,374,11.56,11.44,363,11.22,11.11,344,10.64,10.53,400,12.37,12.25,380,11.75,11.63,,,TRUE,FALSE,303,394,363,454,{5795CA21-BF0F-405D-9505-CD5C39D9B7AD}
5192,4040,{25CD667E-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,MENLO,Bank 3,CB 1101,PGE\C7CF,2016-11-09 15:26:32.2626355 -08:00,0241301101,024131104,8,3,3,2,475,10.37,10.27,475,10.37,10.27,584,12.75,12.62,584,12.75,12.62,489,10.67,10.56,489,10.67,10.56,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,733,953,879,1099,{7CDB2A15-52D4-45EF-80F8-DF4602024E3A}
5193,4040,{25CD6695-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,MENLO,Bank 3,CB 1102,PGE\C7CF,2016-11-09 15:27:23.6659535 -08:00,0241301102,022440401,8,3,3,2,481,10.5,10.4,481,10.5,10.4,583,12.72,12.59,583,12.72,12.59,495,10.8,10.69,495,10.8,10.69,583,12.72,12.59,583,12.72,12.59,,,FALSE,FALSE,733,953,879,1099,{13138BEE-1B65-46C3-9370-EA49C11F0143}
5194,4036,{C3D958CA-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,GRANT,Bank 2,CB 1108,PGE\GMK5,2016-11-09 12:01:43.2900563 -08:00,0143801108,022440402,8,3,3,2,151,3.3,3.27,151,3.3,3.27,166,3.62,3.58,166,3.62,3.58,156,3.4,3.37,156,3.4,3.37,171,3.73,3.69,171,3.73,3.69,,,FALSE,FALSE,2061,2680,2474,3092,{AF34A1F4-31D8-483B-8363-65F849F9067C}
5196,4041,{25CD66DA-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,MENLO,Bank 4,CB 1103,PGE\C7CF,2016-11-09 15:28:51.8379171 -08:00,0241301103,182571101,8,3,3,2,481,10.5,10.4,481,10.5,10.4,500,10.91,10.8,500,10.91,10.8,495,10.8,10.69,495,10.8,10.69,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,733,953,879,1099,{8B2DB01B-0BE8-4E57-9D4E-5099E0F30535}
5197,4041,{25CD6729-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,MENLO,Bank 4,CB 1104,PGE\C7CF,2016-11-09 15:30:34.2230802 -08:00,0241301104,182571102,8,3,3,2,481,10.5,10.4,481,10.5,10.4,500,10.91,10.8,500,10.91,10.8,495,10.8,10.69,495,10.8,10.69,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,733,953,879,1099,{8B690D18-72D7-4308-B2FA-05C23CF0B145}
5198,4042,{25CD6630-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,LAWNDALE,Bank 1 (Non SCADA),CB 401 (Non-SCADA),PGE\C7CF,2016-11-09 15:23:55.0266167 -08:00,022440401,182571103,4,3,3,2,288,2.18,2.16,288,2.18,2.16,288,2.18,2.16,288,2.18,2.16,288,2.18,2.16,288,2.18,2.16,288,2.18,2.16,288,2.18,2.16,,,FALSE,FALSE,288,288,288,288,{823696BD-4B73-4EF3-B0E4-73E57C8F1CDA}
5199,4043,{25CD6636-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,LAWNDALE,Bank 2 (Non SCADA),CB 402 (Non-SCADA),PGE\C7CF,2016-11-09 15:23:30.6272575 -08:00,022440402,024110401,4,3,3,2,288,2.18,2.16,288,2.18,2.16,288,2.18,2.16,288,2.18,2.16,288,2.18,2.16,288,2.18,2.16,288,2.18,2.16,288,2.18,2.16,,,FALSE,FALSE,288,288,288,288,{CD61C94C-634D-494F-88D6-5200E62FE373}
5200,4044,{C97098A7-1171-11E6-95F2-D4BED91EFF1A},LOS PADRES,DIVIDE,Bank 3,CB 1101,PGE\RPBK,2017-05-16 14:39:21.9590279 -07:00,1825701101,024110402,8,3,3,2,430,9.38,9.29,408,8.9,8.81,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,489,10.67,10.56,500,10.91,10.8,500,10.91,10.8,"PER RICHARD BENEFIEL (OF REGULATOR ON BANK 3):
The astrisk footnote on the maintenance card shows that the reg has an FA rating of 1000 KVA or 10 MVA FA capacity rating= 481 amps @ 12,000 Volts per nameplate.",481 A CAPABILITY,TRUE,FALSE,430,558,515,644,{B367782F-11DB-448C-940E-A568AE2D8521}
5202,4045,{5715119C-1172-11E6-95F2-D4BED91EFF1A},LOS PADRES,DIVIDE,Bank 4,CB 1102,PGE\A9S5,2016-11-11 08:58:32.1826230 -08:00,1825701102,024110403,8,3,3,2,677,14.77,14.62,677,14.77,14.62,800,17.46,17.29,800,17.46,17.29,717,15.65,15.49,717,15.65,15.49,800,17.46,17.29,800,17.46,17.29,,,FALSE,FALSE,1374,1787,1649,2061,{648C7E4B-6F53-42C7-8C9B-22A1C941F484}
5204,4045,{739DAEE9-1172-11E6-95F2-D4BED91EFF1A},LOS PADRES,DIVIDE,Bank 4,CB 1103,PGE\A9S5,2016-11-11 08:58:58.0615299 -08:00,1825701103,024110404,8,3,3,2,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{92E4FBF6-280B-4891-9B5E-1299754D90C0}
5210,4046,{25CD65A1-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,HILLSDALE,Bank 1,CB 401 (SW-TBD) (Non-SCADA),PGE\C7CF,2016-11-09 12:15:55.8674387 -08:00,024110401,024110405,4,3,3,2,300,2.27,2.25,300,2.27,2.25,390,2.95,2.92,390,2.95,2.92,360,2.72,2.69,360,2.72,2.69,417,3.16,3.13,417,3.16,3.13,,,FALSE,FALSE,412,536,495,619,{0ED64055-36C5-4C36-B8EE-82F9AD0347C4}
5211,4046,{25CD65AB-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,HILLSDALE,Bank 1,CB 402 (SW-TBD) (Non-SCADA),PGE\C7CF,2016-11-09 12:25:20.3047472 -08:00,024110402,024101102,4,3,3,2,300,2.27,2.25,300,2.27,2.25,390,2.95,2.92,390,2.95,2.92,360,2.72,2.69,360,2.72,2.69,417,3.16,3.13,417,3.16,3.13,,,FALSE,FALSE,412,536,495,619,{B5C4D94F-B5F3-4AB8-8671-1083666119CB}
5212,4046,{25CD65B5-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,HILLSDALE,Bank 1,CB 403 (SW-TBD) (Non-SCADA),PGE\C7CF,2016-11-09 12:28:33.9085038 -08:00,024110403,024101101,4,3,3,2,300,2.27,2.25,300,2.27,2.25,390,2.95,2.92,390,2.95,2.92,360,2.72,2.69,360,2.72,2.69,417,3.16,3.13,417,3.16,3.13,,,FALSE,FALSE,412,536,495,619,{8E555B6A-3986-430B-8392-11D61477237A}
5213,4046,{25CD65BF-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,HILLSDALE,Bank 1,CB 404 (SW-TBD) (Non-SCADA),PGE\C7CF,2017-06-08 17:25:43.9705485 -07:00,024110404,024101103,4,3,3,2,300,2.27,2.25,300,2.27,2.25,390,2.95,2.92,390,2.95,2.92,360,2.72,2.69,360,2.72,2.69,417,3.16,3.13,417,3.16,3.13,There is a 3phase 225kVA voltage regulator on this feeder.,,FALSE,FALSE,412,536,495,619,{063A93BD-0C2C-4C71-AFFE-B082570B9340}
5214,4046,{25CD65C9-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,HILLSDALE,Bank 1,CB 405 (SW-TBD) (Non-SCADA),PGE\C7CF,2016-11-09 12:37:40.0107201 -08:00,024110405,014351106,4,3,3,2,300,2.27,2.25,300,2.27,2.25,390,2.95,2.92,390,2.95,2.92,360,2.72,2.69,360,2.72,2.69,417,3.16,3.13,417,3.16,3.13,,,FALSE,FALSE,412,536,495,619,{C7DF4748-7832-4514-B987-B8753905ED06}
5215,4047,{25CD64DF-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,HALF MOON BAY,Bank 1,CB 1102,PGE\JLDe,2016-11-09 14:55:48.0281441 -08:00,0241001102,014351107,8,3,3,2,429,9.36,9.27,429,9.36,9.27,558,12.18,12.06,558,12.18,12.06,515,11.24,11.13,515,11.24,11.13,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,429,558,515,644,{A49264B1-69D9-4774-AAD8-06B4725CABEA}
5217,4048,{25CD6515-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,HALF MOON BAY,Bank 2,CB 1101,PGE\C7CF,2016-11-09 15:19:31.0980380 -08:00,0241001101,014351108,8,3,3,2,481,10.5,10.4,481,10.5,10.4,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,481,625,577,721,{C1CDC81C-E4E1-4810-9244-97815020149F}
5218,4050,{25CD653E-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,HALF MOON BAY,Bank 3,CB 1103,PGE\C7CF,2016-11-09 15:19:56.0265749 -08:00,0241001103,014351109,8,3,3,2,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{5D2BF6C1-C7D7-4CCA-87D1-1CDC5EB7664B}
5219,4049,{C3D957CC-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,FREMONT,Bank 2,CB 1106,PGE\RDR1,2017-06-01 10:38:34.9730475 -07:00,0143501106,152901101,7,3,3,2,541,11.68,11.56,541,11.68,11.56,600,12.96,12.83,600,12.96,12.83,557,12.03,11.91,557,12.03,11.91,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,2000,2600,2200,2640,{F38A683C-9888-43C2-BDF9-251EBB3036E5}
5222,4049,{C3D957D5-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,FREMONT,Bank 2,CB 1107,PGE\RDR1,2017-06-01 10:39:42.5856145 -07:00,0143501107,152901102,7,3,3,2,541,11.68,11.56,541,11.68,11.56,600,12.96,12.83,600,12.96,12.83,557,12.03,11.91,557,12.03,11.91,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,2000,2600,2200,2640,{6A5DC710-6A6C-4565-9E27-98F16DC220FA}
5223,4049,{C3D957E5-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,FREMONT,Bank 2,CB 1108,PGE\RDR1,2017-06-01 10:40:50.8534025 -07:00,0143501108,152901103,7,3,3,2,541,11.68,11.56,541,11.68,11.56,600,12.96,12.83,600,12.96,12.83,557,12.03,11.91,557,12.03,11.91,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,2000,2600,2200,2640,{201B62E5-73DC-4DA5-984E-9D33476DC3DD}
5224,4049,{C3D957EE-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,FREMONT,Bank 2,CB 1109,PGE\RDR1,2017-06-01 10:41:46.4847855 -07:00,0143501109,152901104,7,3,3,2,541,11.68,11.56,541,11.68,11.56,600,12.96,12.83,600,12.96,12.83,557,12.03,11.91,557,12.03,11.91,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,2000,2600,2200,2640,{AF1DF418-5D5A-4453-8BAA-C87954A7833B}
5226,4053,{68EB4C32-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,OLIVEHURST,Bank 1,CB 1101,PGE\TEJ2,2016-11-09 15:19:03.5163540 -08:00,1529001101,152901105,8,3,3,1,440,9.6,9.5,440,9.6,9.5,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,1374,1787,1649,2061,{503809DE-2F75-4113-B6F0-D224479DFD88}
5227,4053,{68EB4C49-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,OLIVEHURST,Bank 1,CB 1102,PGE\TEJ2,2016-11-09 15:18:33.4857737 -08:00,1529001102,153751101,8,3,3,1,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,1374,1787,1649,2061,{31A4BF31-F146-41CC-945F-831B28700270}
5228,4054,{68EB4C5C-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,OLIVEHURST,Bank 2,CB 1103,PGE\JMB4,2016-11-22 16:13:36.1621614 -08:00,1529001103,153751102,8,3,3,1,578,12.61,12.48,578,12.61,12.48,625,13.64,13.5,625,13.64,13.5,625,13.64,13.5,625,13.64,13.5,625,13.64,13.5,625,13.64,13.5,,,FALSE,FALSE,1374,1787,1649,2061,{7340607F-CBE3-4766-B8C8-26201222B518}
5230,4054,{68EB4C6C-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,OLIVEHURST,Bank 2,CB 1104,PGE\JMB4,2016-11-22 16:13:12.3094556 -08:00,1529001104,153751103,8,3,3,1,510,11.13,11.02,510,11.13,11.02,577,12.59,12.46,577,12.59,12.46,554,12.09,11.97,554,12.09,11.97,613,13.38,13.25,613,13.38,13.25,,,FALSE,FALSE,1374,1787,1649,2061,{8049C6F2-224F-4ED5-B506-EC38F8527B93}
5231,4054,{68EB4C75-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,OLIVEHURST,Bank 2,CB 1105,PGE\TEJ2,2016-11-09 15:23:02.6241805 -08:00,1529001105,153751104,8,3,3,1,515,11.24,11.13,515,11.24,11.13,578,12.61,12.48,578,12.61,12.48,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{9FA65E3D-B89C-4EFB-98AA-988B83D3F1E0}
5233,4055,{6F0BC712-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,PEASE,Bank 1,CB 1101,PGE\TEJ2,2016-11-09 15:46:09.5734129 -08:00,1537501101,153751105,8,3,3,1,481,10.5,10.4,481,10.5,10.4,625,13.64,13.5,625,13.64,13.5,577,12.59,12.46,577,12.59,12.46,721,15.73,15.57,721,15.73,15.57,,,FALSE,FALSE,481,625,577,721,{42359696-CF83-4838-96A9-43E1C6F4B083}
5235,4055,{6F0BC71B-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,PEASE,Bank 1,CB 1102,PGE\TEJ2,2016-11-09 15:53:35.9797810 -08:00,1537501102,014452105,8,3,3,1,481,10.5,10.4,481,10.5,10.4,600,13.09,12.96,600,13.09,12.96,577,12.59,12.46,577,12.59,12.46,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,481,625,577,721,{6AB36AA1-3428-4850-B8DA-448D373E8292}
5236,4056,{6F0BC72E-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,PEASE,Bank 3,CB 1103,PGE\TEJ2,2016-11-09 15:58:09.1162096 -08:00,1537501103,014452106,8,3,3,1,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,1223,1590,1468,1835,{F66AF8D5-7CEA-4B5D-AF88-A1745CACFA71}
5237,4056,{6F0BC745-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,PEASE,Bank 3,CB 1104,PGE\TEJ2,2016-11-09 16:01:35.7266238 -08:00,1537501104,014161105,8,3,3,1,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,1223,1590,1468,1835,{3CF211F2-1D24-4452-9249-8DD43B5930B6}
5239,4057,{6F0BC774-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,PEASE,Bank 4,CB 1105,PGE\TEJ2,2016-11-09 16:08:18.8274359 -08:00,1537501105,014161106,8,3,3,1,572,12.48,12.36,572,12.48,12.36,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,,,FALSE,FALSE,572,744,687,859,{57660706-F953-4729-9AF6-3422DF8AF6A6}
5240,3893,{ECBA7769-78E3-11E5-8C7B-9CB70D532D7F},DIABLO,KIRKER,Bank 2,CB 2105,PGE\WCL5,2016-11-09 17:22:46.3782818 -08:00,0144502105,014161107,22,3,3,1,636,22.89,22.66,636,22.89,22.66,792,28.51,28.22,792,28.51,28.22,717,25.81,25.55,717,25.81,25.55,842,30.31,30.01,842,30.31,30.01,,"Kuhlman,27/36/45, interior",FALSE,FALSE,1250,1625,1500,1875,{8B970A11-89CA-4A38-B1C3-0BDBF8D5E5B5}
5243,3893,{F2DB7ED7-78E3-11E5-8C7B-9CB70D532D7F},DIABLO,KIRKER,Bank 2,CB 2106,PGE\WCL5,2016-11-09 17:31:11.0025679 -08:00,0144502106,014161108,22,3,3,1,573,20.62,20.41,573,20.62,20.41,728,26.2,25.94,728,26.2,25.94,634,22.82,22.59,634,22.82,22.59,768,27.64,27.36,768,27.64,27.36,,,FALSE,FALSE,1250,1625,1500,1875,{90C6B5BF-4308-4533-A4FE-6A5C658DCE2B}
5244,4059,{68AC54AD-78E4-11E5-8C7B-9CB70D532D7F},DIABLO,ROSSMOOR,Bank 2,CB 1105,PGE\MFN3,2016-11-30 14:35:53.2146533 -08:00,0141601105,153731101,8,3,3,1,405,8.84,8.75,405,8.84,8.75,450,9.82,9.72,450,9.82,9.72,417,9.1,9.01,417,9.1,9.01,463,10.1,10,463,10.1,10,,,FALSE,FALSE,2061,2680,2474,3092,{61DA94AF-E8E1-46B9-9351-B668F809C357}
5246,4059,{68AC54BE-78E4-11E5-8C7B-9CB70D532D7F},DIABLO,ROSSMOOR,Bank 2,CB 1106,PGE\MFN3,2016-11-30 14:36:04.7908179 -08:00,0141601106,153731102,8,3,3,1,745,16.26,16.1,745,16.26,16.1,800,17.46,17.29,800,17.46,17.29,800,17.46,17.29,800,17.46,17.29,800,17.46,17.29,800,17.46,17.29,,,FALSE,FALSE,2061,2680,2474,3092,{B36B7BD9-16F6-470E-BCDF-55E2AB6CC007}
5248,4059,{6F0B7668-78E4-11E5-8C7B-9CB70D532D7F},DIABLO,ROSSMOOR,Bank 2,CB 1107,PGE\MFN3,2016-11-30 14:36:14.1828005 -08:00,0141601107,014052101,8,3,3,1,566,12.35,12.23,566,12.35,12.23,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{2676A37A-3329-4092-B760-BE5F8D5C3FCE}
5249,4059,{6F0B7676-78E4-11E5-8C7B-9CB70D532D7F},DIABLO,ROSSMOOR,Bank 2,CB 1108,PGE\MFN3,2016-11-30 14:44:01.5690206 -08:00,0141601108,014052103,8,3,3,1,745,16.26,16.1,745,16.26,16.1,800,17.46,17.29,800,17.46,17.29,800,17.46,17.29,800,17.46,17.29,800,17.46,17.29,800,17.46,17.29,,,FALSE,FALSE,2061,2680,2474,3092,{5C7ED0F8-A759-4795-B463-EB5C3E682B13}
5255,4060,{6F0BC7EE-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,PLUMAS,Bank 1,CB 1101,PGE\TEJ2,2016-11-10 07:57:14.0272077 -08:00,153731101,014722105,8,3,3,1,183,3.99,3.95,183,3.99,3.95,211,4.6,4.55,211,4.6,4.55,266,5.81,5.75,266,5.81,5.75,284,6.2,6.14,284,6.2,6.14,Plumas 1101 tie to Plumas 1102 does not have 2 Cu and 1/o ACSR limitation.,,FALSE,FALSE,572,722,687,722,{AF79FA18-50E1-48FA-A107-8F05EA940A89}
5256,4060,{6F0BC7F7-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,PLUMAS,Bank 1,CB 1102,PGE\TEJ2,2016-11-10 08:10:55.2015558 -08:00,153731102,014722106,8,3,3,1,345,7.53,7.45,345,7.53,7.45,386,8.42,8.34,386,8.42,8.34,443,9.67,9.57,443,9.67,9.57,473,10.32,10.22,473,10.32,10.22,Plumas 1102 tie to Plumas 1101 does not have 4/o Al limitation.,,FALSE,FALSE,572,722,687,722,{D7AFAE2F-4A39-4F25-A532-FF4F71198BCD}
5258,4061,{C9E29C4A-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,NORTH DUBLIN,Bank 1,CB 2101,PGE\HGL3,2017-07-21 10:31:33.2756949 -07:00,0140502101,014722107,12,3,3,1,578,21.84,21.62,549,20.75,20.54,689,26.04,25.78,654,24.72,24.47,627,23.7,23.46,595,22.49,22.27,732,27.66,27.38,695,26.27,26.01,,,FALSE,FALSE,1190,1547,1428,1786,{BFD15DFB-D75A-4897-869A-F3B3D41A88C1}
5259,4061,{C9E29C61-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,NORTH DUBLIN,Bank 1,CB 2103,PGE\MXT7,2016-11-10 08:55:10.0402367 -08:00,0140502103,153732106,12,3,3,1,578,21.84,21.62,578,21.84,21.62,689,26.04,25.78,689,26.04,25.78,627,23.7,23.46,627,23.7,23.46,732,27.66,27.38,732,27.66,27.38,,,FALSE,FALSE,1190,1547,1428,1786,{0B0433B5-8C01-45FA-96E0-2FCD21459325}
5263,4062,{BD86D918-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,DIXON LANDING,Bank 2,CB 2105,PGE\RDR1,2017-05-25 08:04:26.4393268 -07:00,0147202105,153732107,11,3,3,2,541,20.24,20.04,541,20.24,20.04,600,22.45,22.23,600,22.45,22.23,557,20.84,20.63,557,20.84,20.63,600,22.45,22.23,600,22.45,22.23,,,FALSE,FALSE,1202,1563,1443,1804,{89548394-D1F5-4FC9-B7FC-31081321B500}
5264,4062,{BD86D924-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,DIXON LANDING,Bank 2,CB 2106,PGE\RDR1,2017-05-25 08:12:14.5011283 -07:00,0147202106,255292105,11,3,3,2,541,20.24,20.04,541,20.24,20.04,600,22.45,22.23,600,22.45,22.23,557,20.84,20.63,557,20.84,20.63,600,22.45,22.23,600,22.45,22.23,,,FALSE,FALSE,1202,1563,1443,1804,{02F516CD-B267-4875-A3A8-75760951A5AD}
5265,4062,{BD86D952-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,DIXON LANDING,Bank 2,CB 2107,PGE\RDR1,2017-05-25 08:16:33.3134233 -07:00,0147202107,014232101,11,3,3,2,541,20.24,20.04,541,20.24,20.04,600,22.45,22.23,600,22.45,22.23,557,20.84,20.63,557,20.84,20.63,600,22.45,22.23,600,22.45,22.23,,,FALSE,FALSE,1202,1563,1443,1804,{6E73039D-F6E9-4BF7-88AA-4D6DB5857ABB}
5266,4064,{6F0BC80A-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,PLUMAS,Bank 2,CB 2106,PGE\TEJ2,2016-11-10 09:20:20.5656488 -08:00,1537302106,014232102,12,3,3,1,345,13.04,12.91,345,13.04,12.91,386,14.59,14.44,386,14.59,14.44,443,16.74,16.57,443,16.74,16.57,473,17.88,17.7,473,17.88,17.7,,,FALSE,FALSE,1190,1547,1428,1786,{9CAC9B36-03C3-4B09-B93C-84CB51F405E6}
5267,4064,{6F0BC813-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,PLUMAS,Bank 2,CB 2107,PGE\TEJ2,2016-11-10 09:27:50.8905156 -08:00,1537302107,255292106,12,3,3,1,600,22.68,22.45,600,22.68,22.45,750,28.35,28.07,750,28.35,28.07,600,22.68,22.45,600,22.68,22.45,750,28.35,28.07,750,28.35,28.07,,,FALSE,FALSE,1190,1547,1428,1786,{63B8F254-4939-494E-A1D8-FDC0F935AF8B}
5269,1262,{D7085CDD-671D-11E5-80CA-005056A729E5},FRESNO,WOODWARD,Bank 2,CB 2105,PGE\KRBk,2016-11-10 10:56:48.4787630 -08:00,2552902105,014232103,11,3,3,1,578,21.62,21.4,578,21.62,21.4,667,24.95,24.7,667,24.95,24.7,600,22.45,22.23,600,22.45,22.23,667,24.95,24.7,667,24.95,24.7,,,FALSE,FALSE,1202,1563,1443,1804,{B2CBB128-F7C0-4210-9F70-7758272FBE4D}
5270,4065,{CFDD3711-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,SAN RAMON,Bank 3,CB 2101,PGE\MXT7,2016-11-10 10:20:56.7131174 -08:00,0142302101,014722109,12,3,3,1,578,21.84,21.62,578,21.84,21.62,689,26.04,25.78,689,26.04,25.78,627,23.7,23.46,627,23.7,23.46,720,27.21,26.94,720,27.21,26.94,,,FALSE,FALSE,1984,2579,2381,2976,{4E38A7CF-BE12-46D4-9133-EDE5D9D6E223}
5273,2573,{E0D1E925-9629-11E6-841B-D4BED91EFF1A},SACRAMENTO,MAXWELL,Bank 2,CB 1105,PGE\TEJ2,2016-11-17 13:53:35.9121161 -08:00,,014722110,8,3,3,1,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,1374,1787,1649,2061,{E80F18D9-C5A8-46DE-85AA-62492B4B416F}
5279,2573,{03C9337D-962A-11E6-841B-D4BED91EFF1A},SACRAMENTO,MAXWELL,Bank 2,CB 1106,PGE\TEJ2,2016-11-17 13:53:21.7941161 -08:00,,014722111,8,3,3,1,500,10.91,10.8,345,7.53,7.45,500,10.91,10.8,386,8.42,8.34,500,10.91,10.8,443,9.67,9.57,500,10.91,10.8,473,10.32,10.22,Alt MTT is 440a.,,FALSE,FALSE,1374,1787,1649,2061,{26A62331-738A-4BCB-BD3D-F157440C8197}
5280,4065,{CFDD3728-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,SAN RAMON,Bank 3,CB 2102,PGE\MXT7,2016-11-10 10:46:00.8579053 -08:00,0142302102,014232104,12,3,3,1,578,21.84,21.62,578,21.84,21.62,689,26.04,25.78,689,26.04,25.78,627,23.7,23.46,627,23.7,23.46,720,27.21,26.94,720,27.21,26.94,,,FALSE,FALSE,1984,2579,2381,2976,{836C0853-DEAA-4D8F-9BC7-7CA5644FBF14}
5281,1262,{D7085CEE-671D-11E5-80CA-005056A729E5},FRESNO,WOODWARD,Bank 2,CB 2106,PGE\JWCp,2017-08-02 14:54:32.3215221 -07:00,2552902106,153771101,11,3,3,1,447,16.72,16.55,447,16.72,16.55,568,21.25,21.04,568,21.25,21.04,495,18.52,18.33,495,18.52,18.33,599,22.41,22.19,570,21.33,21.12,,,FALSE,FALSE,1202,1563,1443,1804,{5C8FFD76-9E8D-43C0-9E0F-98D295A8EE44}
5285,4065,{CFDD3734-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,SAN RAMON,Bank 3,CB 2103,PGE\MXT7,2016-11-10 10:55:33.3751966 -08:00,0142302103,153771102,12,3,3,1,503,19.01,18.82,503,19.01,18.82,639,24.15,23.91,639,24.15,23.91,557,21.05,20.84,557,21.05,20.84,674,25.47,25.22,674,25.47,25.22,,,FALSE,FALSE,1984,2579,2381,2976,{FE9B8988-96B0-4BA5-AB38-2C61EB5B79A6}
5286,4063,{BD86D965-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,DIXON LANDING,Bank 3,CB 2109,PGE\RDR1,2017-05-25 08:24:07.8807923 -07:00,0147202109,014232105,11,3,3,2,541,20.24,20.04,541,20.24,20.04,600,22.45,22.23,600,22.45,22.23,557,20.84,20.63,557,20.84,20.63,600,22.45,22.23,600,22.45,22.23,,,FALSE,FALSE,1202,1563,1443,1804,{4630000B-2C40-4564-A04B-4F7039ED2131}
5288,4063,{BD86D97D-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,DIXON LANDING,Bank 3,CB 2110,PGE\RDR1,2017-05-25 08:29:29.2978938 -07:00,0147202110,153771104,11,3,3,2,541,20.24,20.04,541,20.24,20.04,600,22.45,22.23,600,22.45,22.23,557,20.84,20.63,557,20.84,20.63,600,22.45,22.23,600,22.45,22.23,,,FALSE,FALSE,1202,1563,1443,1804,{3029B002-6A57-4536-B46A-E6A932852E96}
5289,4063,{BD86D98D-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,DIXON LANDING,Bank 3,CB 2111,PGE\RDR1,2017-05-25 08:32:48.1886683 -07:00,0147202111,014232106,11,3,3,2,541,20.24,20.04,541,20.24,20.04,600,22.45,22.23,600,22.45,22.23,557,20.84,20.63,557,20.84,20.63,600,22.45,22.23,600,22.45,22.23,,,FALSE,FALSE,1202,1563,1443,1804,{7D29C3B6-0E49-4CB1-8D73-F7E05414EB5A}
5290,4065,{CFDD3778-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,SAN RAMON,Bank 3,CB 2104,PGE\MXT7,2016-11-10 11:05:31.9143157 -08:00,0142302104,014232107,12,3,3,1,503,19.01,18.82,503,19.01,18.82,639,24.15,23.91,639,24.15,23.91,557,21.05,20.84,557,21.05,20.84,674,25.47,25.22,674,25.47,25.22,,,FALSE,FALSE,1984,2579,2381,2976,{F860E0D6-00D1-4396-846A-A527DDBB0AAD}
5291,4066,{634A363F-0B41-11E6-9D37-D4BED91EFF1A},SACRAMENTO,LIVE OAK,Bank 1,CB 1101 (Non-SCADA),PGE\TEJ2,2016-11-10 11:28:19.2043591 -08:00,1537701101,014232108,8,3,3,1,481,10.5,10.4,481,10.5,10.4,600,13.09,12.96,600,13.09,12.96,577,12.59,12.46,577,12.59,12.46,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,481,601,577,601,{98868D09-AF43-48F4-ACDA-78C5AB9FA291}
5292,4066,{5A80375C-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,LIVE OAK,Bank 1,CB 1102,PGE\TEJ2,2016-11-10 11:32:28.6709177 -08:00,1537701102,062831101,8,4,4,2,481,10.5,10.4,481,10.5,10.4,600,13.09,12.96,600,13.09,12.96,577,12.59,12.46,577,12.59,12.46,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,481,601,577,601,{11792C19-B333-40CF-9E8A-0576E82C2632}
5294,4067,{CFDD3799-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,SAN RAMON,Bank 4,CB 2105,PGE\MXT7,2016-11-10 11:35:12.9123509 -08:00,0142302105,062831102,12,3,3,1,530,20.03,19.83,530,20.03,19.83,720,27.21,26.94,720,27.21,26.94,634,23.96,23.72,634,23.96,23.72,720,27.21,26.94,720,27.21,26.94,,,FALSE,FALSE,1984,2579,2381,2976,{4BC8904C-A3FF-44C7-A586-EB021E9C7170}
5295,4068,{2FEE884A-0E4A-11E6-95F2-D4BED91EFF1A},SACRAMENTO,LIVE OAK,BANK 2,CB 1104,PGE\TEJ2,2016-11-10 11:39:51.5344863 -08:00,1537701104,062831103,8,3,3,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,733,953,879,1099,{90F3F5CD-A351-44F6-A0B8-D65472759F8D}
5296,4067,{CFDD37CC-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,SAN RAMON,Bank 4,CB 2106,PGE\MXT7,2016-11-10 11:40:55.6683250 -08:00,0142302106,014232110,12,3,3,1,530,20.03,19.83,530,20.03,19.83,689,26.04,25.78,689,26.04,25.78,627,23.7,23.46,627,23.7,23.46,720,27.21,26.94,720,27.21,26.94,,,FALSE,FALSE,1984,2579,2381,2976,{7F8DFCA0-077F-4FDD-A7C7-97AD7E2C9575}
5297,4067,{CFDD37F3-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,SAN RAMON,Bank 4,CB 2107,PGE\MXT7,2016-11-10 12:01:45.8379875 -08:00,0142302107,014232111,12,3,3,1,578,21.84,21.62,578,21.84,21.62,689,26.04,25.78,689,26.04,25.78,627,23.7,23.46,627,23.7,23.46,700,26.46,26.2,700,26.46,26.2,,,FALSE,FALSE,1984,2579,2381,2976,{8EFEBB35-6644-4911-A585-016D52D91B89}
5298,4067,{CFDD3820-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,SAN RAMON,Bank 4,CB 2108,PGE\MXT7,2016-11-10 11:53:10.4786963 -08:00,0142302108,014232112,12,3,3,1,503,19.01,18.82,503,19.01,18.82,639,24.15,23.91,639,24.15,23.91,557,21.05,20.84,557,21.05,20.84,674,25.47,25.22,674,25.47,25.22,,,FALSE,FALSE,1984,2579,2381,2976,{A11AE876-7B12-4D8E-A1E7-64DD0BB18E55}
5299,4069,{7530FDEA-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,RICE,Bank 1,CB 1101,PGE\TEJ2,2016-11-10 12:14:14.3313911 -08:00,0628301101,014232113,8,3,3,1,300,6.55,6.48,300,6.55,6.48,300,6.55,6.48,300,6.55,6.48,300,6.55,6.48,300,6.55,6.48,300,6.55,6.48,300,6.55,6.48,,,FALSE,FALSE,481,601,577,601,{4111AC66-1445-47D7-9FD1-EA860514059E}
5300,4069,{7530FE10-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,RICE,Bank 1,CB 1102,PGE\TEJ2,2016-11-10 12:19:17.9613322 -08:00,0628301102,014232114,8,3,3,1,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,,,FALSE,FALSE,481,601,577,601,{B2B166C6-4EE4-403A-9FB4-98D868F40C2C}
5301,4070,{7530FE4D-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,RICE,Bank 2,CB 1103,PGE\TEJ2,2016-11-10 12:25:24.3347075 -08:00,0628301103,153781102,8,3,3,1,171,3.73,3.69,171,3.73,3.69,223,4.87,4.82,223,4.87,4.82,206,4.5,4.46,206,4.5,4.46,250,5.46,5.41,250,5.46,5.41,,,FALSE,FALSE,171,223,206,257,{F0772A81-F341-4DA2-B80E-114238EF2E40}
5302,4071,{CFDD382C-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,SAN RAMON,Bank 5,CB 2110,PGE\MXT7,2016-11-10 12:49:15.4883389 -08:00,0142302110,014232116,12,3,3,1,503,19.01,18.82,503,19.01,18.82,639,24.15,23.91,639,24.15,23.91,557,21.05,20.84,557,21.05,20.84,667,25.21,24.96,667,25.21,24.96,,,FALSE,FALSE,1984,2579,2381,2976,{168A423E-4A0F-4E70-A230-8C74D58BD388}
5303,4071,{CFDD384A-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,SAN RAMON,Bank 5,CB 2111,PGE\MXT7,2016-11-10 12:52:53.7065737 -08:00,0142302111,014232117,12,3,3,1,530,20.03,19.83,530,20.03,19.83,720,27.21,26.94,720,27.21,26.94,634,23.96,23.72,634,23.96,23.72,720,27.21,26.94,720,27.21,26.94,,,FALSE,FALSE,1984,2579,2381,2976,{401F0C78-368B-4850-8AE7-5B72C0EFDEA8}
5305,4071,{781699DC-FDD3-11E5-9D37-D4BED91EFF1A},MISSION,SAN RAMON,Bank 5,CB 2112 (Non-SCADA),PGE\MXT7,2016-11-10 12:58:49.7218101 -08:00,0142302112,153781103,12,3,3,1,584,22.07,21.85,584,22.07,21.85,742,28.04,27.76,742,28.04,27.76,647,24.45,24.21,647,24.45,24.21,821,31.03,30.72,821,31.03,30.72,,,FALSE,FALSE,1984,2579,2381,2976,{8262ADB6-7A3C-4BF5-922A-82183C6287EC}
5306,4071,{781699DF-FDD3-11E5-9D37-D4BED91EFF1A},MISSION,SAN RAMON,Bank 5,CB 2113 (Non-SCADA),PGE\MXT7,2016-11-10 13:02:29.7955406 -08:00,0142302113,153781104,12,3,3,1,584,22.07,21.85,584,22.07,21.85,742,28.04,27.76,742,28.04,27.76,647,24.45,24.21,647,24.45,24.21,821,31.03,30.72,821,31.03,30.72,,,FALSE,FALSE,1984,2579,2381,2976,{56BB230B-EF1B-4EFF-A8EE-23CB0024D5CC}
5307,4071,{CFDD3882-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,SAN RAMON,Bank 5,CB 2114,PGE\MXT7,2016-11-10 13:06:21.2450173 -08:00,0142302114,014232118,12,3,3,1,503,19.01,18.82,503,19.01,18.82,533,20.14,19.94,533,20.14,19.94,533,20.14,19.94,533,20.14,19.94,533,20.14,19.94,533,20.14,19.94,,,FALSE,FALSE,1984,2579,2381,2976,{3939B08C-9C83-4035-ADFC-5733FDC27B6B}
5308,4072,{473E9D9A-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,BOGUE,Bank 1,CB 1102,PGE\HSA1,2016-12-01 17:17:38.4385711 -08:00,1537801102,153781105,8,3,3,1,600,13.09,12.96,600,13.09,12.96,750,16.37,16.21,750,16.37,16.21,600,13.09,12.96,600,13.09,12.96,750,16.37,16.21,750,16.37,16.21,,,FALSE,FALSE,2061,2680,2474,3092,{1D7101CD-AD7B-40B4-A330-345B5D197426}
5309,4074,{CFDD38AC-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,SAN RAMON,Bank 6,CB 2116,PGE\MXT7,2016-11-10 13:20:56.3967897 -08:00,0142302116,153781106,12,3,3,1,503,19.01,18.82,503,19.01,18.82,639,24.15,23.91,639,24.15,23.91,557,21.05,20.84,557,21.05,20.84,674,25.47,25.22,674,25.47,25.22,,,FALSE,FALSE,1984,2579,2381,2976,{B2148A84-5250-4247-B19A-3FA3AB7035CA}
5310,4074,{CFDD38CF-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,SAN RAMON,Bank 6,CB 2117,PGE\MXT7,2016-11-10 13:26:58.5726401 -08:00,0142302117,014232119,12,3,3,1,503,19.01,18.82,503,19.01,18.82,639,24.15,23.91,639,24.15,23.91,557,21.05,20.84,557,21.05,20.84,674,25.47,25.22,674,25.47,25.22,,,FALSE,FALSE,1984,2579,2381,2976,{7D9FC26A-DA9B-41B5-B0E1-83AA0E8EF2B9}
5311,4072,{473E9DB1-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,BOGUE,Bank 1,CB 1103,PGE\TEJ2,2016-11-10 13:29:31.2570706 -08:00,1537801103,153781107,8,3,3,1,650,14.19,14.05,650,14.19,14.05,800,17.46,17.29,800,17.46,17.29,800,17.46,17.29,800,17.46,17.29,800,17.46,17.29,800,17.46,17.29,,,FALSE,FALSE,2061,2680,2474,3092,{B12034BE-2CEA-4546-A315-2D81F303CC5E}
5312,4072,{473E9DBA-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,BOGUE,Bank 1,CB 1104,PGE\TEJ2,2016-11-10 13:34:46.4487092 -08:00,1537801104,014502104,8,3,3,1,530,11.57,11.45,530,11.57,11.45,670,14.62,14.47,670,14.62,14.47,634,13.84,13.7,634,13.84,13.7,670,14.62,14.47,670,14.62,14.47,,,FALSE,FALSE,2061,2680,2474,3092,{9CD76685-ED3B-4D65-9BE0-30B9C39BA3E1}
5313,4074,{CFDD38D8-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,SAN RAMON,Bank 6,CB 2118,PGE\MXT7,2016-11-10 13:37:24.5256291 -08:00,0142302118,014502105,12,3,3,1,636,24.04,23.8,636,24.04,23.8,667,25.21,24.96,667,25.21,24.96,667,25.21,24.96,667,25.21,24.96,667,25.21,24.96,667,25.21,24.96,,,FALSE,FALSE,1984,2579,2381,2976,{3330AF61-62AB-41CE-A701-DCFB76D30A71}
5314,4073,{473E9DCD-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,BOGUE,Bank 2,CB 1105,PGE\TEJ2,2016-11-10 13:38:00.4691811 -08:00,1537801105,014502106,8,3,3,1,650,14.19,14.05,650,14.19,14.05,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,,,FALSE,FALSE,2061,2680,2474,3092,{8B62D0C8-6D17-44E6-B5A7-3ABADB72CC79}
5315,4073,{473E9DD7-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,BOGUE,Bank 2,CB 1106,PGE\TEJ2,2016-11-10 13:41:42.0259431 -08:00,1537801106,014502107,8,3,3,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{52CAB18B-4E6C-4DDE-B1FC-FF655C617B32}
5316,4074,{CFDD38F1-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,SAN RAMON,Bank 6,CB 2119,PGE\MXT7,2016-11-10 13:54:04.2483640 -08:00,0142302119,014502108,12,3,3,1,530,20.03,19.83,530,20.03,19.83,667,25.21,24.96,667,25.21,24.96,634,23.96,23.72,634,23.96,23.72,667,25.21,24.96,667,25.21,24.96,,,FALSE,FALSE,1984,2579,2381,2976,{47FA0356-3ACF-41DC-B579-5CA981ECB059}
5317,4073,{473E9DFC-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,BOGUE,Bank 2,CB 1107,PGE\TEJ2,2016-11-10 13:56:42.3075494 -08:00,1537801107,014502109,8,3,3,1,530,11.57,11.45,530,11.57,11.45,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{DBC76081-DB71-449D-909F-C7D2C0607D3F}
5320,4075,{D5F174D1-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,VINEYARD,Bank 1,CB 2104,PGE\ACT0,2017-05-03 14:21:30.1606633 -07:00,0145002104,014502110,12,3,3,1,503,19.01,18.82,503,19.01,18.82,639,24.15,23.91,639,24.15,23.91,557,21.05,20.84,557,21.05,20.84,667,25.21,24.96,667,25.21,24.96,,,FALSE,FALSE,1984,2579,2381,2976,{1BD3CA66-91E1-4434-8E30-DB59C8D6BAC6}
5321,4075,{D5F174EB-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,VINEYARD,Bank 1,CB 2105,PGE\ACT0,2017-05-03 14:22:57.4309791 -07:00,0145002105,062061102,12,3,3,1,573,21.66,21.44,573,21.66,21.44,667,25.21,24.96,667,25.21,24.96,634,23.96,23.72,634,23.96,23.72,667,25.21,24.96,667,25.21,24.96,,,FALSE,FALSE,1984,2579,2381,2976,{C54F733E-6B0A-400F-8A09-07DDCE6EA88E}
5322,4075,{D5F17505-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,VINEYARD,Bank 1,CB 2106,PGE\MXT7,2016-11-10 14:41:13.7415733 -08:00,0145002106,062061103,12,3,3,1,503,19.01,18.82,503,19.01,18.82,639,24.15,23.91,639,24.15,23.91,557,21.05,20.84,557,21.05,20.84,674,25.47,25.22,674,25.47,25.22,,,FALSE,FALSE,1984,2579,2381,2976,{FB604E57-9E6F-42E5-9E21-09E9B82D2D34}
5323,4076,{D5F17529-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,VINEYARD,Bank 2,CB 2107,PGE\MXT7,2016-11-10 14:46:21.8126781 -08:00,0145002107,062061104,12,3,3,1,578,21.84,21.62,578,21.84,21.62,689,26.04,25.78,689,26.04,25.78,627,23.7,23.46,627,23.7,23.46,720,27.21,26.94,720,27.21,26.94,,,FALSE,FALSE,1984,2579,2381,2976,{14CC1B76-C0A4-4AAA-B24D-2EA8AEFB9FE4}
5324,4076,{D5F1754E-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,VINEYARD,Bank 2,CB 2108,PGE\MXT7,2016-11-10 14:52:29.8696183 -08:00,0145002108,062061105,12,3,3,1,578,21.84,21.62,578,21.84,21.62,689,26.04,25.78,689,26.04,25.78,627,23.7,23.46,627,23.7,23.46,720,27.21,26.94,720,27.21,26.94,,,FALSE,FALSE,1984,2579,2381,2976,{66D69D9D-84A6-47BB-9E6D-A4ACE39AE38E}
5325,4076,{D5F17568-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,VINEYARD,Bank 2,CB 2109,PGE\MXT7,2016-11-10 14:56:44.6649004 -08:00,0145002109,062061106,12,3,3,1,503,19.01,18.82,503,19.01,18.82,639,24.15,23.91,639,24.15,23.91,557,21.05,20.84,557,21.05,20.84,674,25.47,25.22,674,25.47,25.22,,,FALSE,FALSE,1984,2579,2381,2976,{BDF0C829-188A-440E-8563-C27B1DA33091}
5326,4076,{D5F1757F-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,VINEYARD,Bank 2,CB 2110,PGE\MXT7,2016-11-10 14:58:54.4429362 -08:00,0145002110,062462226,12,3,3,1,578,21.84,21.62,578,21.84,21.62,689,26.04,25.78,689,26.04,25.78,627,23.7,23.46,627,23.7,23.46,720,27.21,26.94,720,27.21,26.94,,,FALSE,FALSE,1984,2579,2381,2976,{FF445832-2BBB-4322-AC50-4D6AF72A101A}
5329,4016,{53849D73-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,DIXON,Bank 1,CB 1102,PGE\JMB4,2016-11-11 16:23:42.3667840 -08:00,0620601102,062462227,8,3,3,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{F5161FDC-56B7-4FFA-A0DC-ADCD230D1DFF}
5330,4016,{53849D8A-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,DIXON,Bank 1,CB 1103,PGE\JMB4,2016-11-11 16:27:06.5115320 -08:00,0620601103,062462225,8,3,3,1,578,12.61,12.48,578,12.61,12.48,689,15.04,14.89,689,15.04,14.89,627,13.68,13.54,627,13.68,13.54,732,15.98,15.82,732,15.98,15.82,,,FALSE,FALSE,2061,2680,2474,3092,{6787D49B-14EA-4753-BFBA-CA32725F920C}
5331,4016,{53849DAF-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,DIXON,Bank 1,CB 1104,PGE\JMB4,2016-11-11 16:30:27.6407609 -08:00,0620601104,062462223,8,3,3,1,578,12.61,12.48,578,12.61,12.48,689,15.04,14.89,689,15.04,14.89,627,13.68,13.54,627,13.68,13.54,732,15.98,15.82,732,15.98,15.82,,,FALSE,FALSE,2061,2680,2474,3092,{B2D45F4F-7A7B-444A-8EB8-DB7EEF4B448A}
5337,4022,{53849DC2-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,DIXON,Bank 2,CB 1105,PGE\JMB4,2016-11-11 16:53:17.4535870 -08:00,0620601105,062462224,8,3,3,1,745,16.26,16.1,745,16.26,16.1,750,16.37,16.21,750,16.37,16.21,750,16.37,16.21,750,16.37,16.21,750,16.37,16.21,750,16.37,16.21,,,FALSE,FALSE,7939,9383,9623,9623,{D742563B-BD4F-431B-BF58-E316DB4087C1}
5339,4022,{53849DD9-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,DIXON,Bank 2,CB 1106,PGE\JMB4,2016-11-11 16:51:57.9681500 -08:00,0620601106,063681105,8,3,3,1,578,12.61,12.48,578,12.61,12.48,689,15.04,14.89,689,15.04,14.89,627,13.68,13.54,627,13.68,13.54,732,15.98,15.82,732,15.98,15.82,,,FALSE,FALSE,7939,9383,9623,9623,{3E9E2DD1-2834-42CF-A8DD-3264DB351471}
