Id,BankId,Afid,DivisionName,SubstationName,BankName,CircuitName,LastChangedBy,DateRevised,CedsaId,CORRECTED CEDSA ID,OperatingVoltageId,SummerLoadFactorId,WinterLoadFactorId,LocationId,SummerNormalOperationalCapabilityAmps,SummerNormalOperationalCapabilityMva,SummerNormalOperationalCapabilityMw,SummerNormalPlanningCapabilityAmps,SummerNormalPlanningCapabilityMva,SummerNormalPlanningCapabilityMw,SummerEmergencyOperationalCapabilityAmps,SummerEmergencyOperationalCapabilityMva,SummerEmergencyOperationalCapabilityMw,SummerEmergencyPlanningCapabilityAmps,SummerEmergencyPlanningCapabilityMva,SummerEmergencyPlanningCapabilityMw,WinterNormalOperationalCapabilityAmps,WinterNormalOperationalCapabilityMva,WinterNormalOperationalCapabilityMw,WinterNormalPlanningCapabilityAmps,WinterNormalPlanningCapabilityMva,WinterNormalPlanningCapabilityMw,WinterEmergencyOperationalCapabilityAmps,WinterEmergencyOperationalCapabilityMva,WinterEmergencyOperationalCapabilityMw,WinterEmergencyPlanningCapabilityAmps,WinterEmergencyPlanningCapabilityMva,WinterEmergencyPlanningCapabilityMw,Notes,TransformerNotes,TransformerDerate,TransformerPlo,TransformerSummerNormalAmps,TransformerSummerEmergencyAmps,TransformerWinterNormalAmps,TransformerWinterEmergencyAmps,DmsGuid
5341,4080,{5A803627-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,GRAND ISLAND,Bank 3,CB 2226,PGE\JMB4,2016-11-11 19:27:41.4553099 -08:00,0624602226,063681103,12,3,1,1,500,18.9,18.71,500,18.9,18.71,500,18.9,18.71,500,18.9,18.71,500,18.9,18.71,500,18.9,18.71,500,18.9,18.71,500,18.9,18.71,,,FALSE,FALSE,1190,1547,1428,1786,{ECF9A66B-568D-4B4A-82B5-3C447A75F852}
5346,4080,{5A803645-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,GRAND ISLAND,Bank 3,CB 2227,PGE\TEJ2,2017-03-28 11:25:15.3144541 -07:00,0624602227,063681102,12,3,1,1,404,15.27,15.12,250,9.45,9.36,404,15.27,15.12,250,9.45,9.36,404,15.27,15.12,250,9.45,9.36,404,15.27,15.12,250,9.45,9.36,,,FALSE,FALSE,1190,1547,1428,1786,{F0C6A0E9-48AC-4EFB-83E8-70BF114FB4DE}
5348,4078,{5A8035F1-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,GRAND ISLAND,Bank 2,CB 2225,PGE\JMB4,2016-11-11 21:08:04.6999037 -08:00,0624602225,062771101,12,3,2,1,376,14.21,14.07,376,14.21,14.07,420,15.87,15.71,420,15.87,15.71,482,18.22,18.04,482,18.22,18.04,515,19.46,19.27,515,19.46,19.27,,,FALSE,FALSE,476,619,571,714,{114CFD9E-E627-4668-B267-CA53E5F16D64}
5350,4077,{5A803579-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,GRAND ISLAND,Bank 1,CB 2223,PGE\JMB4,2016-11-11 20:56:54.2828919 -08:00,0624602223,062771102,12,3,2,1,333,12.59,12.46,333,12.59,12.46,333,12.59,12.46,333,12.59,12.46,333,12.59,12.46,333,12.59,12.46,333,12.59,12.46,333,12.59,12.46,,,FALSE,FALSE,476,619,571,714,{3F0655E6-E4B6-40EC-9AED-321504E95CF7}
5351,4078,{5A8035C4-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,GRAND ISLAND,Bank 2,CB 2224,PGE\JMB4,2016-11-11 21:02:29.6960822 -08:00,0624602224,062771103,12,3,2,1,476,17.99,17.81,476,17.99,17.81,500,18.9,18.71,500,18.9,18.71,500,18.9,18.71,500,18.9,18.71,500,18.9,18.71,500,18.9,18.71,,,FALSE,FALSE,476,619,571,714,{BE8B3E4A-161B-4E19-9BFF-D1004CAF187D}
5354,4099,{7530FDB8-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,PUTAH CREEK,Bank 2,CB 1105,PGE\SDK6,2017-07-18 11:33:22.6292188 -07:00,0636801105,062051102,8,3,3,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,Caution: 600AL beyond PMH11 SW 22973,,FALSE,FALSE,733,953,879,1099,{8E82446A-BB6C-4BD1-A84A-7C57377DE31B}
5359,4089,{6F0BC84F-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,PUTAH CREEK,Bank 1,CB 1103,PGE\SDK6,2017-01-31 12:42:42.8819839 -08:00,0636801103,062051101,8,3,3,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,733,953,879,1099,{6E541EC3-C069-46A7-B684-A7CFC736CF71}
5360,4089,{6F0BC829-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,PUTAH CREEK,Bank 1,CB 1102,PGE\SDK6,2017-01-31 12:41:33.3206921 -08:00,0636801102,063321101,8,3,3,1,661,14.43,14.29,489,10.67,10.56,750,16.37,16.21,549,11.98,11.86,717,15.65,15.49,632,13.79,13.65,750,16.37,16.21,675,14.73,14.58,397AA on Grant Ave (Hwy 128).,,FALSE,FALSE,733,953,879,1099,{8677D15E-3472-4CF3-9FE8-6DD233E33878}
5361,4100,{872F7C70-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,WILKINS SLOUGH,Bank 1,CB 1101,PGE\JMB4,2016-11-13 15:47:24.3072800 -08:00,0627701101,063321102,8,3,2,1,250,5.46,5.41,250,5.46,5.41,250,5.46,5.41,250,5.46,5.41,250,5.46,5.41,250,5.46,5.41,250,5.46,5.41,250,5.46,5.41,,,FALSE,FALSE,384,500,461,577,{FBE04A34-2CCC-4FF7-A5F3-CA3D6D70D3B3}
5362,4100,{872F7C87-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,WILKINS SLOUGH,Bank 1,CB 1102,PGE\JMB4,2016-11-13 15:47:04.8484685 -08:00,0627701102,103081103,8,3,2,1,300,6.55,6.48,300,6.55,6.48,300,6.55,6.48,300,6.55,6.48,300,6.55,6.48,300,6.55,6.48,300,6.55,6.48,300,6.55,6.48,,,FALSE,FALSE,384,500,461,577,{F1D21DF1-C790-46B1-BB21-F03A2042EFEB}
5363,4100,{872F7CA5-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,WILKINS SLOUGH,Bank 1,CB 1103,PGE\JMB4,2016-11-13 15:48:09.9799694 -08:00,0627701103,103081104,8,3,2,1,282,6.15,6.09,282,6.15,6.09,300,6.55,6.48,300,6.55,6.48,300,6.55,6.48,300,6.55,6.48,300,6.55,6.48,300,6.55,6.48,,,FALSE,FALSE,384,500,461,577,{7A2C38C5-A3D8-4BE6-8C77-AE992BA709E1}
5373,4106,{872F7CBB-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,WILLIAMS,Bank 1,CB 1102,PGE\SDK6,2017-08-17 08:50:59.4805808 -07:00,0620501102,103081105,8,3,3,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,*Selector #2 Phase MTT Set to 480 Amps - This is for recloser bypass scenarios. Use caution with loading if this Group is in place.,,FALSE,FALSE,733,953,879,1099,{8698307D-0AB5-4DF5-88B8-C549ADF97BA1}
5379,4112,{872F7CE3-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,WILLIAMS,Bank 2,CB 1101 (Non-SCADA),PGE\SDK6,2017-01-20 15:49:29.1099125 -08:00,0620501101,103081106,8,3,3,1,481,10.5,10.4,481,10.5,10.4,600,13.09,12.96,600,13.09,12.96,577,12.59,12.46,570,12.44,12.32,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,481,601,577,601,{E0218166-E0C1-43ED-9AC0-63F22F555182}
5381,4115,{872F7D0E-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,WINTERS,Bank 1,CB 1101,PGE\SDK6,2017-01-20 15:49:54.4291994 -08:00,0633201101,103081107,8,3,3,1,274,5.98,5.92,260,5.67,5.61,300,6.55,6.48,300,6.55,6.48,300,6.55,6.48,300,6.55,6.48,300,6.55,6.48,300,6.55,6.48,,,TRUE,FALSE,274,357,329,412,{9E774487-109F-4B89-996D-B189871616F8}
5382,4115,{872F7D1F-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,WINTERS,Bank 1,CB 1102,PGE\SDK6,2017-01-20 15:50:16.7064278 -08:00,0633201102,103321101,8,3,3,1,250,5.46,5.41,250,5.46,5.41,250,5.46,5.41,250,5.46,5.41,250,5.46,5.41,250,5.46,5.41,250,5.46,5.41,250,5.46,5.41,,,TRUE,FALSE,274,357,329,412,{3A2B6D65-6089-4C23-B7A3-B8126FE56ACA}
5383,4116,{80988FBB-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,BUTTE,Bank 2,CB 1103,PGE\JXF8,2016-12-02 14:08:59.9718990 -08:00,1030801103,103181101,8,4,4,1,502,10.43,10.33,502,10.43,10.33,595,12.37,12.25,595,12.37,12.25,545,11.33,11.22,545,11.33,11.22,600,12.47,12.35,600,12.47,12.35,,,FALSE,FALSE,769,1000,923,1153,{7FF0945D-7F8A-47C3-917A-877E2393AEF8}
5384,4116,{80988FD9-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,BUTTE,Bank 2,CB 1104,PGE\JXF8,2016-12-02 14:11:42.6593684 -08:00,1030801104,103181102,8,4,4,1,591,12.28,12.16,591,12.28,12.16,600,12.47,12.35,600,12.47,12.35,600,12.47,12.35,600,12.47,12.35,600,12.47,12.35,600,12.47,12.35,,,FALSE,FALSE,769,1000,923,1153,{0EC580FC-785B-49A2-8E31-A8C036A66B52}
5385,4118,{80989008-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,BUTTE,Bank 3,CB 1105,PGE\JXF8,2016-12-02 14:15:59.2518570 -08:00,1030801105,103091101,8,4,4,1,502,10.43,10.33,502,10.43,10.33,595,12.37,12.25,595,12.37,12.25,545,11.33,11.22,545,11.33,11.22,600,12.47,12.35,600,12.47,12.35,,,FALSE,FALSE,1443,1876,1732,2165,{9FF358F3-C8F7-4227-BAA2-9A9C7B41C6E9}
5386,4118,{8098901F-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,BUTTE,Bank 3,CB 1106,PGE\JXF8,2016-12-02 14:17:15.2627790 -08:00,1030801106,103091102,8,4,4,1,591,12.28,12.16,591,12.28,12.16,600,12.47,12.35,600,12.47,12.35,600,12.47,12.35,600,12.47,12.35,600,12.47,12.35,600,12.47,12.35,,,FALSE,FALSE,1443,1876,1732,2165,{CC169D8F-43DF-4C81-9951-F89B044B3FFC}
5387,4118,{8098902F-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,BUTTE,Bank 3,CB 1107,PGE\JXF8,2016-12-02 14:17:46.2500922 -08:00,1030801107,102171101,8,4,4,1,591,12.28,12.16,591,12.28,12.16,600,12.47,12.35,600,12.47,12.35,600,12.47,12.35,600,12.47,12.35,600,12.47,12.35,600,12.47,12.35,,,FALSE,FALSE,1443,1876,1732,2165,{8EF88C1F-9E2C-4B26-9738-F905F0BAF643}
5389,4119,{809890A3-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,CEDAR CREEK,Bank 1,CB 1101,PGE\JXF8,2016-11-13 19:53:05.0059917 -08:00,1033201101,102171102,8,4,4,2,110,2.29,2.27,110,2.29,2.27,110,2.29,2.27,110,2.29,2.27,110,2.29,2.27,110,2.29,2.27,110,2.29,2.27,110,2.29,2.27,,,FALSE,FALSE,288,375,346,433,{C1C43C39-6830-4C02-AB19-3316836B8844}
5390,4121,{809890FA-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,CHESTER,Bank 1,CB 1101,PGE\SDK6,2017-01-24 12:08:57.7708749 -08:00,1031801101,102171103,8,3,3,1,283,6.18,6.12,283,6.18,6.12,283,6.18,6.12,283,6.18,6.12,283,6.18,6.12,283,6.18,6.12,283,6.18,6.12,283,6.18,6.12,,,TRUE,FALSE,304,396,365,457,{452C2BE1-D823-4E35-82DC-51C0E83B0822}
5391,4121,{80989103-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,CHESTER,Bank 1,CB 1102,PGE\SDK6,2017-01-24 12:10:29.9374473 -08:00,1031801102,163451702,8,3,3,1,283,6.18,6.12,283,6.18,6.12,283,6.18,6.12,283,6.18,6.12,283,6.18,6.12,283,6.18,6.12,283,6.18,6.12,283,6.18,6.12,,,TRUE,FALSE,304,396,365,457,{B4383EEE-5704-491C-94EC-053FB99E738F}
5392,4122,{86A61B23-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,CLARK ROAD,Bank 1,CB 1101,PGE\JXF8,2016-12-02 14:22:06.0872778 -08:00,1030901101,163310401,8,4,4,1,250,5.2,5.15,250,5.2,5.15,250,5.2,5.15,250,5.2,5.15,250,5.2,5.15,250,5.2,5.15,250,5.2,5.15,250,5.2,5.15,,,FALSE,FALSE,505,626,606,626,{DF6FCD55-4F58-48F9-BE51-B0C6A79F6D34}
5395,4122,{86A61B2C-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,CLARK ROAD,Bank 1,CB 1102,PGE\JXF8,2016-12-02 14:22:55.2610202 -08:00,1030901102,163310402,8,4,4,1,400,8.31,8.23,400,8.31,8.23,400,8.31,8.23,400,8.31,8.23,400,8.31,8.23,400,8.31,8.23,400,8.31,8.23,400,8.31,8.23,,,FALSE,FALSE,505,626,606,626,{3E49B4FC-B76E-430B-8190-AC4CB2B1EEDB}
5396,4124,{8D2988EF-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,ESQUON,Bank 1,CB 1101,PGE\JXF8,2016-11-13 21:08:48.6958188 -08:00,1021701101,163310403,8,4,4,1,360,7.48,7.41,360,7.48,7.41,400,8.31,8.23,400,8.31,8.23,400,8.31,8.23,400,8.31,8.23,400,8.31,8.23,400,8.31,8.23,,,FALSE,FALSE,360,469,433,541,{26A8FA4B-F65E-4A9E-BA72-8FEC7ADE4B71}
5398,4124,{8D298906-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,ESQUON,Bank 1,CB 1102,PGE\JXF8,2016-11-13 21:11:04.4159165 -08:00,1021701102,163310404,8,4,4,1,360,7.48,7.41,360,7.48,7.41,400,8.31,8.23,400,8.31,8.23,400,8.31,8.23,400,8.31,8.23,400,8.31,8.23,400,8.31,8.23,,,FALSE,FALSE,360,469,433,541,{6F9A6503-9C43-4BF4-B1D3-4ABA71CF07D2}
5399,4124,{8D298916-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,ESQUON,Bank 1,CB 1103,PGE\JXF8,2016-11-13 21:13:14.5188549 -08:00,1021701103,163310405,8,4,4,1,360,7.48,7.41,360,7.48,7.41,400,8.31,8.23,400,8.31,8.23,400,8.31,8.23,400,8.31,8.23,400,8.31,8.23,400,8.31,8.23,,,FALSE,FALSE,360,469,433,541,{6F7E732F-FA44-4B9C-8232-372CB692D3E8}
5400,4125,{369797A2-671D-11E5-80CA-005056A729E5},STOCKTON,FROGTOWN,Bank 2,CB 1702,PGE\BXYD,2017-01-12 14:58:36.2117769 -08:00,1634501702,163310406,10,3,3,1,517,15.98,15.82,517,15.98,15.82,600,18.55,18.36,570,17.62,17.44,600,18.55,18.36,570,17.62,17.44,600,18.55,18.36,570,17.62,17.44,,,FALSE,FALSE,517,672,621,776,{6F3C6293-EBDF-44C8-B26E-079286A8BEE7}
5401,4126,{36979806-671D-11E5-80CA-005056A729E5},STOCKTON,HARDING,Bank 1 (Non SCADA),CB 401 (Non-SCADA),PGE\JLDe,2017-03-13 12:35:12.1268473 -07:00,163310401,163881101,4,3,3,1,306,2.32,2.3,306,2.32,2.3,331,2.51,2.48,331,2.51,2.48,343,2.6,2.57,343,2.6,2.57,370,2.8,2.77,370,2.8,2.77,,,FALSE,FALSE,825,1073,990,1238,{9173DE2E-2C10-4C1F-83EA-3687121C273C}
5402,4126,{36979809-671D-11E5-80CA-005056A729E5},STOCKTON,HARDING,Bank 1 (Non SCADA),CB 402 (Non-SCADA),PGE\BXYD,2017-01-12 14:32:19.1820678 -08:00,163310402,162771101,4,3,3,1,422,3.19,3.16,422,3.19,3.16,517,3.91,3.87,494,3.74,3.7,468,3.54,3.5,468,3.54,3.5,517,3.91,3.87,517,3.91,3.87,,,FALSE,FALSE,825,1073,990,1238,{0E8AC21E-A822-4A75-ACA7-2CD44CE03F5F}
5403,4126,{3697980C-671D-11E5-80CA-005056A729E5},STOCKTON,HARDING,Bank 1 (Non SCADA),CB 403 (Non-SCADA),PGE\JLDe,2017-03-13 12:34:18.8050219 -07:00,163310403,162771102,4,3,3,1,324,2.45,2.43,324,2.45,2.43,356,2.69,2.66,356,2.69,2.66,367,2.78,2.75,367,2.78,2.75,403,3.05,3.02,403,3.05,3.02,,,FALSE,FALSE,825,1073,990,1238,{27432279-23B0-44C8-963F-542B4A08D1F8}
5405,4127,{36979812-671D-11E5-80CA-005056A729E5},STOCKTON,HARDING,Bank 2 (Non SCADA),CB 404 (Non-SCADA),PGE\JLDe,2017-03-13 12:28:43.5389746 -07:00,163310404,162771103,4,3,3,1,306,2.32,2.3,306,2.32,2.3,331,2.51,2.48,331,2.51,2.48,343,2.6,2.57,343,2.6,2.57,370,2.8,2.77,370,2.8,2.77,,,FALSE,FALSE,825,1073,990,1238,{5D64186C-AAB0-4D50-A871-A7644E215EF7}
5406,4127,{36979815-671D-11E5-80CA-005056A729E5},STOCKTON,HARDING,Bank 2 (Non SCADA),CB 405 (Non-SCADA),PGE\BXYD,2017-01-12 14:35:38.3797447 -08:00,163310405,162771105,4,3,3,1,434,3.28,3.25,412,3.12,3.09,486,3.68,3.64,461,3.49,3.46,517,3.91,3.87,517,3.91,3.87,517,3.91,3.87,517,3.91,3.87,,,FALSE,FALSE,825,1073,990,1238,{921731D6-7652-44A6-8675-FE4E834F28FD}
5407,4127,{36979818-671D-11E5-80CA-005056A729E5},STOCKTON,HARDING,Bank 2 (Non SCADA),CB 406 (Non-SCADA),PGE\BXYD,2017-01-12 14:37:15.3655664 -08:00,163310406,162771106,4,3,3,1,344,2.6,2.57,344,2.6,2.57,378,2.86,2.83,378,2.86,2.83,389,2.94,2.91,389,2.94,2.91,428,3.24,3.21,428,3.24,3.21,,,FALSE,FALSE,825,1073,990,1238,{F179FA37-4B12-487F-A5F2-890C94E00AD1}
5408,4128,{3697982D-671D-11E5-80CA-005056A729E5},STOCKTON,IONE,Bank 1 (Non SCADA),CB 1101 (Non-SCADA),PGE\BXYD,2017-01-12 11:51:47.5555270 -08:00,1638801101,162771107,8,3,3,1,572,12.48,12.36,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,,,FALSE,FALSE,572,744,687,859,{3C044880-7D1A-4ABC-95C1-CF9B2D011137}
5409,4129,{36979836-671D-11E5-80CA-005056A729E5},STOCKTON,LAMMERS,Bank 1,CB 1101,PGE\BXYD,2017-01-12 11:40:52.2265262 -08:00,1627701101,162071101,8,3,3,1,578,12.61,12.48,578,12.61,12.48,650,14.19,14.05,650,14.19,14.05,627,13.68,13.54,627,13.68,13.54,650,14.19,14.05,650,14.19,14.05,,,FALSE,FALSE,2061,2680,2474,3092,{BD1B8F24-2690-4966-AA20-5B672A214D1C}
5410,4129,{3697983B-671D-11E5-80CA-005056A729E5},STOCKTON,LAMMERS,Bank 1,CB 1102,PGE\BXYD,2017-01-12 11:42:42.8000350 -08:00,1627701102,162071102,8,3,3,1,578,12.61,12.48,570,12.44,12.32,650,14.19,14.05,650,14.19,14.05,600,13.09,12.96,570,12.44,12.32,650,14.19,14.05,650,14.19,14.05,,,FALSE,FALSE,2061,2680,2474,3092,{96DBD85E-9921-4167-B14E-0609B3F6B64F}
5411,4129,{36979840-671D-11E5-80CA-005056A729E5},STOCKTON,LAMMERS,Bank 1,CB 1103,PGE\ACT0,2016-11-14 13:58:46.9342227 -08:00,1627701103,162071103,8,3,3,1,578,12.61,12.48,578,12.61,12.48,650,14.19,14.05,650,14.19,14.05,627,13.68,13.54,627,13.68,13.54,650,14.19,14.05,650,14.19,14.05,,,FALSE,FALSE,2061,2680,2474,3092,{F570DF4C-BF46-400D-A4DA-8C5F1A787D6B}
5412,4130,{3697984B-671D-11E5-80CA-005056A729E5},STOCKTON,LAMMERS,Bank 2,CB 1105,PGE\BXYD,2017-01-12 11:46:36.0215300 -08:00,1627701105,162071104,8,3,3,1,578,12.61,12.48,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,,,FALSE,FALSE,2061,2680,2474,3092,{237E32D6-682A-43C9-8B62-F66ECF6D42E1}
5413,4130,{36979850-671D-11E5-80CA-005056A729E5},STOCKTON,LAMMERS,Bank 2,CB 1106,PGE\BXYD,2017-01-12 11:48:00.2620700 -08:00,1627701106,163682101,8,3,3,1,578,12.61,12.48,578,12.61,12.48,667,14.56,14.41,667,14.56,14.41,627,13.68,13.54,627,13.68,13.54,667,14.56,14.41,667,14.56,14.41,,,FALSE,FALSE,2061,2680,2474,3092,{59B50BE7-A900-4794-8962-6279A7B377CE}
5414,4130,{36979855-671D-11E5-80CA-005056A729E5},STOCKTON,LAMMERS,Bank 2,CB 1107,PGE\BXYD,2017-01-12 11:48:46.4851663 -08:00,1627701107,163682102,8,3,3,1,578,12.61,12.48,578,12.61,12.48,667,14.56,14.41,667,14.56,14.41,627,13.68,13.54,627,13.68,13.54,667,14.56,14.41,667,14.56,14.41,,,FALSE,FALSE,2061,2680,2474,3092,{4C20FC6D-40BE-4B39-9669-60AB8761F320}
5415,4131,{36979863-671D-11E5-80CA-005056A729E5},STOCKTON,LINDEN,Bank 1,CB 1101,PGE\BXYD,2017-01-12 11:34:53.5646271 -08:00,1620701101,162111101,8,3,3,1,515,11.24,11.13,489,10.67,10.56,533,11.63,11.51,533,11.63,11.51,533,11.63,11.51,533,11.63,11.51,533,11.63,11.51,533,11.63,11.51,,,FALSE,FALSE,859,1116,1030,1288,{2B1293D5-1A56-462C-9F54-F1F40A869244}
5416,4131,{3697986B-671D-11E5-80CA-005056A729E5},STOCKTON,LINDEN,Bank 1,CB 1102,PGE\BXYD,2017-01-12 11:35:19.6479943 -08:00,1620701102,162111102,8,3,3,1,483,10.54,10.43,483,10.54,10.43,483,10.54,10.43,483,10.54,10.43,483,10.54,10.43,483,10.54,10.43,483,10.54,10.43,483,10.54,10.43,,,FALSE,FALSE,859,1116,1030,1288,{72ACDB55-B4F4-478C-A8AE-91CBB1CA6C66}
5417,4131,{36979870-671D-11E5-80CA-005056A729E5},STOCKTON,LINDEN,Bank 1,CB 1103,PGE\BXYD,2017-01-12 11:36:04.7634835 -08:00,1620701103,024091101,8,3,3,1,515,11.24,11.13,489,10.67,10.56,517,11.28,11.17,517,11.28,11.17,517,11.28,11.17,517,11.28,11.17,517,11.28,11.17,517,11.28,11.17,,,FALSE,FALSE,859,1116,1030,1288,{E255C2DF-CD8C-47C2-91CF-31CECE6A87C3}
5418,4131,{3697987E-671D-11E5-80CA-005056A729E5},STOCKTON,LINDEN,Bank 1,CB 1104,PGE\BXYD,2017-01-12 11:36:28.5692361 -08:00,1620701104,024090404,8,3,3,1,515,11.24,11.13,489,10.67,10.56,517,11.28,11.17,517,11.28,11.17,517,11.28,11.17,517,11.28,11.17,517,11.28,11.17,517,11.28,11.17,,,FALSE,FALSE,859,1116,1030,1288,{5B77E307-AF21-4784-9B8C-19D250EAE8DA}
5419,4133,{36979892-671D-11E5-80CA-005056A729E5},STOCKTON,LOCKEFORD,Bank 4,CB 2101,PGE\BXYD,2017-01-12 11:32:41.0105774 -08:00,1636802101,024090405,12,3,3,1,600,22.68,22.45,570,21.54,21.32,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,570,21.54,21.32,600,22.68,22.45,600,22.68,22.45,,,FALSE,FALSE,793,1031,952,1190,{190CB6D1-0461-4995-98E0-0C1913FB6396}
5420,4133,{369798AF-671D-11E5-80CA-005056A729E5},STOCKTON,LOCKEFORD,Bank 4,CB 2102,PGE\BXYD,2017-01-12 11:33:13.7239871 -08:00,1636802102,024090406,12,3,3,1,600,22.68,22.45,570,21.54,21.32,617,23.32,23.09,617,23.32,23.09,600,22.68,22.45,570,21.54,21.32,617,23.32,23.09,617,23.32,23.09,,,FALSE,FALSE,793,1031,952,1190,{EBA3D97A-A94F-411F-A464-F2C14773E714}
5421,4134,{369798E7-671D-11E5-80CA-005056A729E5},STOCKTON,LODI,Bank 2 (Non SCADA),CB 1101 (Non-SCADA),PGE\BXYD,2017-01-12 11:30:16.0232480 -08:00,1621101101,024091102,8,3,3,1,503,10.98,10.87,503,10.98,10.87,600,13.09,12.96,570,12.44,12.32,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,570,12.44,12.32,,,FALSE,FALSE,962,1250,1154,1443,{39EA796D-CB5D-4359-9F5A-7222E9CF7BD0}
5422,4134,{369798ED-671D-11E5-80CA-005056A729E5},STOCKTON,LODI,Bank 2 (Non SCADA),CB 1102 (Non-SCADA),PGE\BXYD,2017-01-12 11:31:13.8684188 -08:00,1621101102,024080401,8,3,3,1,503,10.98,10.87,503,10.98,10.87,600,13.09,12.96,570,12.44,12.32,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,570,12.44,12.32,,,FALSE,FALSE,962,1250,1154,1443,{39D76634-08EA-48A2-B060-46446ED8BA48}
5423,4135,{25CD646E-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,GLENWOOD,Bank 1,CB 1101,PGE\C7CF,2016-11-14 17:43:14.9936507 -08:00,0240901101,024080402,8,3,3,2,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,733,842,842,842,{AD3D0D03-29AA-4644-9BC0-B8D0F7B07E02}
5424,4136,{25CD648F-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,GLENWOOD,Bank 2,CB 404,PGE\C7CF,2016-11-14 17:46:44.6663031 -08:00,024090404,103341101,4,3,3,2,378,2.86,2.83,378,2.86,2.83,400,3.03,3,400,3.03,3,389,2.94,2.91,389,2.94,2.91,400,3.03,3,400,3.03,3,,,FALSE,FALSE,924,1202,1109,1387,{153D0E38-9DF7-4444-93F1-1E9783090E38}
5425,4136,{25CD649F-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,GLENWOOD,Bank 2,CB 405,PGE\C7CF,2016-11-14 17:48:13.7619369 -08:00,024090405,103541105,4,3,3,2,378,2.86,2.83,378,2.86,2.83,400,3.03,3,400,3.03,3,389,2.94,2.91,389,2.94,2.91,400,3.03,3,400,3.03,3,,,FALSE,FALSE,924,1202,1109,1387,{8807018E-4CDD-48E4-BF72-5DDF0E5EF420}
5426,4136,{25CD64AF-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,GLENWOOD,Bank 2,CB 406,PGE\C7CF,2016-11-14 17:51:22.2436427 -08:00,024090406,162611702,4,3,3,2,462,3.5,3.46,462,3.5,3.46,500,3.78,3.74,500,3.78,3.74,471,3.57,3.53,471,3.57,3.53,500,3.78,3.74,500,3.78,3.74,,,FALSE,FALSE,924,1202,1109,1387,{C871A074-9774-470C-81D3-3A36F2663545}
5427,4137,{25CD64C9-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,GLENWOOD,Bank 3,CB 1102,PGE\C7CF,2016-11-14 17:54:27.1480688 -08:00,0240901102,162611703,8,3,3,2,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,733,842,842,842,{DE97AD89-DBE1-4B25-8FF3-8F58804E906F}
5428,4138,{25CD645B-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,EMERALD LAKE,Bank 1 (Non SCADA),CB 401 (Non-SCADA),PGE\C7CF,2017-07-05 17:22:38.0572540 -07:00,024080401,162611704,4,3,3,2,336,2.54,2.51,319,2.41,2.39,400,3.03,3,380,2.88,2.85,400,3.03,3,380,2.88,2.85,400,3.03,3,380,2.88,2.85,,,FALSE,FALSE,924,1202,1109,1387,{F1EF2D16-18CB-4AE7-85ED-B039E93AF16B}
5429,4138,{25CD645E-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,EMERALD LAKE,Bank 1 (Non SCADA),CB 402 (Non-SCADA),PGE\C7CF,2017-07-05 17:22:29.3052052 -07:00,024080402,162611705,4,3,3,2,336,2.54,2.51,319,2.41,2.39,400,3.03,3,400,3.03,3,400,3.03,3,382,2.89,2.86,400,3.03,3,400,3.03,3,,,FALSE,FALSE,924,1202,1109,1387,{0A053258-E4C3-45BD-AD16-1F39E792D54A}
5430,4139,{8D298844-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,DAIRYVILLE,Bank 1,CB 1101,PGE\CTD7,2017-04-19 17:02:44.7795471 -07:00,1033401101,162611701,8,3,3,1,206,4.5,4.46,206,4.5,4.46,248,5.41,5.36,235,5.13,5.08,247,5.39,5.34,247,5.39,5.34,300,6.55,6.48,286,6.24,6.18,Transferred info from old capability sheets.  Did not field verify.,,FALSE,FALSE,206,268,247,309,{A0F91578-E1F0-4ED4-A353-C6C2AF03F7E5}
5431,4140,{A6861CDA-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,RED BLUFF,Bank 2,CB 1105,PGE\CTD7,2017-04-19 17:08:37.7015422 -07:00,1035401105,162611706,8,3,3,1,481,10.5,10.39,481,10.5,10.39,533,11.63,11.51,533,11.63,11.51,533,11.63,11.51,533,11.63,11.51,533,11.63,11.51,533,11.63,11.51,Transferred info from old capability sheets.  Did not field verify.,,FALSE,FALSE,481,601,577,601,{0D0D4B2A-87FC-4096-9286-76B5634397D9}
5433,4141,{3C91ACFA-671D-11E5-80CA-005056A729E5},STOCKTON,MANTECA,Bank 5,CB 1702,PGE\JLDe,2017-05-22 16:24:17.7654472 -07:00,1626101702,162611707,10,1,1,1,600,18.55,18.36,570,17.62,17.44,600,18.55,18.36,600,18.55,18.36,600,18.55,18.36,570,17.62,17.44,600,18.55,18.36,600,18.55,18.36,,,FALSE,FALSE,898,1167,1078,1167,{4DE410CB-2B0B-4EFB-9594-FA6A187C2B9B}
5434,4141,{3C91ACFF-671D-11E5-80CA-005056A729E5},STOCKTON,MANTECA,Bank 5,CB 1703,PGE\JLDe,2017-05-22 16:26:17.4072155 -07:00,1626101703,162611708,10,1,1,1,600,18.55,18.36,570,17.62,17.44,600,18.55,18.36,600,18.55,18.36,600,18.55,18.36,570,17.62,17.44,600,18.55,18.36,600,18.55,18.36,,,FALSE,FALSE,898,1167,1078,1167,{58D236C9-7E8A-4544-A07F-8DAA36479C71}
5436,4142,{3C91AD19-671D-11E5-80CA-005056A729E5},STOCKTON,MANTECA,Bank 6,CB 1704,PGE\BXYD,2017-01-12 08:48:12.2916514 -08:00,1626101704,163011101,10,1,1,1,600,18.55,18.36,570,17.62,17.44,600,18.55,18.36,570,17.62,17.44,600,18.55,18.36,570,17.62,17.44,600,18.55,18.36,570,17.62,17.44,,,FALSE,FALSE,910,1183,1092,1365,{E63B5122-A60E-490A-8FD9-5C0B918C4B31}
5437,4142,{3C91AD27-671D-11E5-80CA-005056A729E5},STOCKTON,MANTECA,Bank 6,CB 1705,PGE\BXYD,2017-01-12 08:49:12.5392376 -08:00,1626101705,163011102,10,1,1,1,600,18.55,18.36,570,17.62,17.44,600,18.55,18.36,570,17.62,17.44,600,18.55,18.36,570,17.62,17.44,600,18.55,18.36,570,17.62,17.44,,,FALSE,FALSE,910,1183,1092,1365,{AB862092-A819-4D06-9F61-BC43AB283344}
5438,4143,{3C91AD3B-671D-11E5-80CA-005056A729E5},STOCKTON,MANTECA,Bank 7,CB 1701,PGE\BXYD,2017-01-12 08:58:47.4029226 -08:00,1626101701,163011103,10,1,1,1,600,18.55,18.36,570,17.62,17.44,600,18.55,18.36,570,17.62,17.44,600,18.55,18.36,570,17.62,17.44,600,18.55,18.36,570,17.62,17.44,,,FALSE,FALSE,970,1261,1164,1455,{904AD594-66CC-4F05-97F7-FAE2EAAFD875}
5439,4143,{3C91AD5B-671D-11E5-80CA-005056A729E5},STOCKTON,MANTECA,Bank 7,CB 1706,PGE\BXYD,2017-01-12 09:07:06.8245240 -08:00,1626101706,082012101,10,3,3,1,530,16.39,16.23,530,16.39,16.23,600,18.55,18.36,570,17.62,17.44,600,18.55,18.36,570,17.62,17.44,600,18.55,18.36,570,17.62,17.44,,,FALSE,FALSE,970,1261,1164,1455,{9496F2DB-02CD-4A6F-ADE9-5BAA766549D0}
5440,4144,{3C91AD78-671D-11E5-80CA-005056A729E5},STOCKTON,MANTECA,Bank 8,CB 1707,PGE\JCD5,2017-05-22 11:29:18.5257281 -07:00,1626101707,162091101,10,1,1,1,636,19.66,19.46,636,19.66,19.46,650,20.1,19.9,650,20.1,19.9,650,20.1,19.9,650,20.1,19.9,650,20.1,19.9,650,20.1,19.9,,,FALSE,FALSE,970,1261,1164,1421,{1E0B6574-7B79-4BFF-B47D-2CE7BE716FBB}
5441,4144,{3C91AD83-671D-11E5-80CA-005056A729E5},STOCKTON,MANTECA,Bank 8,CB 1708,PGE\BXYD,2017-01-12 11:28:41.2838407 -08:00,1626101708,082012102,10,1,1,1,636,19.66,19.46,636,19.66,19.46,650,20.1,19.9,650,20.1,19.9,650,20.1,19.9,650,20.1,19.9,650,20.1,19.9,650,20.1,19.9,,,FALSE,FALSE,970,1261,1164,1421,{B0163383-7E9C-436C-A7FD-17332BCB3FCC}
5442,4145,{3C91AD9A-671D-11E5-80CA-005056A729E5},STOCKTON,MARTELL,Bank 1,CB 1101,PGE\BXYD,2017-01-12 08:17:08.3137029 -08:00,1630101101,162091102,8,3,3,1,500,10.91,10.8,489,10.67,10.56,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,962,1250,1154,1440,{BAF8CEA0-3E38-4F1D-A465-26BC504D4D10}
5443,4145,{3C91ADA2-671D-11E5-80CA-005056A729E5},STOCKTON,MARTELL,Bank 1,CB 1102,PGE\ACT0,2016-11-15 10:49:34.6730219 -08:00,1630101102,162091103,8,3,3,1,300,6.55,6.48,300,6.55,6.48,300,6.55,6.48,300,6.55,6.48,300,6.55,6.48,300,6.55,6.48,300,6.55,6.48,300,6.55,6.48,,,FALSE,FALSE,962,1250,1154,1443,{C256703C-6190-4D6E-B9C0-24F9C7C5EE7E}
5444,4145,{3C91ADA7-671D-11E5-80CA-005056A729E5},STOCKTON,MARTELL,Bank 1,CB 1103,PGE\VXRO,2017-02-08 17:53:02.9757469 -08:00,1630101103,162300401,8,3,3,1,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,962,1250,1154,1440,{F479D7BC-A01E-456D-A738-C352935777A3}
5445,4146,{DC00D0DE-D1CA-11E5-8ECE-9CB70D532D7F},SAN JOSE,EVERGREEN,Bank 2,CB 2101,PGE\ALWK,2016-11-15 12:01:41.2889737 -08:00,0820102101,162300402,22,3,3,2,513,18.46,18.28,513,18.46,18.28,600,21.6,21.38,600,21.6,21.38,528,19,18.81,528,19,18.81,600,21.6,21.38,600,21.6,21.38,,,FALSE,FALSE,1250,1625,1500,1875,{801E8B12-17E9-4FF4-98E0-B6DA04F5A0A9}
5447,4147,{3C91ADC5-671D-11E5-80CA-005056A729E5},STOCKTON,MIDDLE RIVER,Bank 1,CB 1101,PGE\ACT0,2016-11-15 14:12:39.2420493 -08:00,1620901101,162300403,8,1,1,1,183,3.99,3.95,183,3.99,3.95,211,4.6,4.55,211,4.6,4.55,250,5.46,5.41,250,5.46,5.41,250,5.46,5.41,250,5.46,5.41,,,FALSE,FALSE,274,357,329,412,{B557FB60-447D-4EB5-8BD2-208D7677219B}
5448,4146,{DC00D104-D1CA-11E5-8ECE-9CB70D532D7F},SAN JOSE,EVERGREEN,Bank 2,CB 2102,PGE\ALWK,2016-11-15 16:02:43.4125242 -08:00,0820102102,082012103,22,3,3,2,541,19.47,19.28,541,19.47,19.28,600,21.6,21.38,600,21.6,21.38,557,20.05,19.85,557,20.05,19.85,600,21.6,21.38,600,21.6,21.38,,,FALSE,FALSE,1250,1625,1500,1875,{6AD70BD3-08FC-4F24-87F8-F13B2CEAD9A8}
5449,4147,{3C91ADCA-671D-11E5-80CA-005056A729E5},STOCKTON,MIDDLE RIVER,Bank 1,CB 1102,PGE\BXYD,2017-01-11 17:21:21.6574249 -08:00,1620901102,163211101,8,1,1,1,250,5.46,5.41,250,5.46,5.41,250,5.46,5.41,250,5.46,5.41,250,5.46,5.41,250,5.46,5.41,250,5.46,5.41,250,5.46,5.41,,,FALSE,FALSE,274,357,329,412,{B7E9C5A3-2708-40EA-A8DF-B287F7B844CE}
5450,4147,{3C91ADD8-671D-11E5-80CA-005056A729E5},STOCKTON,MIDDLE RIVER,Bank 1,CB 1103,PGE\BXYD,2017-01-11 17:21:52.2652135 -08:00,1620901103,163211102,8,1,1,1,250,5.46,5.41,250,5.46,5.41,250,5.46,5.41,250,5.46,5.41,250,5.46,5.41,250,5.46,5.41,250,5.46,5.41,250,5.46,5.41,,,FALSE,FALSE,274,357,329,412,{5DCDAE02-A10A-426F-8B9C-ADE54EA1F9FA}
5451,4148,{3C91ADE9-671D-11E5-80CA-005056A729E5},STOCKTON,MONARCH,Bank 2 (Non SCADA),CB 401 (Non-SCADA),PGE\ACT0,2016-11-15 14:29:44.1675079 -08:00,162300401,163211103,4,3,3,1,345,2.61,2.58,345,2.61,2.58,386,2.92,2.89,386,2.92,2.89,394,2.98,2.95,394,2.98,2.95,438,3.32,3.29,438,3.32,3.29,,,FALSE,FALSE,924,1202,1109,1387,{5FD9E59C-5874-4759-8654-1BF028A6C3F6}
5452,4148,{3C91ADEC-671D-11E5-80CA-005056A729E5},STOCKTON,MONARCH,Bank 2 (Non SCADA),CB 402 (Non-SCADA),PGE\JLDe,2017-03-07 11:33:56.7438322 -08:00,162300402,014471102,4,3,3,1,323,2.44,2.42,323,2.44,2.42,368,2.79,2.76,368,2.79,2.76,394,2.98,2.95,394,2.98,2.95,438,3.32,3.29,438,3.32,3.29,,,FALSE,FALSE,924,1000,1000,1000,{F8A5ABC3-A20B-4E68-B838-E34B491B2132}
5453,4148,{3C91ADEF-671D-11E5-80CA-005056A729E5},STOCKTON,MONARCH,Bank 2 (Non SCADA),CB 403 (Non-SCADA),PGE\JLDe,2017-03-07 11:46:52.0787422 -08:00,162300403,014471103,4,3,3,1,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,,,FALSE,FALSE,924,1000,1000,1000,{9103F057-2D91-4EA7-B7B2-07A85DD272AC}
5454,4146,{DC00D15A-D1CA-11E5-8ECE-9CB70D532D7F},SAN JOSE,EVERGREEN,Bank 2,CB 2103,PGE\ALWK,2016-11-15 16:07:30.5667932 -08:00,0820102103,014452107,22,3,3,2,541,19.47,19.28,541,19.47,19.28,600,21.6,21.38,600,21.6,21.38,557,20.05,19.85,557,20.05,19.85,600,21.6,21.38,600,21.6,21.38,,,FALSE,FALSE,1250,1625,1500,1875,{E39CBCF0-E31E-4FDE-ACAF-906362F6EBE7}
5456,4149,{3C91ADF8-671D-11E5-80CA-005056A729E5},STOCKTON,MORMON,Bank 1,CB 1101,PGE\BXYD,2017-01-11 15:27:44.3323125 -08:00,1632101101,014452108,8,3,3,1,578,12.61,12.48,570,12.44,12.32,667,14.56,14.41,667,14.56,14.41,600,13.09,12.96,570,12.44,12.32,667,14.56,14.41,667,14.56,14.41,,,FALSE,FALSE,721,721,721,721,{44A922ED-5ED3-4FF4-885E-DD6D30C2EE2E}
5457,4149,{3C91AE06-671D-11E5-80CA-005056A729E5},STOCKTON,MORMON,Bank 1,CB 1102,PGE\BXYD,2017-01-11 15:28:40.3058301 -08:00,1632101102,014471104,8,3,3,1,578,12.61,12.48,578,12.61,12.48,667,14.56,14.41,667,14.56,14.41,627,13.68,13.54,627,13.68,13.54,667,14.56,14.41,667,14.56,14.41,,,FALSE,FALSE,721,721,721,721,{F0B68D64-531D-4808-B43D-85DA22FA2C11}
5458,4149,{3C91AE1A-671D-11E5-80CA-005056A729E5},STOCKTON,MORMON,Bank 1,CB 1103,PGE\JLDe,2017-03-03 13:02:24.3694610 -08:00,1632101103,014452109,8,3,3,1,515,11.24,11.13,489,10.67,10.56,578,12.61,12.48,549,11.98,11.86,600,13.09,12.96,570,12.44,12.32,658,14.36,14.22,658,14.36,14.22,,,FALSE,FALSE,721,721,721,721,{548C552B-FDA0-4DD1-94EF-6522EFC17BE8}
5460,4151,{BD86D9AC-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,DUMBARTON,Bank 1,CB 1102,PGE\RDR1,2017-06-13 09:58:56.4943548 -07:00,0144701102,082012104,7,3,3,2,541,11.68,11.56,541,11.68,11.56,600,12.96,12.83,600,12.96,12.83,557,12.03,11.91,557,12.03,11.91,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,1388,1805,1666,2083,{17C5FAEC-8C42-4D93-A401-88216485749D}
5461,4151,{BD86D9D8-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,DUMBARTON,Bank 1,CB 1103,PGE\RDR1,2017-06-13 12:00:14.0178829 -07:00,0144701103,082012105,7,3,3,2,595,12.85,12.72,595,12.85,12.72,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,1388,1805,1666,2083,{30CB8C7E-2EAB-43FC-8367-171EECC27E46}
5462,4150,{F2DB7F06-78E3-11E5-8C7B-9CB70D532D7F},DIABLO,KIRKER,Bank 3,CB 2107,PGE\WCL5,2016-11-15 16:18:05.9042210 -08:00,0144502107,163231101,22,3,3,1,573,20.62,20.41,573,20.62,20.41,728,26.2,25.94,728,26.2,25.94,634,22.82,22.59,634,22.82,22.59,768,27.64,27.36,768,27.64,27.36,,,FALSE,FALSE,1250,1625,1500,1875,{0C90D9C9-D23B-4D57-B46D-CDD78F6BED2E}
5464,4150,{F900A529-78E3-11E5-8C7B-9CB70D532D7F},DIABLO,KIRKER,Bank 3,CB 2108,PGE\WCL5,2016-11-15 16:18:18.6017624 -08:00,0144502108,163270401,22,3,3,1,503,18.1,17.92,503,18.1,17.92,639,23,22.77,639,23,22.77,557,20.05,19.85,557,20.05,19.85,674,24.26,24.02,674,24.26,24.02,,,FALSE,FALSE,1250,1625,1500,1875,{3923C232-6BE2-4402-AF3B-912BF36C97D5}
5465,4151,{BD86D9F6-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,DUMBARTON,Bank 1,CB 1104,PGE\RDR1,2017-06-13 12:00:30.4604937 -07:00,0144701104,163270402,7,3,3,2,541,11.68,11.56,541,11.68,11.56,600,12.96,12.83,600,12.96,12.83,557,12.03,11.91,557,12.03,11.91,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,1388,1805,1666,2083,{08B6F21D-F445-46EC-BA9D-735C6AA8BF0B}
5466,4150,{F900A540-78E3-11E5-8C7B-9CB70D532D7F},DIABLO,KIRKER,Bank 3,CB 2109,PGE\WCL5,2016-11-15 16:40:44.0593147 -08:00,0144502109,163541101,22,3,3,1,573,20.62,20.41,573,20.62,20.41,667,24.01,23.77,667,24.01,23.77,634,22.82,22.59,634,22.82,22.59,667,24.01,23.77,667,24.01,23.77,,,FALSE,FALSE,1250,1625,1500,1875,{FE3FFCEF-019E-43AB-B2FA-BAC7BF97BF56}
5469,4153,{DC00D197-D1CA-11E5-8ECE-9CB70D532D7F},SAN JOSE,EVERGREEN,Bank 3,CB 2104,PGE\ALWK,2016-11-15 16:49:22.1079400 -08:00,0820102104,163541102,22,4,4,2,471,16.95,16.78,471,16.95,16.78,579,20.84,20.63,579,20.84,20.63,485,17.46,17.29,485,17.46,17.29,587,21.13,20.92,587,21.13,20.92,,,FALSE,FALSE,1250,1625,1500,1875,{CD9197E4-5B12-4C71-AC13-A9B256D09D1A}
5470,4153,{DC00D1CB-D1CA-11E5-8ECE-9CB70D532D7F},SAN JOSE,EVERGREEN,Bank 3,CB 2105,PGE\ALWK,2016-11-15 17:25:00.0803016 -08:00,0820102105,163751101,22,3,3,2,582,20.95,20.74,582,20.95,20.74,600,21.6,21.38,600,21.6,21.38,600,21.6,21.38,600,21.6,21.38,600,21.6,21.38,600,21.6,21.38,,,FALSE,FALSE,1250,1625,1500,1875,{A0CD61A4-5FB2-4116-8703-83BEB524DF0A}
5472,4156,{464AAEF0-671D-11E5-80CA-005056A729E5},STOCKTON,NORTH BRANCH,Bank 1,CB 1101 (Non-SCADA),PGE\BXYD,2017-01-11 14:54:42.2163920 -08:00,1632301101,163751102,8,3,3,1,274,5.98,5.92,274,5.98,5.92,357,7.79,7.71,357,7.79,7.71,329,7.18,7.11,329,7.18,7.11,412,8.99,8.9,412,8.99,8.9,,,FALSE,FALSE,274,357,329,412,{5D605BD3-5D34-4D2E-9573-F1F7D5375C0A}
5473,4159,{464AAF08-671D-11E5-80CA-005056A729E5},STOCKTON,OAK PARK,Bank 1,CB 401 (Non-SCADA),PGE\ACT0,2016-11-16 10:11:20.8050599 -08:00,163270401,163692101,4,3,3,1,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,,,FALSE,FALSE,521,678,626,782,{583F976D-B26C-41CB-A50B-E85AB9C1EC7E}
5474,4159,{464AAF0B-671D-11E5-80CA-005056A729E5},STOCKTON,OAK PARK,Bank 1,CB 402 (Non-SCADA),PGE\BXYD,2017-01-11 14:52:01.8785642 -08:00,163270402,163692102,4,3,3,1,400,3.03,3,380,2.88,2.85,400,3.03,3,380,2.88,2.85,400,3.03,3,380,2.88,2.85,400,3.03,3,380,2.88,2.85,,,FALSE,FALSE,521,678,626,782,{FB408442-4DD1-4F93-9566-5992E790F1D0}
5475,4160,{464AAF14-671D-11E5-80CA-005056A729E5},STOCKTON,OLETA,Bank 1,CB 1101,PGE\BXYD,2017-01-11 14:45:06.9471044 -08:00,1635401101,163201101,8,3,3,1,570,12.44,12.32,231,5.04,4.99,570,12.44,12.32,252,5.5,5.45,570,12.44,12.32,287,6.26,6.2,570,12.44,12.32,303,6.61,6.54,,,FALSE,FALSE,570,570,570,570,{341E327A-59E5-4433-9F66-8FB107A23818}
5476,4161,{464AAF1F-671D-11E5-80CA-005056A729E5},STOCKTON,OLETA,Bank 2,CB 1102,PGE\BXYD,2017-01-11 14:47:32.3088362 -08:00,1635401102,162821701,8,3,3,1,258,5.63,5.57,245,5.35,5.3,335,7.31,7.24,318,6.94,6.87,310,6.77,6.7,294,6.42,6.36,384,8.38,8.3,364,7.94,7.86,,,TRUE,FALSE,258,335,310,384,{B36C8DC2-294C-4304-A2C7-FCABC3BB3D18}
5477,4162,{464AAF30-671D-11E5-80CA-005056A729E5},STOCKTON,PINE GROVE,Bank 1,CB 1101,PGE\ACT0,2016-11-16 11:37:37.5342150 -08:00,1637501101,162821702,8,3,3,1,345,7.53,7.45,345,7.53,7.45,386,8.42,8.34,386,8.42,8.34,443,9.67,9.57,443,9.67,9.57,473,10.32,10.22,473,10.32,10.22,,,FALSE,FALSE,429,558,515,644,{616A2678-6E78-4505-B5AF-2A942F98F5A3}
5478,4163,{464AAF3B-671D-11E5-80CA-005056A729E5},STOCKTON,PINE GROVE,Bank 2,CB 1102,PGE\BXYD,2017-01-11 14:41:43.1161978 -08:00,1637501102,163201102,8,3,3,1,572,12.48,12.36,489,10.67,10.56,683,14.91,14.76,549,11.98,11.86,683,14.91,14.76,632,13.79,13.65,683,14.91,14.76,675,14.73,14.58,,,FALSE,FALSE,572,744,687,859,{A9933FFC-F87A-4A2A-97BB-1AAD5096E821}
5479,4164,{E36956EC-0B41-11E6-9D37-D4BED91EFF1A},STOCKTON,SALT SPRINGS,BANK 2 (Non SCADA),CB 2101 (Non-SCADA),PGE\SZC1,2016-11-16 15:45:43.6385755 -08:00,1636902101,163281101,12,3,3,1,226,8.54,8.45,95,3.59,3.55,230,8.69,8.6,123,4.65,4.6,230,8.69,8.6,114,4.31,4.27,230,8.69,8.6,142,5.37,5.32,"*Cabbage Patch Step Down ( Beyond OCB)
*Way Load (Generation) of 160A, 267A, 224A, 319A
*Regulator R260 = 200A (237A, 266A, 285A, 314A)",,FALSE,FALSE,286,321,370,395,{E1CFE227-9DE1-4D5E-8D80-A20EB87D46C6}
5480,4164,{ECAB504D-0B41-11E6-9D37-D4BED91EFF1A},STOCKTON,SALT SPRINGS,BANK 2 (Non SCADA),CB 2102 (Non-SCADA),PGE\SZC1,2016-11-17 08:46:05.4579529 -08:00,1636902102,163281102,12,3,3,1,167,6.31,6.25,167,6.31,6.25,217,8.2,8.12,217,8.2,8.12,200,7.56,7.48,200,7.56,7.48,230,8.69,8.6,230,8.69,8.6,,,FALSE,FALSE,286,321,370,395,{37ED3A40-6C2B-488B-BB19-F6C3CCFC3DE6}
5481,4168,{4C486F54-671D-11E5-80CA-005056A729E5},STOCKTON,WEST POINT,Bank 2 (Non SCADA),CB 1101,PGE\BXYD,2017-01-10 15:25:25.1914718 -08:00,1632001101,014161101,8,3,3,1,282,6.15,6.09,267,5.83,5.77,315,6.87,6.8,299,6.53,6.46,350,7.64,7.56,340,7.42,7.35,350,7.64,7.56,350,7.64,7.56,,,FALSE,FALSE,320,416,384,481,{E2F8D5D7-6BA6-4201-BB39-1E9E788B90C7}
5482,4169,{464AB039-671D-11E5-80CA-005056A729E5},STOCKTON,STANISLAUS,Bank 2,CB 1701,PGE\BXYD,2017-01-11 10:32:56.0357120 -08:00,1628201701,014161102,10,3,3,1,380,11.75,11.63,380,11.75,11.63,380,11.75,11.63,380,11.75,11.63,380,11.75,11.63,380,11.75,11.63,380,11.75,11.63,380,11.75,11.63,"* Hydro Turbin Fans Capability: SN 387A, SE 483A, WN 464A, WE 554",,FALSE,FALSE,407,529,489,600,{DEB960BD-4632-45E2-B666-51E561C39132}
5483,4169,{464AB04A-671D-11E5-80CA-005056A729E5},STOCKTON,STANISLAUS,Bank 2,CB 1702,PGE\BXYD,2017-01-11 10:33:25.8631032 -08:00,1628201702,014161103,10,3,3,1,380,11.75,11.63,380,11.75,11.63,380,11.75,11.63,380,11.75,11.63,380,11.75,11.63,380,11.75,11.63,380,11.75,11.63,380,11.75,11.63,"*Hydro Turbin Fans on Bus Cap: SN 387A, SE 483A, WN 464A, WE 554A",,FALSE,FALSE,407,529,489,600,{92743463-A930-4790-A771-2AB99259EFF7}
5484,4172,{4C486F5C-671D-11E5-80CA-005056A729E5},STOCKTON,WEST POINT,Bank 3 (Non SCADA),CB 1102,PGE\BXYD,2017-01-10 16:12:35.5695011 -08:00,1632001102,014161104,8,3,3,1,350,7.64,7.56,350,7.64,7.56,350,7.64,7.56,350,7.64,7.56,350,7.64,7.56,350,7.64,7.56,350,7.64,7.56,350,7.64,7.56,,,FALSE,FALSE,481,481,481,481,{13584DD4-1DB7-4958-8887-4B182ED637FE}
5485,4171,{4C486E26-671D-11E5-80CA-005056A729E5},STOCKTON,VICTOR,Bank 1,CB 1101,PGE\ACT0,2016-11-16 15:19:57.3164161 -08:00,1632801101,162881102,8,3,3,1,417,9.1,9.01,417,9.1,9.01,417,9.1,9.01,417,9.1,9.01,417,9.1,9.01,417,9.1,9.01,417,9.1,9.01,417,9.1,9.01,* Stepdown T31520 - 7500kVA 12kV to 21kV,,FALSE,FALSE,1374,1787,1649,2061,{1211635F-070D-4C23-9DA8-57A82176327F}
5487,4171,{4C486E31-671D-11E5-80CA-005056A729E5},STOCKTON,VICTOR,Bank 1,CB 1102,PGE\BXYD,2017-01-10 17:16:34.4327373 -08:00,1632801102,162881103,8,3,3,1,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,,,FALSE,FALSE,1374,1787,1649,2061,{4F10B7C1-9BA9-464A-8589-69BB94A509E2}
5489,4176,{5C92B4D1-78E4-11E5-8C7B-9CB70D532D7F},DIABLO,ROSSMOOR,Bank 1,CB 1101,PGE\MFN3,2016-11-30 14:34:17.4182807 -08:00,0141601101,162881104,8,3,3,1,661,14.43,14.29,661,14.43,14.29,750,16.37,16.21,750,16.37,16.21,717,15.65,15.49,717,15.65,15.49,750,16.37,16.21,750,16.37,16.21,,,FALSE,FALSE,2061,2680,2474,3092,{88277ABA-3D7A-4D79-B422-BD3548D2BE3F}
5493,4176,{6294E9E7-78E4-11E5-8C7B-9CB70D532D7F},DIABLO,ROSSMOOR,Bank 1,CB 1102,PGE\MFN3,2016-11-30 14:34:32.5214935 -08:00,0141601102,162881105,8,3,3,1,530,11.57,11.45,530,11.57,11.45,728,15.89,15.73,728,15.89,15.73,634,13.84,13.7,634,13.84,13.7,768,16.76,16.59,768,16.76,16.59,,,FALSE,FALSE,2061,2680,2474,3092,{B85EA696-79F6-4FBE-8695-F41915F464DE}
5497,4176,{6294E9EC-78E4-11E5-8C7B-9CB70D532D7F},DIABLO,ROSSMOOR,Bank 1,CB 1103,PGE\MFN3,2016-11-30 14:34:45.1126303 -08:00,0141601103,162881106,8,3,3,1,231,5.04,4.99,231,5.04,4.99,252,5.5,5.44,252,5.5,5.44,287,6.26,6.2,287,6.26,6.2,303,6.61,6.54,303,6.61,6.54,Add 100A wayload to 1/0 ACSR,,FALSE,FALSE,2061,2680,2474,3092,{C4A20D6E-00E4-4BE3-BA7F-6131A5C57B8A}
5502,4176,{68AC548A-78E4-11E5-8C7B-9CB70D532D7F},DIABLO,ROSSMOOR,Bank 1,CB 1104,PGE\MFN3,2016-11-30 14:34:54.3180463 -08:00,0141601104,162881107,8,3,3,1,745,16.26,16.1,745,16.26,16.1,838,18.29,18.11,838,18.29,18.11,900,19.64,19.44,900,19.64,19.44,900,19.64,19.44,900,19.64,19.44,,,FALSE,FALSE,2061,2680,2474,3092,{EF131C06-1BEE-4EAE-B3E6-DFD374005723}
5506,4178,{464AB118-671D-11E5-80CA-005056A729E5},STOCKTON,TRACY,Bank 1,CB 1102,PGE\ACT0,2016-11-17 08:54:44.1638357 -08:00,1628801102,162880402,8,3,3,1,573,12.51,12.38,573,12.51,12.38,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{88B18C6F-6633-479A-BAD3-D215FF5E8DD2}
5507,4178,{0B435C2D-1184-11E6-95F2-D4BED91EFF1A},STOCKTON,TRACY,Bank 1,CB 1103,PGE\BXYD,2017-01-11 08:49:32.2191442 -08:00,1628801103,252901104,8,3,3,1,512,11.17,11.06,512,11.17,11.06,600,13.09,12.96,570,12.44,12.32,556,12.13,12.01,556,12.13,12.01,600,13.09,12.96,570,12.44,12.32,,,FALSE,FALSE,1374,1787,1649,2061,{884F70B0-E45B-4819-9E91-8EDCEDC22251}
5508,4178,{464AB121-671D-11E5-80CA-005056A729E5},STOCKTON,TRACY,Bank 1,CB 1104,PGE\ACT0,2016-11-17 09:17:01.9990626 -08:00,1628801104,162881109,8,3,3,1,512,11.17,11.06,512,11.17,11.06,578,12.61,12.48,578,12.61,12.48,556,12.13,12.01,556,12.13,12.01,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{3B738CD7-7945-441A-85B5-AD771C8EE6F9}
5509,4179,{464AB130-671D-11E5-80CA-005056A729E5},STOCKTON,TRACY,Bank 2,CB 1105,PGE\BXYD,2017-01-11 08:49:04.9189692 -08:00,1628801105,252901106,8,3,3,1,512,11.17,11.06,512,11.17,11.06,600,13.09,12.96,570,12.44,12.32,556,12.13,12.01,556,12.13,12.01,600,13.09,12.96,570,12.44,12.32,,,FALSE,FALSE,1374,1787,1649,2061,{2F032310-F067-4845-A9EE-A74716AE80DF}
5510,4179,{4C486DD6-671D-11E5-80CA-005056A729E5},STOCKTON,TRACY,Bank 2,CB 1106,PGE\ACT0,2016-11-17 09:53:42.3025411 -08:00,1628801106,252901108,8,3,3,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{1917A24C-D58F-4C03-8BEA-2E761E433F93}
5511,4179,{464AB12A-671D-11E5-80CA-005056A729E5},STOCKTON,TRACY,Bank 2,CB 1107,PGE\BXYD,2017-01-11 08:50:40.0951793 -08:00,1628801107,252901110,8,3,3,1,578,12.61,12.48,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,,,FALSE,FALSE,1374,1787,1649,2061,{98F43D51-8516-40AA-BCAA-00E024A15709}
5512,4179,{52F1DF2B-DCCA-11E5-83B3-2016D89D35F7},STOCKTON,TRACY,Bank 2,CB 402,PGE\ACT0,2016-11-17 10:19:20.3928470 -08:00,162880402,162881110,8,3,3,1,210,4.58,4.53,100,2.18,2.16,210,4.58,4.53,115,2.51,2.48,210,4.58,4.53,144,3.14,3.11,210,4.58,4.53,153,3.34,3.31,,,FALSE,FALSE,1374,1787,1649,2061,{3436B93E-3E9D-4A3B-B29B-65D109072168}
5513,4180,{EEFC7449-671D-11E5-80CA-005056A729E5},KERN,SEMITROPIC,Bank 3,CB 1104,PGE\BXYD,2016-11-17 10:19:06.0239576 -08:00,2529001104,252901112,8,3,3,1,575,12.55,12.42,575,12.55,12.42,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1099,1429,1319,1649,{49303800-66EE-41D2-8999-F887E4095194}
5514,4181,{4C486DEE-671D-11E5-80CA-005056A729E5},STOCKTON,TRACY,Bank 3,CB 1109 (Non-SCADA),PGE\ACT0,2016-11-17 10:41:21.0216557 -08:00,1628801109,162881111,8,3,3,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{5C3D5CF5-3DA2-4990-B697-0DD99809E407}
5515,4180,{EEFC744F-671D-11E5-80CA-005056A729E5},KERN,SEMITROPIC,Bank 3,CB 1106,PGE\BXYD,2016-11-17 10:41:00.8340911 -08:00,2529001106,253181101,8,3,3,1,575,12.55,12.42,575,12.55,12.42,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1099,1429,1319,1649,{031A3A4A-92C5-4EA1-86B5-0249079C2CD2}
5516,4180,{EEFC7455-671D-11E5-80CA-005056A729E5},KERN,SEMITROPIC,Bank 3,CB 1108,PGE\BXYD,2016-11-17 10:42:55.7857649 -08:00,2529001108,253181102,8,3,3,1,464,10.13,10.03,464,10.13,10.03,520,11.35,11.24,520,11.35,11.24,599,13.07,12.94,599,13.07,12.94,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1099,1429,1319,1649,{1A52525E-F233-48DB-B25E-71B92CCEFF29}
5517,4180,{EEFC7458-671D-11E5-80CA-005056A729E5},KERN,SEMITROPIC,Bank 3,CB 1110,PGE\BXYD,2016-11-17 10:44:24.4315682 -08:00,2529001110,162881112,8,3,3,1,575,12.55,12.42,575,12.55,12.42,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1099,1429,1319,1649,{84CD7BC0-6E97-49DD-B2D8-5D8C5016315B}
5518,4181,{4C486DF7-671D-11E5-80CA-005056A729E5},STOCKTON,TRACY,Bank 3,CB 1110 (Non-SCADA),PGE\BXYD,2017-01-11 08:59:09.2824433 -08:00,1628801110,163692101,8,3,3,1,573,12.51,12.38,573,12.51,12.38,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{EBC1037E-0191-42FB-96FE-5A0134069421}
5519,4180,{EEFC7467-671D-11E5-80CA-005056A729E5},KERN,SEMITROPIC,Bank 3,CB 1112,PGE\BXYD,2016-11-17 10:45:35.9448473 -08:00,2529001112,082191103,8,3,3,1,575,12.55,12.42,575,12.55,12.42,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1099,1429,1319,1649,{F9F5D399-47A5-4259-B35E-EC62D546319D}
5520,4181,{4C486DFA-671D-11E5-80CA-005056A729E5},STOCKTON,TRACY,Bank 3,CB 1111 (Non-SCADA),PGE\ACT0,2016-11-17 10:51:39.6310535 -08:00,1628801111,082191104,8,3,3,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{A912AFB2-BBDE-4A7E-8651-2872EBF399E1}
5521,4182,{E8FE8E12-671D-11E5-80CA-005056A729E5},KERN,MC FARLAND,Bank 1,CB 1101,PGE\BXYD,2016-11-17 11:12:43.2229530 -08:00,2531801101,082191105,8,3,3,1,515,11.24,11.13,515,11.24,11.13,578,12.61,12.48,578,12.61,12.48,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,733,953,879,1099,{CA86E153-5EE2-41BB-A0F4-77FFCE745856}
5522,4182,{E8FE8E1D-671D-11E5-80CA-005056A729E5},KERN,MC FARLAND,Bank 1,CB 1102,PGE\BXYD,2016-11-17 11:14:08.7285357 -08:00,2531801102,153612103,8,3,3,1,400,8.73,8.64,400,8.73,8.64,447,9.76,9.66,447,9.76,9.66,514,11.22,11.11,514,11.22,11.11,549,11.98,11.86,549,11.98,11.86,,,FALSE,FALSE,733,953,879,1099,{5CA32B29-ECD0-4782-A828-1D512E7B38EA}
5523,4183,{4C486E03-671D-11E5-80CA-005056A729E5},STOCKTON,TRACY,Bank 4,CB 1112 (Non-SCADA),PGE\BXYD,2017-01-11 09:01:56.7807170 -08:00,162881112,153612104,8,3,3,1,600,13.09,12.96,600,13.09,12.96,800,17.46,17.29,760,16.59,16.42,600,13.09,12.96,600,13.09,12.96,800,17.46,17.29,760,16.59,16.42,,,FALSE,FALSE,733,953,879,1099,{2D084938-FDA2-482C-8976-C0392D499E10}
5524,4165,{464AAF85-671D-11E5-80CA-005056A729E5},STOCKTON,SALT SPRINGS,Bank 1 (Non SCADA),CB 2101 (Non-SCADA),PGE\ACT0,2016-11-18 09:28:42.6405755 -08:00,163692101,153612105,8,4,4,2,902,18.75,18.56,902,18.75,18.56,1172,24.36,24.12,1172,24.36,24.12,1082,22.49,22.27,1082,22.49,22.27,1353,28.12,27.84,1353,28.12,27.84,,,FALSE,FALSE,902,1172,1082,1353,{00000000-0000-0000-0000-000000000000}
5525,4189,{E224A233-D1CA-11E5-8ECE-9CB70D532D7F},SAN JOSE,MABURY,Bank 2,CB 1103,PGE\RPBK,2016-11-22 08:37:00.4390676 -08:00,0821901103,153612106,8,3,3,2,468,10.21,10.11,468,10.21,10.11,600,13.09,12.96,600,13.09,12.96,528,11.52,11.4,528,11.52,11.4,600,13.09,12.96,600,13.09,12.96,"Phase 720A; L = 4; T = 6; Inst. = 4800
Ground 180A; L = 10; T = 1.5; Inst. = NONE",,FALSE,FALSE,2061,2680,2474,3092,{5F8054F5-2396-4BA4-A60E-161BD9AE4D12}
5526,4189,{E224A24A-D1CA-11E5-8ECE-9CB70D532D7F},SAN JOSE,MABURY,Bank 2,CB 1104,PGE\RPBK,2016-11-21 08:52:13.9007742 -08:00,0821901104,153612109,8,3,3,2,582,12.7,12.57,582,12.7,12.57,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,"Phase 720A; L = 4.0; T = 6; Inst =4800
Ground 180A; L = 5.0; T = 1.5; Inst = NONE",,FALSE,FALSE,2061,2680,2474,3092,{45E2CC18-887A-4DAF-8F94-6B75E3A425A1}
5527,4189,{3721AC5D-FDD1-11E5-9D37-D4BED91EFF1A},SAN JOSE,MABURY,Bank 2,CB 1105,PGE\RPBK,2016-11-22 08:48:12.0148336 -08:00,0821901105,153612110,8,3,3,2,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,"Phase 720A (Very Inverse); TD=0.6; Inst=4800, 3cycle delay
Ground 180A (Very Inverse);TD=1.0; Inst=4800",,FALSE,FALSE,2061,2680,2474,3092,{9E4112ED-A83E-4F99-9BA4-B80E4738E51D}
5530,4190,{946B52ED-0B22-11E6-9D37-D4BED91EFF1A},SIERRA,CLARKSVILLE,Bank 1,CB 2103,PGE\JSKe,2016-11-21 14:03:35.6337949 -08:00,1536102103,082191101,12,3,3,1,636,24.04,23.8,636,24.04,23.8,675,25.51,25.25,675,25.51,25.25,675,25.51,25.25,675,25.51,25.25,675,25.51,25.25,675,25.51,25.25,,,FALSE,FALSE,1190,1547,1428,1786,{BEA537AA-3703-4BE0-9F6A-1D90F6401967}
5532,4190,{946B5304-0B22-11E6-9D37-D4BED91EFF1A},SIERRA,CLARKSVILLE,Bank 1,CB 2104,PGE\JSKe,2016-11-21 14:03:07.8649162 -08:00,1536102104,082191102,12,3,3,1,578,21.84,21.62,578,21.84,21.62,689,26.04,25.78,689,26.04,25.78,627,23.7,23.46,627,23.7,23.46,732,27.66,27.38,732,27.66,27.38,,,FALSE,FALSE,1190,1547,1428,1786,{9680A750-45E9-4CCE-8B9B-F7E1BE473F15}
5533,4191,{946B5325-0B22-11E6-9D37-D4BED91EFF1A},SIERRA,CLARKSVILLE,Bank 2,CB 2105,PGE\JSKe,2016-11-21 14:00:03.6087504 -08:00,1536102105,014471105,12,3,3,1,578,21.84,21.62,578,21.84,21.62,675,25.51,25.25,675,25.51,25.25,627,23.7,23.46,627,23.7,23.46,675,25.51,25.25,675,25.51,25.25,,,FALSE,FALSE,1190,1547,1428,1786,{799B3CF6-C8B8-48B0-8FF0-63001C97D126}
