Id,BankId,Afid,DivisionName,SubstationName,BankName,CircuitName,LastChangedBy,DateRevised,CedsaId,CORRECTED CEDSA ID,OperatingVoltageId,SummerLoadFactorId,WinterLoadFactorId,LocationId,SummerNormalOperationalCapabilityAmps,SummerNormalOperationalCapabilityMva,SummerNormalOperationalCapabilityMw,SummerNormalPlanningCapabilityAmps,SummerNormalPlanningCapabilityMva,SummerNormalPlanningCapabilityMw,SummerEmergencyOperationalCapabilityAmps,SummerEmergencyOperationalCapabilityMva,SummerEmergencyOperationalCapabilityMw,SummerEmergencyPlanningCapabilityAmps,SummerEmergencyPlanningCapabilityMva,SummerEmergencyPlanningCapabilityMw,WinterNormalOperationalCapabilityAmps,WinterNormalOperationalCapabilityMva,WinterNormalOperationalCapabilityMw,WinterNormalPlanningCapabilityAmps,WinterNormalPlanningCapabilityMva,WinterNormalPlanningCapabilityMw,WinterEmergencyOperationalCapabilityAmps,WinterEmergencyOperationalCapabilityMva,WinterEmergencyOperationalCapabilityMw,WinterEmergencyPlanningCapabilityAmps,WinterEmergencyPlanningCapabilityMva,WinterEmergencyPlanningCapabilityMw,Notes,TransformerNotes,TransformerDerate,TransformerPlo,TransformerSummerNormalAmps,TransformerSummerEmergencyAmps,TransformerWinterNormalAmps,TransformerWinterEmergencyAmps,DmsGuid
5534,4191,{946B534A-0B22-11E6-9D37-D4BED91EFF1A},SIERRA,CLARKSVILLE,Bank 2,CB 2106,PGE\JSKe,2016-11-21 14:02:18.9409238 -08:00,1536102106,014471106,12,3,3,1,636,24.04,23.8,636,24.04,23.8,750,28.35,28.07,750,28.35,28.07,717,27.1,26.83,717,27.1,26.83,750,28.35,28.07,750,28.35,28.07,,,FALSE,FALSE,1190,1547,1428,1786,{13AAE277-D4D5-45A8-B6B1-6B80F8641E3F}
5535,4192,{946B5364-0B22-11E6-9D37-D4BED91EFF1A},SIERRA,CLARKSVILLE,Bank 3,CB 2109,PGE\JSKe,2016-11-21 14:12:03.2778099 -08:00,1536102109,014471107,12,3,3,1,636,24.04,23.8,636,24.04,23.8,792,29.93,29.63,792,29.93,29.63,717,27.1,26.83,717,27.1,26.83,800,30.23,29.93,800,30.23,29.93,,,FALSE,FALSE,1190,1547,1428,1786,{43E6E82C-BA3D-4C64-A151-B5B0BC0003CE}
5536,4192,{946B5382-0B22-11E6-9D37-D4BED91EFF1A},SIERRA,CLARKSVILLE,Bank 3,CB 2110,PGE\JSKe,2016-11-21 14:13:59.1113291 -08:00,1536102110,014471108,12,3,3,1,636,24.04,23.8,636,24.04,23.8,792,29.93,29.63,792,29.93,29.63,717,27.1,26.83,717,27.1,26.83,800,30.23,29.93,800,30.23,29.93,,,FALSE,FALSE,1190,1547,1428,1786,{850AE905-95F9-485C-B5AA-AB7BBA3AB08A}
5541,4195,{6AF46B1B-5440-11E6-8DC6-D4BED91EFF1A},SAN JOSE,MABURY,Bank 1,CB 1101 (Non-SCADA),PGE\RPBK,2017-05-04 09:55:36.9961522 -07:00,082191101,014662103,8,3,3,2,564,12.31,12.19,564,12.31,12.19,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,,,FALSE,FALSE,859,1116,1030,1288,{612DF543-D0B4-4B13-9FDD-6BD4DF544D8F}
5545,4195,{27E7ADFF-FDD1-11E5-9D37-D4BED91EFF1A},SAN JOSE,MABURY,Bank 1,CB 1102 (Non-SCADA),PGE\RPBK,2016-11-22 12:42:20.4539433 -08:00,0821901102,014662104,8,3,3,2,524,11.44,11.33,524,11.44,11.33,591,12.9,12.77,591,12.9,12.77,599,13.07,12.94,599,13.07,12.94,600,13.09,12.96,600,13.09,12.96,"Phase 720A; L = 4; T = 6; Inst. = 4800
Ground 180A; L = 10; T = 1.5; Inst. = NONE",,FALSE,FALSE,859,1116,1030,1288,{ABC9A89C-3341-420A-ACD3-8900C24C243A}
5547,4199,{BD86DA10-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,DUMBARTON,Bank 2,CB 1105,PGE\RDR1,2017-06-13 12:09:35.5314817 -07:00,0144701105,014662105,7,3,3,2,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,1388,1805,1666,2000,{18FC7DDB-9E34-43ED-91E5-0EFAC2709039}
5550,4199,{BD86DA19-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,DUMBARTON,Bank 2,CB 1106,PGE\RDR1,2017-06-13 12:23:16.1332021 -07:00,0144701106,014662106,7,3,3,2,541,11.68,11.56,541,11.68,11.56,600,12.96,12.83,600,12.96,12.83,557,12.03,11.91,557,12.03,11.91,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,1388,1805,1666,2000,{FDF7548D-0ADC-48B4-AF2A-B3A0881C6B0C}
5551,4199,{BD86DA22-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,DUMBARTON,Bank 2,CB 1107,PGE\RDR1,2017-06-13 12:35:47.6728371 -07:00,0144701107,182981103,7,3,3,2,541,11.68,11.56,541,11.68,11.56,600,12.96,12.83,600,12.96,12.83,557,12.03,11.91,557,12.03,11.91,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,1388,1805,1666,2000,{B22A0825-4B5A-42B1-B69C-00B9D0E0551A}
5552,4199,{BD86DA33-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,DUMBARTON,Bank 2,CB 1108,PGE\RDR1,2017-06-13 13:27:40.5055447 -07:00,0144701108,014662107,7,3,3,2,541,11.68,11.56,541,11.68,11.56,600,12.96,12.83,600,12.96,12.83,557,12.03,11.91,557,12.03,11.91,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,1388,1805,1666,2000,{D07DD5F9-6AFF-4049-8DD2-7C6343EF4743}
5553,4200,{81611FF0-78E4-11E5-8C7B-9CB70D532D7F},DIABLO,TASSAJARA,Bank 1,CB 2103,PGE\MFN3,2016-11-30 14:26:09.9816126 -08:00,0146602103,014662108,12,3,3,1,573,21.66,21.44,573,21.66,21.44,667,25.21,24.96,667,25.21,24.96,627,23.7,23.46,627,23.7,23.46,667,25.21,24.96,667,25.21,24.96,"This is an express circuit that feeds load in the adjacent Mission Division, thus it is equipped with a feeder voltage regulator 3- 1 phase, 833/933 kVA set with a Cooper CL5 controller to SN 606, SE 751, WN 722, WE 751.
Distribution Operator should place Tassajara 2103 Regulator on manual control and in neutral position when paralleling circuits.
Additional limitation 1000Al PVC Riser (14625) + Wayload (108amps) :   SN 638, SE 856, WN 774, WE 953",,FALSE,FALSE,1984,2579,2381,2976,{3A71D4BF-F06F-4557-973B-335C7A96386E}
5559,4200,{8161201C-78E4-11E5-8C7B-9CB70D532D7F},DIABLO,TASSAJARA,Bank 1,CB 2104,PGE\MFN3,2016-11-30 14:28:30.1971431 -08:00,0146602104,014662109,12,3,3,1,584,22.07,21.85,584,22.07,21.85,742,28.04,27.76,742,28.04,27.76,600,22.68,22.45,600,22.68,22.45,800,30.23,29.93,800,30.23,29.93,,,FALSE,FALSE,1984,2579,2381,2976,{6FE1BBB7-0415-4846-8CFD-FC66279DBF23}
5565,4200,{875E9A21-78E4-11E5-8C7B-9CB70D532D7F},DIABLO,TASSAJARA,Bank 1,CB 2105,PGE\MFN3,2016-11-30 14:28:52.9614824 -08:00,0146602105,014662110,12,3,3,1,584,22.07,21.85,584,22.07,21.85,742,28.04,27.76,742,28.04,27.76,600,22.68,22.45,600,22.68,22.45,800,30.23,29.93,800,30.23,29.93,,,FALSE,FALSE,1984,2579,2381,2976,{168372DC-5EC7-4991-A0E3-228FE09DE039}
5568,4200,{875E9A26-78E4-11E5-8C7B-9CB70D532D7F},DIABLO,TASSAJARA,Bank 1,CB 2106,PGE\MFN3,2016-11-30 14:29:07.7684447 -08:00,0146602106,182222101,12,3,3,1,578,21.84,21.62,578,21.84,21.62,689,26.04,25.78,689,26.04,25.78,627,23.7,23.46,627,23.7,23.46,732,27.66,27.38,732,27.66,27.38,,,FALSE,FALSE,1984,2579,2381,2976,{5CB48277-21DC-4E9C-B92D-71CF1A2104B5}
5572,4185,{904AFA04-081F-11E6-9D37-D4BED91EFF1A},CENTRAL COAST,JOLON,Bank 2,CB 1103,PGE\MTTA,2016-12-29 12:37:49.0414568 -08:00,1829801103,153651103,8,3,3,1,417,9.1,9.01,417,9.1,9.01,417,9.1,9.01,417,9.1,9.01,417,9.1,9.01,417,9.1,9.01,417,9.1,9.01,417,9.1,9.01,,,FALSE,FALSE,733,953,879,1099,{4864B2F8-EC3A-4C50-9C46-3339C6BC8CC2}
5578,4202,{875E9A3D-78E4-11E5-8C7B-9CB70D532D7F},DIABLO,TASSAJARA,Bank 2,CB 2107,PGE\MFN3,2016-11-30 14:29:34.3999942 -08:00,0146602107,153651104,12,3,3,1,578,21.84,21.62,578,21.84,21.62,689,26.04,25.78,689,26.04,25.78,627,23.7,23.46,627,23.7,23.46,732,27.66,27.38,732,27.66,27.38,,,FALSE,FALSE,1984,2579,2381,2976,{25E7D760-B279-4E05-9F4C-23ACBDA729A9}
5582,4202,{875E9A5D-78E4-11E5-8C7B-9CB70D532D7F},DIABLO,TASSAJARA,Bank 2,CB 2108,PGE\MFN3,2016-11-30 14:29:42.4810532 -08:00,0146602108,153652105,12,3,3,1,661,24.98,24.73,661,24.98,24.73,792,29.93,29.63,792,29.93,29.63,717,27.1,26.83,717,27.1,26.83,833,31.48,31.17,833,31.48,31.17,,,FALSE,FALSE,1984,2579,2381,2976,{5722BFA2-E3A8-4583-9FDF-8E5D58D6EA1A}
5588,4202,{8D7DA60D-78E4-11E5-8C7B-9CB70D532D7F},DIABLO,TASSAJARA,Bank 2,CB 2109,PGE\MFN3,2016-11-30 14:29:54.6962447 -08:00,0146602109,014662112,12,3,3,1,578,21.84,21.62,578,21.84,21.62,689,26.04,25.78,689,26.04,25.78,627,23.7,23.46,627,23.7,23.46,732,27.66,27.38,732,27.66,27.38,,,FALSE,FALSE,1984,2579,2381,2976,{DC9931F4-FC66-477C-80A9-0725A340B717}
5593,4202,{8D7DA61B-78E4-11E5-8C7B-9CB70D532D7F},DIABLO,TASSAJARA,Bank 2,CB 2110,PGE\MFN3,2016-11-30 14:30:11.7319907 -08:00,0146602110,014662113,12,3,3,1,578,21.84,21.62,578,21.84,21.62,689,26.04,25.78,689,26.04,25.78,627,23.7,23.46,627,23.7,23.46,732,27.66,27.38,732,27.66,27.38,,,FALSE,FALSE,1984,2579,2381,2976,{79CB833A-9994-4FB9-821C-AA8ED6E7997C}
5600,1106,{FAFA58DF-8730-11E6-841B-D4BED91EFF1A},CENTRAL COAST,DEL MONTE,Bank 1,CB 2101,PGE\MTDR,2017-07-14 11:00:56.9448125 -07:00,182222101,014662114,12,4,4,2,375,14.17,14.03,375,14.17,14.03,375,14.17,14.03,375,14.17,14.03,375,14.17,14.03,375,14.17,14.03,375,14.17,14.03,375,14.17,14.03,,,FALSE,FALSE,1190,1331,1331,1331,{286D84D9-250E-4476-BFCA-91738CE3CC82}
5601,4212,{AD80C04D-0B22-11E6-9D37-D4BED91EFF1A},SIERRA,SHINGLE SPRINGS,Bank 1,CB 1103,PGE\JSKe,2016-11-23 11:39:45.1575329 -08:00,1536501103,153652108,8,3,3,1,503,10.98,10.87,503,10.98,10.87,600,13.09,12.96,600,13.09,12.96,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,733,953,879,1099,{625EC3B2-27D0-4F85-B3A9-FF96CBDFEF3C}
5602,4212,{AD80C05D-0B22-11E6-9D37-D4BED91EFF1A},SIERRA,SHINGLE SPRINGS,Bank 1,CB 1104,PGE\JSKe,2016-11-23 11:54:30.2375205 -08:00,1536501104,153652109,8,4,4,2,534,11.65,11.53,534,11.65,11.53,600,13.09,12.96,600,13.09,12.96,545,11.89,11.77,545,11.89,11.77,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,733,953,879,1099,{69894496-8A97-40D4-8172-D1BEC3C7A54F}
5604,4213,{AD80C070-0B22-11E6-9D37-D4BED91EFF1A},SIERRA,SHINGLE SPRINGS,Bank 2,CB 2105,PGE\JSKe,2016-11-23 12:14:17.2282379 -08:00,1536502105,153652110,12,4,4,2,423,15.99,15.83,423,15.99,15.83,550,20.79,20.58,550,20.79,20.58,508,19.2,19.01,508,19.2,19.01,600,22.68,22.45,600,22.68,22.45,,,FALSE,FALSE,423,550,508,635,{BAFE04EA-DDE8-4EC3-A52D-24BD5E43444F}
5605,4214,{8D7DA623-78E4-11E5-8C7B-9CB70D532D7F},DIABLO,TASSAJARA,Bank 3,CB 2112,PGE\MFN3,2016-11-30 14:31:15.4302946 -08:00,0146602112,082952108,12,3,3,1,584,22.07,21.85,584,22.07,21.85,742,28.04,27.76,742,28.04,27.76,600,22.68,22.45,600,22.68,22.45,800,30.23,29.93,800,30.23,29.93,,,FALSE,FALSE,1984,2579,2381,2976,{4D4445EE-4EFF-473E-9A77-9C62EF178966}
5609,4214,{938A626D-78E4-11E5-8C7B-9CB70D532D7F},DIABLO,TASSAJARA,Bank 3,CB 2113,PGE\MFN3,2016-11-30 14:31:28.8937367 -08:00,0146602113,013801101,12,3,3,1,578,21.84,21.62,578,21.84,21.62,689,26.04,25.78,689,26.04,25.78,627,23.7,23.46,627,23.7,23.46,732,27.66,27.38,732,27.66,27.38,,,FALSE,FALSE,1984,2579,2381,2976,{CB9FA05E-25FC-46AE-AB46-FB836BF9777D}
5613,4214,{938A62A5-78E4-11E5-8C7B-9CB70D532D7F},DIABLO,TASSAJARA,Bank 3,CB 2114,PGE\MFN3,2016-11-30 14:31:41.9203212 -08:00,0146602114,082952109,12,3,3,1,578,21.84,21.62,578,21.84,21.62,689,26.04,25.78,689,26.04,25.78,627,23.7,23.46,627,23.7,23.46,732,27.66,27.38,732,27.66,27.38,,,FALSE,FALSE,1984,2579,2381,2976,{B766D19A-7DEE-40C0-9BA0-1757EB075F8D}
5619,4215,{AD80C091-0B22-11E6-9D37-D4BED91EFF1A},SIERRA,SHINGLE SPRINGS,Bank 3,CB 2108,PGE\JSKe,2016-11-23 13:09:04.8908721 -08:00,1536502108,082952110,12,3,3,1,530,20.03,19.83,530,20.03,19.83,728,27.51,27.23,728,27.51,27.23,634,23.96,23.72,634,23.96,23.72,750,28.35,28.07,750,28.35,28.07,,,FALSE,FALSE,1190,1547,1428,1786,{F822EC43-25FA-40F8-B91E-5DF67BDFF60A}
5620,4215,{AD80C0B0-0B22-11E6-9D37-D4BED91EFF1A},SIERRA,SHINGLE SPRINGS,Bank 3,CB 2109,PGE\JSKe,2016-11-23 13:11:29.7660892 -08:00,1536502109,013801102,12,3,3,1,636,24.04,23.8,636,24.04,23.8,750,28.35,28.07,750,28.35,28.07,717,27.1,26.83,717,27.1,26.83,750,28.35,28.07,750,28.35,28.07,,,FALSE,FALSE,1190,1547,1428,1786,{ACF54AFE-BF40-4F7E-8AED-27ADA167E022}
5621,4215,{AD80C0F8-0B22-11E6-9D37-D4BED91EFF1A},SIERRA,SHINGLE SPRINGS,Bank 3,CB 2110,PGE\JSKe,2016-11-23 13:13:59.4388950 -08:00,1536502110,013801103,12,3,3,1,636,24.04,23.8,636,24.04,23.8,792,29.93,29.63,792,29.93,29.63,717,27.1,26.83,717,27.1,26.83,800,30.23,29.93,800,30.23,29.93,,,FALSE,FALSE,1190,1547,1428,1786,{371BA6A2-B444-4C80-9A58-844DADE15E5E}
5623,4211,{D5F176D4-D1CA-11E5-8ECE-9CB70D532D7F},SAN JOSE,EDENVALE,Bank 3,CB 2108,PGE\DVN5,2016-11-28 11:09:34.9887871 -08:00,0829502108,013801104,12,3,3,2,541,20.45,20.25,541,20.45,20.25,600,22.68,22.45,600,22.68,22.45,557,21.05,20.84,557,21.05,20.84,600,22.68,22.45,600,22.68,22.45,,,FALSE,FALSE,1190,1547,1428,1786,{2980CAB5-F435-4FC2-BA8B-A813B616CB12}
5624,4216,{96A9BA84-FDB8-11E5-9D37-D4BED91EFF1A},DIABLO,MORAGA,Bank 5,CB 1101,PGE\MFN3,2016-11-30 14:46:24.7864048 -08:00,0138001101,013801105,8,3,3,1,503,10.98,10.87,477,10.41,10.31,639,13.95,13.81,607,13.25,13.12,557,12.16,12.04,529,11.54,11.42,667,14.56,14.41,633,13.81,13.67,,,TRUE,FALSE,2061,2680,2474,3092,{2A1276C3-DAB7-4990-B57E-91E81505CF03}
5625,4211,{D5F17723-D1CA-11E5-8ECE-9CB70D532D7F},SAN JOSE,EDENVALE,Bank 3,CB 2109,PGE\DVN5,2016-11-28 11:11:25.0197665 -08:00,0829502109,082952111,12,3,3,2,541,20.45,20.25,541,20.45,20.25,600,22.68,22.45,600,22.68,22.45,557,21.05,20.84,557,21.05,20.84,600,22.68,22.45,600,22.68,22.45,,,FALSE,FALSE,1190,1547,1428,1786,{7AA740CC-AFB9-44CD-8A7A-107345936C83}
5626,4211,{D5F1775D-D1CA-11E5-8ECE-9CB70D532D7F},SAN JOSE,EDENVALE,Bank 3,CB 2110,PGE\DVN5,2016-11-28 11:17:04.8782864 -08:00,0829502110,082952112,12,3,3,2,541,20.45,20.25,541,20.45,20.25,600,22.68,22.45,600,22.68,22.45,557,21.05,20.84,557,21.05,20.84,600,22.68,22.45,600,22.68,22.45,,,FALSE,FALSE,1190,1547,1428,1786,{B422F36C-4CA2-47EC-863E-BC4A57658855}
5627,4216,{48D4CA58-78E4-11E5-8C7B-9CB70D532D7F},DIABLO,MORAGA,Bank 5,CB 1102,PGE\MFN3,2016-11-30 14:46:15.9251706 -08:00,0138001102,082952113,8,3,3,1,481,10.5,10.4,481,10.5,10.4,539,11.76,11.64,539,11.76,11.64,557,12.16,12.04,557,12.16,12.04,666,14.53,14.38,666,14.53,14.38,,,FALSE,FALSE,2061,2680,2474,3092,{F0A1A733-7347-4285-8B28-6956EA120261}
5629,4216,{48D4CA69-78E4-11E5-8C7B-9CB70D532D7F},DIABLO,MORAGA,Bank 5,CB 1103,PGE\MFN3,2016-11-30 14:46:03.6327646 -08:00,0138001103,014592106,8,3,3,1,422,9.21,9.12,422,9.21,9.12,536,11.7,11.58,536,11.7,11.58,468,10.21,10.11,468,10.21,10.11,566,12.35,12.23,566,12.35,12.23,"Due to 249A way load my planning capabilities are SN 671, SE 785, WN 717, WE 800",,FALSE,FALSE,2061,2680,2474,3092,{7A3A20A5-6B25-4450-ADF1-8B5A79DD5EFB}
5631,4216,{4ED551D1-78E4-11E5-8C7B-9CB70D532D7F},DIABLO,MORAGA,Bank 5,CB 1104,PGE\MFN3,2016-11-30 14:45:51.7927441 -08:00,0138001104,012091101,8,3,3,1,440,9.6,9.5,440,9.6,9.5,566,12.35,12.23,566,12.35,12.23,525,11.46,11.35,525,11.46,11.35,583,12.72,12.59,583,12.72,12.59,"Limiting factor is no available on this sheet: 750Cu 3/C PL&N in metal riser SN 476, SE 543, WN 570 WE 570.",,FALSE,FALSE,2061,2680,2474,3092,{8A0A0DA2-9470-4442-9513-8C88E66981DE}
5633,4216,{4ED551EB-78E4-11E5-8C7B-9CB70D532D7F},DIABLO,MORAGA,Bank 5,CB 1105,PGE\MFN3,2016-11-30 14:45:43.9461956 -08:00,0138001105,012091103,8,3,3,1,578,12.61,12.48,578,12.61,12.48,689,15.04,14.89,689,15.04,14.89,627,13.68,13.54,627,13.68,13.54,732,15.98,15.82,732,15.98,15.82,,,FALSE,FALSE,2061,2680,2474,3092,{E0F5F9C0-F0D7-43B1-AC4B-B6F1795783EB}
5636,4217,{DC00D08C-D1CA-11E5-8ECE-9CB70D532D7F},SAN JOSE,EDENVALE,Bank 4,CB 2111,PGE\DVN5,2016-11-28 11:28:30.3696323 -08:00,0829502111,012091104,12,3,3,2,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,,,FALSE,FALSE,1190,1547,1428,1786,{8CC39D38-2B0D-4C28-B844-F2F8EF4E7BE7}
5640,4217,{DC00D0AA-D1CA-11E5-8ECE-9CB70D532D7F},SAN JOSE,EDENVALE,Bank 4,CB 2112,PGE\DVN5,2016-11-28 11:37:03.1751907 -08:00,0829502112,012091105,12,3,3,2,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,,,FALSE,FALSE,1190,1547,1428,1786,{9DABF673-8A7C-4064-8012-6AEC3979B119}
5642,4217,{DC00D0C1-D1CA-11E5-8ECE-9CB70D532D7F},SAN JOSE,EDENVALE,Bank 4,CB 2113,PGE\DVN5,2016-11-28 11:48:33.1751862 -08:00,0829502113,012091109,12,3,3,2,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,,,FALSE,FALSE,1190,1547,1428,1786,{CFE0318C-3C64-4CE4-817B-7FABDFE9C11B}
5828,4293,{9CA8A6BA-78E3-11E5-8C7B-9CB70D532D7F},DIABLO,BRENTWOOD,Bank 1,CB 2106,PGE\WCL5,2016-12-14 17:17:16.9529169 -08:00,0145902106,152701109,22,3,3,1,578,20.8,20.59,578,20.8,20.59,689,24.8,24.55,689,24.8,24.55,627,22.57,22.34,627,22.57,22.34,732,26.35,26.09,732,26.35,26.09,,,FALSE,FALSE,1667,2167,2000,2500,{9E6D62A3-9709-4D25-837E-FD352B5561FF}
5830,4282,{4D5B04D1-78E5-11E5-8C7B-9CB70D532D7F},EAST BAY,OAKLAND J,Bank 1,CB 1101,PGE\C7CF,2017-05-30 15:17:28.0605388 -07:00,0120901101,152701110,7,3,3,2,397,8.57,8.48,397,8.57,8.48,474,10.24,10.14,474,10.24,10.14,440,9.5,9.41,440,9.5,9.41,488,10.54,10.43,488,10.54,10.43,,,FALSE,FALSE,2083,2708,2500,3125,{BBE02DF8-6EB1-4D0E-9319-B7D7CD9AE764}
5831,4282,{4D5B04DF-78E5-11E5-8C7B-9CB70D532D7F},EAST BAY,OAKLAND J,Bank 1,CB 1103,PGE\C7CF,2017-05-30 15:31:45.0584058 -07:00,0120901103,152531101,7,3,3,2,435,9.4,9.31,413,8.92,8.83,496,10.71,10.6,471,10.17,10.07,525,11.34,11.23,525,11.34,11.23,583,12.59,12.46,579,12.51,12.38,,,FALSE,FALSE,2083,2708,2500,3125,{35EAE5E9-1425-4425-AB8F-1FF6690608F1}
5832,4282,{4D5B04E4-78E5-11E5-8C7B-9CB70D532D7F},EAST BAY,OAKLAND J,Bank 1,CB 1104,PGE\C7CF,2017-05-30 15:19:54.1280203 -07:00,0120901104,152531102,7,3,3,2,397,8.57,8.48,397,8.57,8.48,487,10.52,10.41,487,10.52,10.41,469,10.13,10.03,469,10.13,10.03,541,11.68,11.56,541,11.68,11.56,,,FALSE,FALSE,2083,2708,2500,3125,{BE5FEE13-DEC4-470B-B34C-F87243967D1D}
5833,4282,{4D5B04E9-78E5-11E5-8C7B-9CB70D532D7F},EAST BAY,OAKLAND J,Bank 1,CB 1105,PGE\C7CF,2016-12-15 11:44:50.7134885 -08:00,0120901105,012091112,8,3,3,2,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,600,13.09,12.96,574,12.53,12.4,574,12.53,12.4,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2083,2708,2500,3125,{299942ED-16E8-4C08-8DB6-A25B282D7ECF}
5834,4282,{59AF3446-78E5-11E5-8C7B-9CB70D532D7F},EAST BAY,OAKLAND J,Bank 1,CB 1109,PGE\C7CF,2016-12-15 11:49:58.8214246 -08:00,0120901109,012091102,8,3,3,2,426,9.3,9.21,426,9.3,9.21,479,10.45,10.35,479,10.45,10.35,464,10.13,10.03,464,10.13,10.03,500,10.91,10.8,500,10.91,10.8,1) This feeder is energized with no load.  It is a back up for the Ownes Glass company that has transmission service.,,FALSE,FALSE,2083,2708,2500,3125,{705FD0F8-0F7A-4019-A0EA-8A3767174930}
5835,4301,{8E5DEF68-0B22-11E6-9D37-D4BED91EFF1A},SIERRA,BELL,Bank 3,CB 1109,PGE\MTN6,2016-12-15 12:11:32.9506570 -08:00,1527001109,012091116,8,3,3,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1223,1590,1468,1835,{C0EC306A-489E-4C2A-900C-5D74AD96F0AD}
5836,4301,{8E5DEF71-0B22-11E6-9D37-D4BED91EFF1A},SIERRA,BELL,Bank 3,CB 1110,PGE\MTN6,2016-12-15 12:18:21.5409910 -08:00,1527001110,012091117,8,4,4,2,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1223,1590,1468,1835,{4E809B28-5E95-4D9B-9905-242470518029}
5837,4302,{9AA85C63-0B22-11E6-9D37-D4BED91EFF1A},SIERRA,FLINT,Bank 1,CB 1101,PGE\MTN6,2016-12-15 12:36:02.0419332 -08:00,1525301101,012090403,8,3,3,1,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,,,FALSE,FALSE,1289,1676,1547,1934,{4840A666-C643-4B1E-A2C1-6B57F45D00C5}
5838,4302,{9AA85C7A-0B22-11E6-9D37-D4BED91EFF1A},SIERRA,FLINT,Bank 1,CB 1102,PGE\MTN6,2016-12-15 12:41:20.4817931 -08:00,1525301102,012090409,8,4,4,2,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,,,FALSE,FALSE,1289,1676,1547,1934,{9B8D28C1-3FAC-4C4B-8899-7179261EE2D6}
5840,4282,{59AF344B-78E5-11E5-8C7B-9CB70D532D7F},EAST BAY,OAKLAND J,Bank 1,CB 1112,PGE\MUSF,2017-06-09 15:00:28.6732308 -07:00,0120901112,012101101,7,3,3,2,560,12.1,11.98,560,12.1,11.98,600,12.96,12.83,600,12.96,12.83,577,12.46,12.34,577,12.46,12.34,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,2083,2708,2500,3125,{0A2133C6-CD64-47FB-89AB-DD4B6B820E1D}
5841,2547,{59AF345E-78E5-11E5-8C7B-9CB70D532D7F},EAST BAY,OAKLAND J,Bank 2,CB 1102,PGE\MUSF,2017-06-09 14:46:47.8841243 -07:00,0120901102,012101103,7,3,3,2,467,10.09,9.99,467,10.09,9.99,523,11.3,11.19,523,11.3,11.19,481,10.39,10.29,481,10.39,10.29,539,11.64,11.52,539,11.64,11.52,,,FALSE,FALSE,2083,2708,2500,3125,{47263202-995C-423B-A771-70983F682104}
5842,2547,{6000965B-78E5-11E5-8C7B-9CB70D532D7F},EAST BAY,OAKLAND J,Bank 2,CB 1116,PGE\MUSF,2017-06-09 14:54:10.7979198 -07:00,0120901116,012110406,7,3,3,2,475,10.26,10.16,475,10.26,10.16,584,12.61,12.48,570,12.31,12.19,489,10.56,10.45,489,10.56,10.45,600,12.96,12.83,570,12.31,12.19,,,FALSE,FALSE,2083,2708,2500,3125,{F73C99DE-7BB9-4A3F-9BDC-E7E5CED4BA51}
5843,2547,{60009660-78E5-11E5-8C7B-9CB70D532D7F},EAST BAY,OAKLAND J,Bank 2,CB 1117,PGE\MUSF,2017-06-09 14:55:07.0533228 -07:00,0120901117,012110407,7,3,3,2,450,9.72,9.62,450,9.72,9.62,504,10.89,10.78,504,10.89,10.78,464,10.02,9.92,464,10.02,9.92,519,11.21,11.1,519,11.21,11.1,,,FALSE,FALSE,2083,2708,2500,3125,{F188FD5A-03A0-45E7-9384-FCC4D5AFE37C}
5844,2547,{B7D12457-8A62-11E6-841B-D4BED91EFF1A},EAST BAY,OAKLAND J,Bank 2,CB IJ 2,PGE\C7CF,2016-12-15 13:09:07.9110078 -08:00,,012110405,8,3,3,2,505,11.02,10.91,505,11.02,10.91,586,12.79,12.66,586,12.79,12.66,515,11.24,11.13,515,11.24,11.13,598,13.05,12.92,598,13.05,12.92,,,FALSE,FALSE,2061,2680,2474,3092,{468DB00A-AE44-44D6-8EF0-9275474C406F}
5845,2547,{CDB86947-8A62-11E6-841B-D4BED91EFF1A},EAST BAY,OAKLAND J,Bank 2,CB IJ 3,PGE\C7CF,2016-12-15 13:10:31.7152762 -08:00,,014321101,8,3,3,2,505,11.02,10.91,505,11.02,10.91,586,12.79,12.66,586,12.79,12.66,515,11.24,11.13,515,11.24,11.13,598,13.05,12.92,598,13.05,12.92,,,FALSE,FALSE,2061,2680,2474,3092,{0D4F1E31-DC33-4BA6-90E2-CFC516F5A76F}
5846,4281,{665B4727-78E5-11E5-8C7B-9CB70D532D7F},EAST BAY,OAKLAND J,Bank 3,CB 403,PGE\C7CF,2016-12-15 13:16:37.8070706 -08:00,012090403,013232101,4,3,3,2,356,2.69,2.66,356,2.69,2.66,392,2.97,2.94,392,2.97,2.94,367,2.78,2.75,367,2.78,2.75,403,3.05,3.02,403,3.05,3.02,,,FALSE,FALSE,924,1202,1109,1387,{7F5F7E8C-F628-47CF-9E12-DB771F054FB9}
5847,4281,{665B472A-78E5-11E5-8C7B-9CB70D532D7F},EAST BAY,OAKLAND J,Bank 3,CB 409,PGE\C7CF,2016-12-15 13:28:53.0934782 -08:00,012090409,013232102,4,3,3,2,321,2.43,2.41,321,2.43,2.41,360,2.72,2.69,360,2.72,2.69,358,2.71,2.68,358,2.71,2.68,382,2.89,2.86,382,2.89,2.86,,,FALSE,FALSE,924,1202,1109,1387,{B229F6D5-D83D-4322-A695-32537051F125}
5848,4193,{189B1B7B-BD9F-11E6-93A9-D4BED91EFF1A},SIERRA,ALLEGHANY,MOBILE TRANSFORMER BANK NO 1,CB 1101 (Non-SCADA),PGE\RVS7,2016-12-16 14:24:05.9213471 -08:00,,014692101,8,3,3,1,333,7.27,7.2,333,7.27,7.2,333,7.27,7.2,333,7.27,7.2,333,7.27,7.2,333,7.27,7.2,333,7.27,7.2,333,7.27,7.2,,,FALSE,FALSE,343,446,412,515,{EF843E3F-AB18-4E08-BD8F-49A4CB0039D1}
5849,4193,{226EEC41-BD9F-11E6-93A9-D4BED91EFF1A},SIERRA,ALLEGHANY,MOBILE TRANSFORMER BANK NO 1,CB 1102 (Non-SCADA),PGE\RVS7,2016-12-16 14:25:22.9696016 -08:00,,014692102,8,3,3,1,183,3.99,3.95,183,3.99,3.95,210,4.58,4.53,210,4.58,4.53,210,4.58,4.53,210,4.58,4.53,210,4.58,4.53,210,4.58,4.53,,,FALSE,FALSE,343,446,412,515,{CB2321BF-3491-4305-BB3D-0240EA69E310}
5850,2682,{F6AEA6DD-47A5-11E6-AFF0-80000BC6CD8D},SACRAMENTO,DOBBINS,BANK 1 (Non SCADA),CB 1101,PGE\WRA4,2017-03-23 17:09:35.4686131 -07:00,,014692103,8,3,3,1,250,5.46,5.41,137,2.99,2.96,250,5.46,5.41,178,3.88,3.84,250,5.46,5.41,164,3.58,3.54,250,5.46,5.41,206,4.5,4.46,,,FALSE,TRUE,137,178,164,206,{507429A3-4032-4600-99BD-CA7952923AF1}
5851,4280,{6C8E2516-78E5-11E5-8C7B-9CB70D532D7F},EAST BAY,OAKLAND K,Bank 2,CB 1101,PGE\MUSF,2017-05-18 10:02:09.6764743 -07:00,0121001101,014471109,7,3,3,2,347,7.49,7.42,347,7.49,7.42,396,8.55,8.46,396,8.55,8.46,417,9.01,8.92,417,9.01,8.92,463,10,9.9,463,10,9.9,,,FALSE,FALSE,1736,2257,2083,2604,{469FB090-0EBE-4FD1-BA5A-C0D93C6ED107}
5852,4280,{72FF91EF-78E5-11E5-8C7B-9CB70D532D7F},EAST BAY,OAKLAND K,Bank 2,CB 1103,PGE\C7CF,2017-05-31 16:37:41.1723523 -07:00,0121001103,014471110,7,3,3,2,344,7.43,7.36,344,7.43,7.36,447,9.65,9.55,447,9.65,9.55,412,8.9,8.81,412,8.9,8.81,490,10.58,10.47,490,10.58,10.47,,,FALSE,FALSE,1736,2257,2083,2604,{5F13743A-BC81-43EB-8E8A-BA9365F181EA}
5853,4278,{7F4D3229-78E5-11E5-8C7B-9CB70D532D7F},EAST BAY,OAKLAND L,Bank 7 (Non SCADA),CB 406 (Non-SCADA),PGE\C7CF,2017-06-05 16:28:35.5233837 -07:00,012110406,014471111,4,3,3,2,300,2.27,2.25,285,2.16,2.14,300,2.27,2.25,300,2.27,2.25,300,2.27,2.25,300,2.27,2.25,300,2.27,2.25,300,2.27,2.25,,,FALSE,FALSE,1866,2425,2239,2799,{3FEDE88B-CD4E-4664-AEB7-2A2898E13FBD}
5854,4278,{7F4D322C-78E5-11E5-8C7B-9CB70D532D7F},EAST BAY,OAKLAND L,Bank 7 (Non SCADA),CB 407 (Non-SCADA),PGE\C7CF,2017-06-05 16:31:00.9484481 -07:00,012110407,014471112,4,3,3,2,300,2.27,2.25,285,2.16,2.14,300,2.27,2.25,285,2.16,2.14,300,2.27,2.25,285,2.16,2.14,300,2.27,2.25,285,2.16,2.14,,,FALSE,FALSE,1866,2425,2239,2799,{50665FF5-83CE-4412-853C-EB3AFB992525}
5855,4278,{CFCB6E7D-6E52-11E6-BBF8-D4BED91EFF1A},EAST BAY,OAKLAND L,Bank 7 (Non SCADA),CB 408 (Non-SCADA),PGE\C7CF,2016-12-19 09:47:25.1583976 -08:00,,152111101,4,3,3,2,300,2.27,2.25,300,2.27,2.25,300,2.27,2.25,300,2.27,2.25,300,2.27,2.25,300,2.27,2.25,300,2.27,2.25,300,2.27,2.25,,,FALSE,FALSE,1866,2425,2239,2799,{00000000-0000-0000-0000-000000000000}
5856,4278,{C3347B82-6E52-11E6-BBF8-D4BED91EFF1A},EAST BAY,OAKLAND L,Bank 8 (Non SCADA),CB 401 (Non-SCADA),PGE\C7CF,2017-06-05 16:25:38.1803101 -07:00,,152111102,4,3,3,2,300,2.27,2.25,285,2.16,2.14,300,2.27,2.25,285,2.16,2.14,300,2.27,2.25,285,2.16,2.14,300,2.27,2.25,285,2.16,2.14,,,FALSE,FALSE,1866,2425,2239,2799,{C492A9BB-E581-4EA8-BF1A-7A3A2289947A}
5857,4279,{7F4D3238-78E5-11E5-8C7B-9CB70D532D7F},EAST BAY,OAKLAND L,Bank 8 (Non SCADA),CB 405 (Non-SCADA),PGE\C7CF,2016-12-19 09:56:19.8688570 -08:00,012110405,152111103,3,3,3,2,300,2.16,2.14,300,2.16,2.14,300,2.16,2.14,300,2.16,2.14,300,2.16,2.14,300,2.16,2.14,300,2.16,2.14,300,2.16,2.14,,,FALSE,FALSE,1960,2548,2352,2940,{88BFAE90-6B34-4DA3-B261-B270D9E25069}
5643,4218,{7CFEFA0A-6E52-11E6-BBF8-D4BED91EFF1A},MISSION,NEWARK,Bank 21,CB 2102,PGE\RDR1,2017-05-25 13:18:53.8038081 -07:00,,083371103,11,3,3,2,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,,Substation Bank,FALSE,FALSE,2004,2606,2200,2640,{8039FE2E-77C0-412E-A23C-E1FF2A4DCC64}
5644,4154,{9059BE57-78E3-11E5-8C7B-9CB70D532D7F},DIABLO,BALFOUR,Bank 1,CB 1101 (Non-SCADA),PGE\WCL5,2017-03-31 09:54:18.3339030 -07:00,014321101,083371104,8,3,3,1,229,5,4.95,229,5,4.95,298,6.5,6.44,298,6.5,6.44,275,6,5.94,275,6,5.94,333,7.27,7.2,333,7.27,7.2,241 amp reg limitation (Summer Normal) not in EDPI lookup tables.,,FALSE,FALSE,320,416,384,481,{00000000-0000-0000-0000-000000000000}
5647,4218,{830AAF59-6E52-11E6-BBF8-D4BED91EFF1A},MISSION,NEWARK,Bank 21,CB 2103,PGE\RDR1,2017-05-25 10:33:26.0094423 -07:00,,152851102,11,3,3,2,541,20.24,20.04,541,20.24,20.04,665,24.88,24.63,665,24.88,24.63,557,20.84,20.63,557,20.84,20.63,667,24.95,24.7,667,24.95,24.7,,Substation Bank,FALSE,FALSE,2004,2606,2200,2640,{5F56193A-9C75-4517-9798-E9FDC0B0C8F2}
5648,4218,{8F28F048-6E52-11E6-BBF8-D4BED91EFF1A},MISSION,NEWARK,Bank 21,CB 2104,PGE\RDR1,2017-05-25 13:03:47.9803640 -07:00,,152851104,11,3,3,2,541,20.24,20.04,541,20.24,20.04,665,24.88,24.63,665,24.88,24.63,557,20.84,20.63,557,20.84,20.63,667,24.95,24.7,667,24.95,24.7,,Substation Bank,FALSE,FALSE,2004,2606,2200,2640,{FD0FF6DE-36C8-47B9-BAEB-7ECDD13F3FC2}
5649,4218,{8F28F085-6E52-11E6-BBF8-D4BED91EFF1A},MISSION,NEWARK,Bank 21,CB 2105,PGE\RDR1,2017-05-25 13:07:50.1968322 -07:00,,082160401,11,3,3,2,541,20.24,20.04,541,20.24,20.04,600,22.45,22.23,600,22.45,22.23,557,20.84,20.63,557,20.84,20.63,600,22.45,22.23,600,22.45,22.23,,Substation Bank,FALSE,FALSE,2004,2606,2200,2640,{F831C5B4-B3C0-4231-BD57-189255D2168C}
5650,4219,{242FDFFB-78E4-11E5-8C7B-9CB70D532D7F},DIABLO,LONE TREE,Bank 1,CB 2101,PGE\WCL5,2017-01-12 11:04:01.6360124 -08:00,0132302101,152851105,22,3,3,1,578,20.8,20.59,570,20.52,20.31,689,24.8,24.55,689,24.8,24.55,600,21.6,21.38,570,20.52,20.31,732,26.35,26.09,732,26.35,26.09,,,FALSE,FALSE,1250,1625,1500,1875,{189E0EA6-1CF3-4CF3-A627-ED1CE10A2B4F}
5652,4219,{242FE015-78E4-11E5-8C7B-9CB70D532D7F},DIABLO,LONE TREE,Bank 1,CB 2102,PGE\WCL5,2017-01-12 11:05:46.2828248 -08:00,0132302102,152851106,22,3,3,1,578,20.8,20.59,570,20.52,20.31,689,24.8,24.55,689,24.8,24.55,600,21.6,21.38,570,20.52,20.31,732,26.35,26.09,732,26.35,26.09,,,FALSE,FALSE,1250,1625,1500,1875,{E245799E-FF5B-4366-8E6D-77526919225B}
5654,4220,{56967315-78E4-11E5-8C7B-9CB70D532D7F},DIABLO,RESEARCH,Bank 1,CB 2101,PGE\MFN3,2016-11-30 16:19:31.4558403 -08:00,0146902101,152851107,12,3,3,1,578,21.84,21.62,578,21.84,21.62,689,26.04,25.78,689,26.04,25.78,627,23.7,23.46,627,23.7,23.46,732,27.66,27.38,732,27.66,27.38,,,FALSE,FALSE,1190,1547,1428,1786,{C475FFEF-97FB-4B82-96E2-49145808CCCF}
5670,4220,{5C92B49F-78E4-11E5-8C7B-9CB70D532D7F},DIABLO,RESEARCH,Bank 1,CB 2102,PGE\MFN3,2016-11-30 15:56:21.9777865 -08:00,0146902102,083371105,12,3,3,1,573,21.66,21.44,573,21.66,21.44,689,26.04,25.78,689,26.04,25.78,627,23.7,23.46,627,23.7,23.46,732,27.66,27.38,732,27.66,27.38,,,FALSE,FALSE,1190,1547,1428,1786,{48BF4906-C0A6-4380-A0BE-58CEBEBC2279}
5671,4220,{5C92B4B9-78E4-11E5-8C7B-9CB70D532D7F},DIABLO,RESEARCH,Bank 1,CB 2103 (Non-SCADA),PGE\MFN3,2016-11-30 16:06:58.6114868 -08:00,0146902103,083371106,12,3,3,1,515,19.46,19.27,515,19.46,19.27,578,21.84,21.62,578,21.84,21.62,666,25.17,24.92,666,25.17,24.92,711,26.87,26.6,711,26.87,26.6,,,FALSE,FALSE,1190,1547,1428,1786,{B936263B-9E58-4FD2-8F76-136A29DA3E16}
5675,4226,{BD86DA3F-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,DUMBARTON,Bank 3,CB 1109,PGE\RDR1,2017-06-13 13:44:50.8051535 -07:00,0144701109,083371107,7,3,3,2,541,11.68,11.56,541,11.68,11.56,600,12.96,12.83,600,12.96,12.83,557,12.03,11.91,557,12.03,11.91,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,2083,2434,2200,2640,{6ED92D4C-23A4-4B9C-8182-0811006D127D}
5677,4226,{BD86DA4F-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,DUMBARTON,Bank 3,CB 1110,PGE\RDR1,2017-06-13 13:59:41.0617669 -07:00,0144701110,083371108,7,3,3,2,541,11.68,11.56,541,11.68,11.56,600,12.96,12.83,600,12.96,12.83,557,12.03,11.91,557,12.03,11.91,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,2083,2434,2200,2640,{4A5DC079-1D03-4BA7-8F4A-AD09C718E783}
5678,4226,{FD10FE6A-FDD1-11E5-9D37-D4BED91EFF1A},MISSION,DUMBARTON,Bank 3,CB 1111,PGE\RDR1,2017-06-13 14:33:17.6684205 -07:00,0144701111,083371109,7,3,3,2,740,15.98,15.82,740,15.98,15.82,963,20.8,20.59,963,20.8,20.59,888,19.18,18.99,888,19.18,18.99,1000,21.6,21.38,1000,21.6,21.38,,,FALSE,FALSE,2083,2434,2200,2640,{A9198A09-ABDF-459F-8CB7-BCA509A0503E}
5680,4226,{BD86DA5F-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,DUMBARTON,Bank 3,CB 1112,PGE\RDR1,2017-06-13 14:43:24.4693999 -07:00,0144701112,083371110,7,3,3,2,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,2083,2434,2200,2640,{8451F1B9-7624-4178-876E-AF7B330E4B20}
5681,4227,{473E9D63-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,BARRY,Bank 1,CB 1101,PGE\HSA1,2016-12-02 13:59:18.6458565 -08:00,1521101101,152691103,8,3,3,1,229,5,4.95,217,4.74,4.69,298,6.5,6.44,283,6.18,6.12,275,6,5.94,261,5.7,5.64,300,6.55,6.48,285,6.22,6.16,,,TRUE,FALSE,229,298,275,344,{90B5E21A-EF42-4C3D-A96C-32B71023C219}
5684,4227,{473E9D6C-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,BARRY,Bank 1,CB 1102,PGE\HSA1,2016-12-02 13:55:24.8332135 -08:00,1521101102,083371111,8,3,3,1,229,5,4.95,217,4.74,4.69,298,6.5,6.44,283,6.18,6.12,275,6,5.94,261,5.7,5.64,300,6.55,6.48,285,6.22,6.16,,,TRUE,FALSE,229,298,275,344,{34172AA5-AF5A-44FD-8D03-5DFC790967EF}
5685,4227,{473E9D75-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,BARRY,Bank 1,CB 1103,PGE\HSA1,2016-12-02 13:54:40.2140675 -08:00,1521101103,152691104,8,3,3,1,229,5,4.95,217,4.74,4.69,298,6.5,6.44,283,6.18,6.12,275,6,5.94,261,5.7,5.64,344,7.51,7.43,326,7.11,7.04,,,TRUE,FALSE,229,298,275,344,{7313371F-F8C4-40B0-9DD9-4C153254A49A}
5686,4230,{AB266A85-D1CA-11E5-8ECE-9CB70D532D7F},DE ANZA,SARATOGA,Bank 1,CB 1103,PGE\IRB2,2016-12-06 15:27:16.6351960 -08:00,0833701103,152691107,8,3,3,2,564,12.31,12.19,564,12.31,12.19,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2593,3371,3112,3890,{7A0B91AD-AD12-4995-9E6D-3ADF01106DD4}
5687,4230,{AB266ABF-D1CA-11E5-8ECE-9CB70D532D7F},DE ANZA,SARATOGA,Bank 1,CB 1104,PGE\IRB2,2016-12-06 15:26:02.0029074 -08:00,0833701104,152691108,8,3,3,2,541,11.81,11.69,541,11.81,11.69,600,13.09,12.96,600,13.09,12.96,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2593,3371,3112,3890,{F58D8C2D-E4EE-4AB4-89E0-376FE30378FC}
5688,4233,{5A80369B-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,HARTER,Bank 1,CB 1102,PGE\HSA1,2016-12-02 19:27:48.8729211 -08:00,1528501102,152691109,8,3,3,1,636,13.88,13.74,636,13.88,13.74,700,15.28,15.13,700,15.28,15.13,700,15.28,15.13,700,15.28,15.13,700,15.28,15.13,700,15.28,15.13,,,FALSE,FALSE,1374,1787,1649,2061,{BB73B89B-1AF4-4FB3-9458-4DD5F346F413}
5692,4233,{5A8036A4-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,HARTER,Bank 1,CB 1104,PGE\HSA1,2016-12-02 16:21:53.6713976 -08:00,1528501104,152691110,8,3,3,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{82A6E1CF-C99D-4BCB-8E60-11CE4045A0C4}
5694,4235,{AB2668B0-D1CA-11E5-8ECE-9CB70D532D7F},DE ANZA,LOYOLA,Bank 1,CB 401,PGE\MSJ9,2017-04-25 14:45:10.9097128 -07:00,082160401,153132101,3,3,3,2,330,2.38,2.36,330,2.38,2.36,360,2.59,2.56,360,2.59,2.56,330,2.38,2.36,330,2.38,2.36,360,2.59,2.56,360,2.59,2.56,,,FALSE,FALSE,693,902,832,1040,{B59CA95F-499E-42E8-ABC2-9F6FC01AE2F3}
5699,4240,{5A8036B7-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,HARTER,Bank 2,CB 1105,PGE\HSA1,2016-12-06 17:33:38.0164828 -08:00,1528501105,153132102,8,3,3,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{361C2E5B-0CD3-407D-AB10-E1BF2F9D2233}
5707,4240,{5A8036C0-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,HARTER,Bank 2,CB 1106,PGE\HSA1,2016-12-05 16:02:29.8574134 -08:00,1528501106,153132104,8,3,3,1,600,13.09,12.96,600,13.09,12.96,750,16.37,16.21,750,16.37,16.21,600,13.09,12.96,600,13.09,12.96,750,16.37,16.21,750,16.37,16.21,,,FALSE,FALSE,1374,1787,1649,2061,{DC89D801-43F5-41E0-A03F-65A3F8C01B7D}
5712,4240,{5A8036C9-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,HARTER,Bank 2,CB 1107,PGE\HSA1,2016-12-05 16:54:18.3162778 -08:00,1528501107,153132105,8,3,3,1,636,13.88,13.74,636,13.88,13.74,700,15.28,15.13,700,15.28,15.13,700,15.28,15.13,700,15.28,15.13,700,15.28,15.13,700,15.28,15.13,,,FALSE,FALSE,1374,1787,1649,2061,{8C0D99B9-A77E-4002-B24E-B54977299299}
5721,4230,{AB266ADD-D1CA-11E5-8ECE-9CB70D532D7F},DE ANZA,SARATOGA,Bank 1,CB 1105,PGE\IRB2,2016-12-06 11:24:48.5704180 -08:00,0833701105,152201101,8,3,3,2,541,11.81,11.69,541,11.81,11.69,600,13.09,12.96,600,13.09,12.96,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2593,3371,3112,3890,{33AE5676-413A-4ADC-98CD-A48478C5C715}
5722,4230,{AB266AF4-D1CA-11E5-8ECE-9CB70D532D7F},DE ANZA,SARATOGA,Bank 1,CB 1106,PGE\IRB2,2016-12-07 15:24:51.2845211 -08:00,0833701106,152201102,8,3,3,2,533,11.63,11.51,533,11.63,11.51,600,13.09,12.96,600,13.09,12.96,549,11.98,11.86,549,11.98,11.86,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2593,3371,3112,3890,{3D46F91E-D200-48AE-A376-E874CE1F827C}
5723,4231,{B124864C-D1CA-11E5-8ECE-9CB70D532D7F},DE ANZA,SARATOGA,Bank 2,CB 1107,PGE\IRB2,2016-12-06 15:24:29.1359803 -08:00,0833701107,152921101,8,3,3,2,541,11.81,11.69,541,11.81,11.69,600,13.09,12.96,600,13.09,12.96,556,12.13,12.01,556,12.13,12.01,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2593,3371,3112,3890,{794E48E2-6024-444A-B84D-8862FEEDAFEE}
5724,4231,{B1248678-D1CA-11E5-8ECE-9CB70D532D7F},DE ANZA,SARATOGA,Bank 2,CB 1108,PGE\IRB2,2016-12-06 14:41:05.2806607 -08:00,0833701108,153791101,8,3,3,2,541,11.81,11.69,541,11.81,11.69,600,13.09,12.96,600,13.09,12.96,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2593,3371,3112,3890,{4263CB78-4EDE-473E-8755-09CE827512A9}
5725,4231,{B124868F-D1CA-11E5-8ECE-9CB70D532D7F},DE ANZA,SARATOGA,Bank 2,CB 1109,PGE\IRB2,2016-12-06 14:41:22.6750399 -08:00,0833701109,012200404,8,3,3,2,541,11.81,11.69,541,11.81,11.69,600,13.09,12.96,600,13.09,12.96,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2593,3371,3112,3890,{F4C83C04-F395-4882-9023-1F93EF5E271F}
5726,4231,{B12486C2-D1CA-11E5-8ECE-9CB70D532D7F},DE ANZA,SARATOGA,Bank 2,CB 1110,PGE\IRB2,2016-12-06 14:37:16.8309106 -08:00,0833701110,012200403,8,3,3,2,581,12.68,12.55,581,12.68,12.55,600,13.09,12.96,600,13.09,12.96,598,13.05,12.92,598,13.05,12.92,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2593,3371,3112,3890,{B90898D1-2E08-45C0-A5B6-680735CB745E}
5728,4243,{A0BFD415-0B22-11E6-9D37-D4BED91EFF1A},SIERRA,HIGGINS,Bank 1,CB 1103,PGE\RVS7,2016-12-06 14:45:05.9781188 -08:00,1526901103,013560401,8,3,3,1,700,15.28,15.13,700,15.28,15.13,700,15.28,15.13,700,15.28,15.13,700,15.28,15.13,700,15.28,15.13,700,15.28,15.13,700,15.28,15.13,"*Phase relay -100 amps of PMT > 600,  83.3% of PMT between 300 - 600, or -50 amps of PMT < 300.  Summer Normal = 708 Amps; Summer Emergency = 740 Amps; Winter Normal = 740 Amps; Winter Emergency = 740 Amps.",,FALSE,FALSE,2061,2680,2474,3092,{29664D16-5069-452B-9DB5-24E8D855E1E1}
5729,4231,{B12486EE-D1CA-11E5-8ECE-9CB70D532D7F},DE ANZA,SARATOGA,Bank 2,CB 1111,PGE\IRB2,2016-12-06 15:21:46.7207059 -08:00,0833701111,013232105,8,3,3,2,581,12.68,12.55,581,12.68,12.55,600,13.09,12.96,600,13.09,12.96,598,13.05,12.92,598,13.05,12.92,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2593,3371,3112,3890,{FCC9276E-DEAB-4FB8-9625-C29E95220467}
5730,4243,{A0BFD41E-0B22-11E6-9D37-D4BED91EFF1A},SIERRA,HIGGINS,Bank 1,CB 1104,PGE\RVS7,2016-12-07 08:57:05.2242446 -08:00,1526901104,163711701,8,3,3,1,700,15.28,15.13,700,15.28,15.13,700,15.28,15.13,700,15.28,15.13,700,15.28,15.13,700,15.28,15.13,700,15.28,15.13,700,15.28,15.13,"*Phase relay -100 amps of PMT > 600,  83.3% of PMT between 300 - 600, or -50 amps of PMT < 300.  Summer Normal = 708 Amps (715Al); Summer Emergency = 740 Amps; Winter Normal = 740 Amps; Winter Emergency = 740 Amps.",,FALSE,FALSE,2061,2680,2474,3092,{B4F33A53-433F-4B57-93FB-F15188733DD1}
5731,4245,{A0BFD42A-0B22-11E6-9D37-D4BED91EFF1A},SIERRA,HIGGINS,Bank 2,CB 1107,PGE\RVS7,2016-12-07 09:09:39.5163194 -08:00,1526901107,163711703,8,3,3,1,636,13.88,13.74,636,13.88,13.74,700,15.28,15.13,700,15.28,15.13,700,15.28,15.13,700,15.28,15.13,700,15.28,15.13,700,15.28,15.13,"*Phase relay -100 amps of PMT > 600,  83.3% of PMT between 300 - 600, or -50 amps of PMT < 300.  Summer Normal = 661 Amps; Summer Emergency = 740 Amps; Winter Normal = 717 Amps; Winter Emergency = 740 Amps.",,FALSE,FALSE,733,953,879,1099,{94634724-B6EC-4A2F-BFCD-89894BEF9A9F}
5732,4245,{A0BFD433-0B22-11E6-9D37-D4BED91EFF1A},SIERRA,HIGGINS,Bank 2,CB 1108,PGE\RVS7,2016-12-07 09:12:48.8705133 -08:00,1526901108,163711702,8,3,3,1,700,15.28,15.13,700,15.28,15.13,700,15.28,15.13,700,15.28,15.13,700,15.28,15.13,700,15.28,15.13,700,15.28,15.13,700,15.28,15.13,"*Phase relay -100 amps of PMT > 600,  83.3% of PMT between 300 - 600, or -50 amps of PMT < 300.  Summer Normal = 708 Amps (715Al); Summer Emergency = 740 Amps; Winter Normal = 740 Amps; Winter Emergency = 740 Amps.",,FALSE,FALSE,733,953,879,1099,{BFA9AAAC-9A7D-4B94-8678-9A5A12CA26A3}
5733,4246,{A0BFD446-0B22-11E6-9D37-D4BED91EFF1A},SIERRA,HIGGINS,Bank 3,CB 1109,PGE\RVS7,2016-12-07 09:16:50.9679167 -08:00,1526901109,163711704,8,3,3,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,"*  Phase relay -100 amps of PMT > 600,  83.3% of PMT between 300 - 600, or -50 amps of PMT < 300",,FALSE,FALSE,733,953,879,1099,{212A46B6-9578-4C31-9C8D-C63375B3ABC3}
5734,4246,{A0BFD44F-0B22-11E6-9D37-D4BED91EFF1A},SIERRA,HIGGINS,Bank 3,CB 1110,PGE\RVS7,2016-12-07 09:20:59.4616122 -08:00,1526901110,163240401,8,3,3,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,"*  Phase relay -100 amps of PMT > 600,  83.3% of PMT between 300 - 600, or -50 amps of PMT < 300",,FALSE,FALSE,733,953,879,1099,{5BDD735A-5F5F-49F4-B923-45F4F4EEB31E}
5735,4247,{A7233032-0B22-11E6-9D37-D4BED91EFF1A},SIERRA,NARROWS,Bank 1,CB 2101,PGE\RVS7,2016-12-07 10:20:22.5105203 -08:00,1531302101,163240402,12,3,3,1,555,20.98,20.77,555,20.98,20.77,583,22.03,21.81,583,22.03,21.81,583,22.03,21.81,583,22.03,21.81,583,22.03,21.81,583,22.03,21.81,"*Phase relay -100 amps of PMT > 600,  83.3% of PMT between 300 - 600, or -50 amps of PMT < 300.  Summer Normal = 600 Amps; Summer Emergency = 600 Amps; Winter Normal = 600 Amps; Winter Emergency = 600 Amps.",,FALSE,FALSE,555,722,666,833,{EA856F36-A5AA-4685-B066-4FE7C53ABFAD}
5736,4247,{A723303B-0B22-11E6-9D37-D4BED91EFF1A},SIERRA,NARROWS,Bank 1,CB 2102,PGE\RVS7,2016-12-07 10:20:56.6773673 -08:00,1531302102,013531101,12,3,3,1,555,20.98,20.77,555,20.98,20.77,583,22.03,21.81,583,22.03,21.81,583,22.03,21.81,583,22.03,21.81,583,22.03,21.81,583,22.03,21.81,"*Phase relay -100 amps of PMT > 600,  83.3% of PMT between 300 - 600, or -50 amps of PMT < 300.  Summer Normal = 600 Amps; Summer Emergency = 600 Amps; Winter Normal = 600 Amps; Winter Emergency = 600 Amps.",,FALSE,FALSE,555,722,666,833,{78C11BE2-B513-4265-91F4-CFDCC706BDE9}
5738,4248,{A723304E-0B22-11E6-9D37-D4BED91EFF1A},SIERRA,NARROWS,Bank 2,CB 2104,PGE\RVS7,2016-12-07 10:31:41.4225697 -08:00,1531302104,013531102,12,3,3,1,578,21.84,21.62,578,21.84,21.62,583,22.03,21.81,583,22.03,21.81,583,22.03,21.81,583,22.03,21.81,583,22.03,21.81,583,22.03,21.81,"*Phase relay -100 amps of PMT > 600,  83.3% of PMT between 300 - 600, or -50 amps of PMT < 300.  Summer Normal = 578 Amps; Summer Emergency = 600 Amps; Winter Normal = 600 Amps; Winter Emergency = 600 Amps.",,FALSE,FALSE,793,1031,952,1190,{30DC38EC-576B-4B0D-8FC5-68FF2052FF42}
5739,4248,{A7233057-0B22-11E6-9D37-D4BED91EFF1A},SIERRA,NARROWS,Bank 2,CB 2105,PGE\RVS7,2016-12-07 10:31:55.0421554 -08:00,1531302105,013531103,12,3,3,1,578,21.84,21.62,578,21.84,21.62,583,22.03,21.81,583,22.03,21.81,583,22.03,21.81,583,22.03,21.81,583,22.03,21.81,583,22.03,21.81,"*Phase relay -100 amps of PMT > 600,  83.3% of PMT between 300 - 600, or -50 amps of PMT < 300.  Summer Normal = 578 Amps; Summer Emergency = 600 Amps; Winter Normal = 600 Amps; Winter Emergency = 600 Amps.",,FALSE,FALSE,793,1031,952,1190,{89E41E8C-53CB-4264-A3CF-9C052A1F914B}
5740,4249,{A72330E0-0B22-11E6-9D37-D4BED91EFF1A},SIERRA,PIKE CITY,Bank 1,CB 1101,PGE\RVS7,2016-12-07 10:39:56.9252425 -08:00,1522001101,013531104,8,3,3,1,154,3.36,3.33,154,3.36,3.33,173,3.78,3.74,173,3.78,3.74,190,4.15,4.11,190,4.15,4.11,190,4.15,4.11,190,4.15,4.11,"*Phase relay -100 amps of PMT > 600,  83.3% of PMT between 300 - 600, or -50 amps of PMT < 300.  Summer Normal = 137 Amps; Summer Emergency = 167 Amps; Winter Normal = 165 Amps; Winter Emergency = 190 Amps.",,FALSE,FALSE,274,313,313,313,{1F779874-A587-4E25-95AC-C93953FBF956}
5741,4249,{A72330E9-0B22-11E6-9D37-D4BED91EFF1A},SIERRA,PIKE CITY,Bank 1,CB 1102,PGE\RVS7,2016-12-07 10:41:16.6807150 -08:00,1522001102,152261103,8,3,3,1,70,1.53,1.51,70,1.53,1.51,70,1.53,1.51,70,1.53,1.51,70,1.53,1.51,70,1.53,1.51,70,1.53,1.51,70,1.53,1.51,"*Phase relay -100 amps of PMT > 600,  83.3% of PMT between 300 - 600, or -50 amps of PMT < 300.",,FALSE,FALSE,274,313,313,313,{00413AFA-DC61-45A6-A0AD-4378B44BB3BF}
5742,4250,{4D891578-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,BROWNS VALLEY,Bank 1,CB 1101,PGE\RVS7,2016-12-07 11:09:41.1866923 -08:00,1529201101,152261104,8,3,3,1,114,2.49,2.47,114,2.49,2.47,148,3.23,3.2,148,3.23,3.2,137,2.99,2.96,137,2.99,2.96,171,3.73,3.69,171,3.73,3.69,*Browns Valley Bank #1 is 3-750/862 KVA (2586 KVA) which is the limiting factor.  Summer Normal = 113 Amps; Summer Emergency = 146 Amps; Winter Normal = 141 Amps; Winter Emergency = 169 Amps.,,FALSE,FALSE,114,148,137,171,{4216B209-E799-400C-A4F8-D5641F245565}
5743,4251,{7530FE87-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,SMARTVILLE,Bank 1,CB 1101,PGE\RVS7,2016-12-07 11:24:58.6399259 -08:00,1537901101,152261105,8,3,3,1,100,2.18,2.16,100,2.18,2.16,130,2.84,2.81,130,2.84,2.81,120,2.62,2.59,120,2.62,2.59,150,3.27,3.24,150,3.27,3.24,,,FALSE,FALSE,114,148,137,171,{6385C632-1627-4993-81B4-5B65D32DAE54}
5745,4252,{B8F48014-78E4-11E5-8C7B-9CB70D532D7F},DIABLO,WALNUT CREEK,Bank 3 (Non SCADA),CB 404 (Non-SCADA),PGE\MFN3,2016-12-07 11:30:05.2793515 -08:00,012200404,152261106,4,3,3,1,333,2.52,2.49,333,2.52,2.49,333,2.52,2.49,333,2.52,2.49,333,2.52,2.49,333,2.52,2.49,333,2.52,2.49,333,2.52,2.49,,,FALSE,FALSE,825,1073,990,1238,{AB204902-5004-4E46-8053-D3DBD56D3A2C}
5747,4253,{B8F4801A-78E4-11E5-8C7B-9CB70D532D7F},DIABLO,WALNUT CREEK,Bank 4 (Non SCADA),CB 403 (Non-SCADA),PGE\MFN3,2016-12-07 11:55:31.3308510 -08:00,012200403,152261107,4,3,3,1,331,2.51,2.48,331,2.51,2.48,386,2.92,2.89,386,2.92,2.89,367,2.78,2.75,367,2.78,2.75,400,3.03,3,400,3.03,3,,,FALSE,FALSE,825,1073,990,1238,{DA8F81F7-8274-41BF-A888-8008C3AED3A1}
5749,4255,{752A8248-78E4-11E5-8C7B-9CB70D532D7F},DIABLO,SARANAP,Bank 1 (Non SCADA),CB 401 (Non-SCADA),PGE\MFN3,2016-12-07 13:00:08.1482160 -08:00,013560401,152161101,4,4,4,2,303,2.29,2.27,303,2.29,2.27,395,2.99,2.96,395,2.99,2.96,364,2.76,2.73,364,2.76,2.73,400,3.03,3,400,3.03,3,,,FALSE,FALSE,303,395,364,455,{1BF418EA-7237-4B08-89FE-04A6EB7C7F8A}
5755,4256,{307BB317-78E4-11E5-8C7B-9CB70D532D7F},DIABLO,LONE TREE,Bank 2,CB 2105,PGE\WCL5,2017-01-12 11:01:30.3287027 -08:00,0132302105,152161102,22,3,3,1,578,20.8,20.59,570,20.52,20.31,689,24.8,24.55,689,24.8,24.55,600,21.6,21.38,570,20.52,20.31,732,26.35,26.09,732,26.35,26.09,,,FALSE,FALSE,1250,1625,1500,1875,{DE616EED-02AD-43C4-B305-4198B3C876CF}
5757,2425,{523E8DA9-671D-11E5-80CA-005056A729E5},YOSEMITE,COTTLE,Bank 1,CB 1701,PGE\BXYD,2016-12-08 11:14:49.8681260 -08:00,1637101701,013660401,10,3,3,1,530,16.39,16.23,530,16.39,16.23,600,18.55,18.36,600,18.55,18.36,600,18.55,18.36,600,18.55,18.36,600,18.55,18.36,600,18.55,18.36,,,FALSE,FALSE,1293,1681,1552,1940,{F68C625C-BFF5-4382-A33F-F8233C8AF1F0}
5758,2425,{523E8DB7-671D-11E5-80CA-005056A729E5},YOSEMITE,COTTLE,Bank 1,CB 1703,PGE\JCD5,2017-05-22 15:02:58.4900918 -07:00,1637101703,013660402,10,3,3,1,636,19.66,19.46,636,19.66,19.46,667,20.62,20.41,667,20.62,20.41,667,20.62,20.41,667,20.62,20.41,667,20.62,20.41,667,20.62,20.41,,,FALSE,FALSE,1293,1681,1552,1940,{FBC07E8F-7EDA-4DA2-AE2B-FD1D3136C590}
5759,4260,{523E8DD1-671D-11E5-80CA-005056A729E5},YOSEMITE,COTTLE,Bank 2,CB 1702,PGE\JCD5,2017-05-22 15:08:52.8654050 -07:00,1637101702,152701107,10,3,3,1,636,19.66,19.46,636,19.66,19.46,667,20.62,20.41,667,20.62,20.41,667,20.62,20.41,667,20.62,20.41,667,20.62,20.41,667,20.62,20.41,,,FALSE,FALSE,1293,1681,1552,1940,{CB5050AB-9836-42DE-A197-EAD0FF263B5F}
5760,4260,{523E8DE2-671D-11E5-80CA-005056A729E5},YOSEMITE,COTTLE,Bank 2,CB 1704,PGE\JLDe,2017-05-25 12:26:44.7870098 -07:00,1637101704,152701108,10,3,3,1,600,18.55,18.36,600,18.55,18.36,600,18.55,18.36,600,18.55,18.36,600,18.55,18.36,600,18.55,18.36,600,18.55,18.36,600,18.55,18.36,,,FALSE,FALSE,1293,1681,1552,1940,{4A9218D5-D845-4163-A8A6-E8501C460A1E}
5761,4262,{643D9936-671D-11E5-80CA-005056A729E5},YOSEMITE,TAR FLAT,Bank 1,CB 401 (Non-SCADA),PGE\BXYD,2017-01-09 09:28:50.6997272 -08:00,163240401,012011101,4,3,3,1,325,2.46,2.44,308,2.33,2.31,363,2.75,2.72,344,2.6,2.57,400,3.03,3,380,2.88,2.85,400,3.03,3,380,2.88,2.85,,,FALSE,FALSE,613,613,613,613,{9AC0F50C-85A8-4E6C-A031-53D98BC6C855}
5762,4262,{643D9939-671D-11E5-80CA-005056A729E5},YOSEMITE,TAR FLAT,Bank 1,CB 402 (Non-SCADA),PGE\BXYD,2016-12-08 12:53:26.2203312 -08:00,163240402,012011102,4,3,3,1,325,2.46,2.44,325,2.46,2.44,363,2.75,2.72,363,2.75,2.72,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,,,FALSE,FALSE,613,613,613,613,{9D4785D8-DFF3-47E9-919E-25EB2712062D}
5763,4254,{17719C51-78E4-11E5-8C7B-9CB70D532D7F},DIABLO,LAKEWOOD,Bank 5,CB 1101,PGE\MFN3,2016-12-08 16:37:32.4345704 -08:00,0135301101,012011103,8,3,3,1,400,8.73,8.64,400,8.73,8.64,447,9.76,9.66,447,9.76,9.66,514,11.22,11.11,514,11.22,11.11,549,11.98,11.86,549,11.98,11.86,,,FALSE,FALSE,1145,1488,1374,1717,{0DD58DB5-2587-4731-B3FA-98BB446639CF}
5765,4254,{17719C56-78E4-11E5-8C7B-9CB70D532D7F},DIABLO,LAKEWOOD,Bank 5,CB 1102,PGE\MFN3,2016-12-08 16:43:35.8429828 -08:00,0135301102,012011104,8,3,3,1,422,9.21,9.12,422,9.21,9.12,536,11.7,11.58,536,11.7,11.58,468,10.21,10.11,468,10.21,10.11,566,12.35,12.23,566,12.35,12.23,,,FALSE,FALSE,1145,1488,1374,1717,{D559568B-A7A0-4E2E-99AF-B3D28EF35A92}
5766,4254,{17719C64-78E4-11E5-8C7B-9CB70D532D7F},DIABLO,LAKEWOOD,Bank 5,CB 1103,PGE\MFN3,2016-12-08 16:47:34.2677413 -08:00,0135301103,012011105,8,3,3,1,434,9.47,9.38,434,9.47,9.38,486,10.61,10.5,486,10.61,10.5,557,12.16,12.04,557,12.16,12.04,598,13.05,12.92,598,13.05,12.92,,,FALSE,FALSE,1145,1488,1374,1717,{B587750E-063D-4763-981F-4BFEA44E7E12}
5768,4254,{17719C69-78E4-11E5-8C7B-9CB70D532D7F},DIABLO,LAKEWOOD,Bank 5,CB 1104,PGE\MFN3,2016-12-08 17:29:20.3689413 -08:00,0135301104,012011106,8,3,3,1,503,10.98,10.87,503,10.98,10.87,639,13.95,13.81,639,13.95,13.81,557,12.16,12.04,557,12.16,12.04,674,14.71,14.56,674,14.71,14.56,,,FALSE,FALSE,1145,1488,1374,1717,{4F56B627-E896-4A3A-918C-3AF9DF2BD0D1}
