Id,BankId,Afid,DivisionName,SubstationName,BankName,CircuitName,LastChangedBy,DateRevised,CedsaId,CORRECTED CEDSA ID,OperatingVoltageId,SummerLoadFactorId,WinterLoadFactorId,LocationId,SummerNormalOperationalCapabilityAmps,SummerNormalOperationalCapabilityMva,SummerNormalOperationalCapabilityMw,SummerNormalPlanningCapabilityAmps,SummerNormalPlanningCapabilityMva,SummerNormalPlanningCapabilityMw,SummerEmergencyOperationalCapabilityAmps,SummerEmergencyOperationalCapabilityMva,SummerEmergencyOperationalCapabilityMw,SummerEmergencyPlanningCapabilityAmps,SummerEmergencyPlanningCapabilityMva,SummerEmergencyPlanningCapabilityMw,WinterNormalOperationalCapabilityAmps,WinterNormalOperationalCapabilityMva,WinterNormalOperationalCapabilityMw,WinterNormalPlanningCapabilityAmps,WinterNormalPlanningCapabilityMva,WinterNormalPlanningCapabilityMw,WinterEmergencyOperationalCapabilityAmps,WinterEmergencyOperationalCapabilityMva,WinterEmergencyOperationalCapabilityMw,WinterEmergencyPlanningCapabilityAmps,WinterEmergencyPlanningCapabilityMva,WinterEmergencyPlanningCapabilityMw,Notes,TransformerNotes,TransformerDerate,TransformerPlo,TransformerSummerNormalAmps,TransformerSummerEmergencyAmps,TransformerWinterNormalAmps,TransformerWinterEmergencyAmps,DmsGuid
5769,4244,{946B5444-0B22-11E6-9D37-D4BED91EFF1A},SIERRA,DIAMOND SPRINGS,Bank 1,CB 1103,PGE\JSKe,2016-12-09 09:55:58.2909390 -08:00,1522601103,012011110,8,3,3,1,530,11.57,11.45,530,11.57,11.45,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,733,953,879,1099,{BE616E51-84EC-4E77-B160-6DDE2D404949}
5770,4244,{946B544D-0B22-11E6-9D37-D4BED91EFF1A},SIERRA,DIAMOND SPRINGS,Bank 1,CB 1104,PGE\JSKe,2016-12-09 09:55:43.1578720 -08:00,1522601104,012011112,8,3,3,1,530,11.57,11.45,530,11.57,11.45,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,733,953,879,1099,{289ACC5A-1CF2-4822-A070-94F334ACC995}
5771,4263,{9AA85B2A-0B22-11E6-9D37-D4BED91EFF1A},SIERRA,DIAMOND SPRINGS,Bank 2,CB 1105,PGE\JSKe,2016-12-09 10:22:04.5598791 -08:00,1522601105,012011116,8,3,3,1,565,12.33,12.21,565,12.33,12.21,625,13.64,13.5,625,13.64,13.5,712,15.54,15.38,712,15.54,15.38,750,16.37,16.21,750,16.37,16.21,,,FALSE,FALSE,2061,2680,2474,3092,{699613D7-4507-4F55-9379-CC650384C02B}
5772,4263,{9AA85B3A-0B22-11E6-9D37-D4BED91EFF1A},SIERRA,DIAMOND SPRINGS,Bank 2,CB 1106,PGE\JSKe,2016-12-09 10:25:12.2886712 -08:00,1522601106,012011121,8,3,3,1,530,11.57,11.45,530,11.57,11.45,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{AB58B07C-36A0-4A47-9BA7-E2535408076D}
5774,4263,{9AA85B66-0B22-11E6-9D37-D4BED91EFF1A},SIERRA,DIAMOND SPRINGS,Bank 2,CB 1107,PGE\JSKe,2016-12-09 10:38:16.2462816 -08:00,1522601107,012040406,8,3,3,1,650,14.19,14.05,650,14.19,14.05,750,16.37,16.21,750,16.37,16.21,750,16.37,16.21,750,16.37,16.21,750,16.37,16.21,750,16.37,16.21,,,FALSE,FALSE,2061,2680,2474,3092,{84961554-6EAA-4078-807F-8CBB78FA98E2}
5776,4264,{83929CB0-BC14-11E6-93A9-D4BED91EFF1A},MISSION,BANCROFT,UNIT SUB 401,CB 401/2 (Non-SCADA),PGE\GMK5,2016-12-09 13:44:56.4877740 -08:00,,012040407,1,4,4,2,400,1.66,1.64,400,1.66,1.64,400,1.66,1.64,400,1.66,1.64,400,1.66,1.64,400,1.66,1.64,400,1.66,1.64,400,1.66,1.64,,,FALSE,FALSE,505,505,505,505,{00000000-0000-0000-0000-000000000000}
5777,4265,{96348270-BC14-11E6-93A9-D4BED91EFF1A},MISSION,BANCROFT,UNIT SUB 402,CB 402/2 (Non-SCADA),PGE\GMK5,2016-12-09 13:51:48.3323157 -08:00,,012040408,1,4,4,2,397,1.65,1.63,397,1.65,1.63,400,1.66,1.64,400,1.66,1.64,400,1.66,1.64,400,1.66,1.64,400,1.66,1.64,400,1.66,1.64,,,FALSE,FALSE,505,505,505,505,{00000000-0000-0000-0000-000000000000}
5778,4267,{8E5DEF26-0B22-11E6-9D37-D4BED91EFF1A},SIERRA,AUBURN,Bank 1,CB 1101,PGE\MTN6,2016-12-09 16:08:43.0407788 -08:00,1521601101,012040410,8,3,3,1,384,8.38,8.3,384,8.38,8.3,500,10.91,10.8,500,10.91,10.8,461,10.06,9.96,461,10.06,9.96,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,384,500,461,577,{B1B4719E-39AE-44A8-977A-432D98790C64}
5779,4267,{8E5DEF2F-0B22-11E6-9D37-D4BED91EFF1A},SIERRA,AUBURN,Bank 1,CB 1102,PGE\MTN6,2016-12-09 16:13:52.2225303 -08:00,1521601102,013532223,8,3,3,1,384,8.38,8.3,384,8.38,8.3,500,10.91,10.8,500,10.91,10.8,461,10.06,9.96,461,10.06,9.96,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,384,500,461,577,{BDE1C189-6C50-4F29-8A3D-DBB87F6E80D1}
5780,3982,{F9CFCC8C-0E48-11E6-95F2-D4BED91EFF1A},MISSION,PARSONS,BANK 401 (Non SCADA),CB 401 (Non-SCADA),PGE\RDR1,2017-05-09 14:25:27.5428476 -07:00,013660401,013111151,3,3,3,2,277,2,1.98,277,2,1.98,360,2.59,2.56,360,2.59,2.56,333,2.4,2.38,333,2.4,2.38,400,2.88,2.85,400,2.88,2.85,,,FALSE,FALSE,277,360,333,416,{9E2BC283-C7E9-4D21-A867-7F170A0BF85C}
5781,3983,{FFFFBF46-0E48-11E6-95F2-D4BED91EFF1A},MISSION,PARSONS,BANK 402 (Non SCADA),CB 402 (Non-SCADA),PGE\RDR1,2017-05-10 07:46:30.8204645 -07:00,013660402,013532224,3,3,3,2,277,2,1.98,277,2,1.98,360,2.59,2.56,360,2.59,2.56,333,2.4,2.38,333,2.4,2.38,400,2.88,2.85,400,2.88,2.85,,,FALSE,FALSE,277,360,333,416,{141397C4-3004-4206-945E-FB3983064962}
5782,4275,{8E5DEF45-0B22-11E6-9D37-D4BED91EFF1A},SIERRA,BELL,Bank 2,CB 1107,PGE\MTN6,2016-12-12 12:07:42.8630028 -08:00,1527001107,013532110,8,3,3,1,573,12.51,12.38,573,12.51,12.38,667,14.56,14.41,667,14.56,14.41,600,13.09,12.96,600,13.09,12.96,667,14.56,14.41,667,14.56,14.41,,,FALSE,FALSE,1374,1787,1649,1937,{B95D018E-187D-46A0-AFD8-67C269C9DBCC}
5783,4275,{8E5DEF55-0B22-11E6-9D37-D4BED91EFF1A},SIERRA,BELL,Bank 2,CB 1108,PGE\MTN6,2016-12-12 14:19:12.0666816 -08:00,1527001108,013532111,8,3,3,1,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,,,FALSE,FALSE,1374,1787,1649,1937,{3C2D3C1D-9138-4D79-ADF2-6863F391A8D6}
5785,4272,{4273FA69-22D0-11E6-AE4A-D4BED91EFF1A},EAST BAY,OAKLAND C,Bank 3,CB 1101,PGE\C7CF,2016-12-12 16:56:14.6069243 -08:00,0120101101,013532112,8,3,3,2,423,9.23,9.14,423,9.23,9.14,500,10.91,10.8,500,10.91,10.8,436,9.52,9.42,436,9.52,9.42,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,2061,2680,2474,3092,{B3A68C17-4580-4003-9211-3F5DD69E8292}
5786,4272,{609C97E0-22D0-11E6-AE4A-D4BED91EFF1A},EAST BAY,OAKLAND C,Bank 3,CB 1102,PGE\C7CF,2016-12-12 16:59:24.2874829 -08:00,0120101102,014592105,8,3,3,2,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,2061,2680,2474,3092,{67F4B276-61C0-4EC0-8BA4-F7D26AEB6FEA}
5787,4272,{7F494AE7-22D0-11E6-AE4A-D4BED91EFF1A},EAST BAY,OAKLAND C,Bank 3,CB 1103,PGE\C7CF,2016-12-12 17:07:09.9930512 -08:00,0120101103,012541107,8,3,3,2,423,9.23,9.14,423,9.23,9.14,500,10.91,10.8,500,10.91,10.8,436,9.52,9.42,436,9.52,9.42,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,2061,2680,2474,3092,{EABEBB1D-B32F-4D00-A9E0-683C5C9E8F4E}
5788,4272,{88DB1402-22D0-11E6-AE4A-D4BED91EFF1A},EAST BAY,OAKLAND C,Bank 3,CB 1104,PGE\C7CF,2016-12-12 17:10:33.2307343 -08:00,0120101104,012541109,8,3,3,2,423,9.23,9.14,423,9.23,9.14,500,10.91,10.8,500,10.91,10.8,436,9.52,9.42,436,9.52,9.42,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,2061,2680,2474,3092,{8DAEE8C6-BAE2-4FFE-B3B4-24ADB2EE5503}
5789,4272,{9AB22651-22D0-11E6-AE4A-D4BED91EFF1A},EAST BAY,OAKLAND C,Bank 3,CB 1105,PGE\C7CF,2016-12-12 17:14:15.3596764 -08:00,0120101105,012541110,8,3,3,2,450,9.82,9.72,450,9.82,9.72,500,10.91,10.8,500,10.91,10.8,464,10.13,10.03,464,10.13,10.03,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,2061,2680,2474,3092,{70FA37CA-090B-44A8-AA14-F8AAEB1E6A89}
5790,4272,{9AB22654-22D0-11E6-AE4A-D4BED91EFF1A},EAST BAY,OAKLAND C,Bank 3,CB 1106,PGE\C7CF,2016-12-12 17:18:34.5549367 -08:00,0120101106,012541111,8,3,3,2,490,10.69,10.58,490,10.69,10.58,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,2061,2680,2474,3092,{7294BECC-6379-4E15-AF97-AE197D501DAE}
5791,4272,{F4276526-78E4-11E5-8C7B-9CB70D532D7F},EAST BAY,OAKLAND C,Bank 3,CB 1110,PGE\C7CF,2016-12-12 17:22:07.3334400 -08:00,0120101110,012541112,8,3,3,2,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,2061,2680,2474,3092,{806C53CB-1E04-4D03-863E-B2EBBE4C8AED}
5792,4273,{E1F1F9BF-78E4-11E5-8C7B-9CB70D532D7F},EAST BAY,OAKLAND C,Bank 7,CB 1112,PGE\C7CF,2016-12-13 07:51:10.6549659 -08:00,0120101112,012541114,7,3,3,2,446,9.63,9.53,446,9.63,9.53,533,11.51,11.39,490,10.58,10.47,459,9.91,9.81,459,9.91,9.81,533,11.51,11.39,490,10.58,10.47,"40 Amps to be reserved for Post Office, circuit C1121- ATS",,FALSE,FALSE,2777,3611,3333,4166,{9C126AF1-17F2-40DB-AFA9-E04CF250AB6D}
5793,4477,{E1F1F9C8-78E4-11E5-8C7B-9CB70D532D7F},EAST BAY,OAKLAND C,Bank 7,CB 1116,PGE\MUSF,2017-06-24 23:06:06.4869702 -07:00,0120101116,012541104,7,3,3,2,263,5.68,5.62,263,5.68,5.62,343,7.41,7.34,343,7.41,7.34,316,6.83,6.76,316,6.83,6.76,395,8.53,8.44,395,8.53,8.44,,,FALSE,FALSE,2000,2000,2000,2000,{6E6D0285-D81A-4A00-8A26-54BE45BEEAD3}
5794,4273,{E1F1F9D4-78E4-11E5-8C7B-9CB70D532D7F},EAST BAY,OAKLAND C,Bank 7,CB 1121,PGE\C7CF,2016-12-13 08:59:09.1860031 -08:00,0120101121,012541105,7,3,3,2,446,9.63,9.53,446,9.63,9.53,549,11.86,11.74,549,11.86,11.74,459,9.91,9.81,459,9.91,9.81,556,12.01,11.89,556,12.01,11.89,,,FALSE,FALSE,2777,3611,3333,4166,{2631408D-D7E8-469E-8767-AEC5F5DBC2E8}
5795,4285,{FBCC6D16-22D0-11E6-AE4A-D4BED91EFF1A},EAST BAY,OAKLAND D,Bank 4 - 4kV,CB 406 (Non-SCADA),PGE\C7CF,2016-12-13 09:46:11.3197307 -08:00,012040406,012541101,4,3,3,2,300,2.27,2.25,300,2.27,2.25,300,2.27,2.25,300,2.27,2.25,300,2.27,2.25,300,2.27,2.25,300,2.27,2.25,300,2.27,2.25,,,FALSE,FALSE,1321,1717,1585,1981,{C204453C-B0BE-43D1-BBBC-974619EED4B1}
5796,4285,{FBCC6D19-22D0-11E6-AE4A-D4BED91EFF1A},EAST BAY,OAKLAND D,Bank 4 - 4kV,CB 407 (Non-SCADA),PGE\C7CF,2016-12-13 09:56:05.7360667 -08:00,012040407,012541106,4,3,3,2,300,2.27,2.25,300,2.27,2.25,390,2.95,2.92,390,2.95,2.92,360,2.72,2.69,360,2.72,2.69,400,3.03,3,400,3.03,3,,,FALSE,FALSE,1321,1717,1585,1981,{433C7408-0360-449A-8D73-0EF2B36F18CA}
5797,4285,{E019E54D-22D0-11E6-AE4A-D4BED91EFF1A},EAST BAY,OAKLAND D,Bank 4 - 4kV,CB 408 (Non-SCADA),PGE\C7CF,2016-12-13 10:00:26.0469148 -08:00,012040408,012541115,4,3,3,2,300,2.27,2.25,300,2.27,2.25,390,2.95,2.92,390,2.95,2.92,360,2.72,2.69,360,2.72,2.69,400,3.03,3,400,3.03,3,,,FALSE,FALSE,1321,1717,1585,1981,{BB7E4D7A-8F95-4680-B751-6BD9CC36D150}
5798,4285,{EB21667D-22D0-11E6-AE4A-D4BED91EFF1A},EAST BAY,OAKLAND D,Bank 4 - 4kV,CB 410 (Non-SCADA),PGE\C7CF,2016-12-13 10:03:33.8836903 -08:00,012040410,043251101,4,3,3,2,300,2.27,2.25,300,2.27,2.25,300,2.27,2.25,300,2.27,2.25,300,2.27,2.25,300,2.27,2.25,300,2.27,2.25,300,2.27,2.25,,,FALSE,FALSE,1321,1717,1585,1981,{4BB6BCAF-BCDD-4C79-9FC2-A6ACDD64425A}
5799,2526,{924A0EB7-8A65-11E6-841B-D4BED91EFF1A},EAST BAY,OAKLAND D,Bank 3,CB DWF-1,PGE\MUSF,2017-03-29 10:24:07.4046192 -07:00,,043251104,7,3,3,2,505,10.91,10.8,505,10.91,10.8,586,12.66,12.53,586,12.66,12.53,515,11.12,11.01,515,11.12,11.01,598,12.92,12.79,598,12.92,12.79,,,FALSE,FALSE,1388,1805,1666,2083,{132D5154-4AF0-4E3A-BCE9-3900510319E7}
5800,2526,{AFCA3E17-8A65-11E6-841B-D4BED91EFF1A},EAST BAY,OAKLAND D,Bank 3,CB DWF-2,PGE\MUSF,2017-03-29 10:25:50.1653186 -07:00,,043251105,7,3,3,2,347,7.49,7.42,347,7.49,7.42,385,8.32,8.24,385,8.32,8.24,357,7.71,7.63,357,7.71,7.63,397,8.57,8.48,397,8.57,8.48,,,FALSE,FALSE,1388,1805,1666,2083,{DCB3B43E-8218-45F4-B02B-0163C3038FC4}
5801,2526,{AFCA3E2D-8A65-11E6-841B-D4BED91EFF1A},EAST BAY,OAKLAND D,Bank 3,CB DWF-3,PGE\C7CF,2016-12-13 10:14:18.5699992 -08:00,,043251102,8,3,3,2,308,6.72,6.65,308,6.72,6.65,342,7.46,7.39,342,7.46,7.39,317,6.92,6.85,317,6.92,6.85,352,7.68,7.6,352,7.68,7.6,,,FALSE,FALSE,1374,1787,1649,2061,{02853DBA-3703-472B-B215-0193584105E5}
5803,2526,{AFCA3E43-8A65-11E6-841B-D4BED91EFF1A},EAST BAY,OAKLAND D,Bank 3,CB DWF-4,PGE\C7CF,2016-12-13 10:16:24.0395526 -08:00,,043251103,8,3,3,2,308,6.72,6.65,308,6.72,6.65,342,7.46,7.39,342,7.46,7.39,317,6.92,6.85,317,6.92,6.85,352,7.68,7.6,352,7.68,7.6,,,FALSE,FALSE,1374,1787,1649,2061,{01A7C0C7-60DD-4774-B471-ECA1ADB02AE1}
5804,4286,{0507CECD-78E4-11E5-8C7B-9CB70D532D7F},DIABLO,LAKEWOOD,Bank 2,CB 2223,PGE\MFN3,2016-12-14 11:18:19.3418335 -08:00,0135302223,042042204,12,3,3,1,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,,,FALSE,FALSE,1984,2579,2381,2976,{89D20A1B-3CBD-4225-AF9A-77644AC0FFEA}
5805,2410,{CFDD35E0-D1CA-11E5-8ECE-9CB70D532D7F},MISSION,SAN LEANDRO,Bank 1,CB 1151,PGE\RDR1,2017-05-11 10:15:05.1972289 -07:00,013111151,042042201,7,3,3,2,492,10.63,10.52,492,10.63,10.52,554,11.97,11.85,554,11.97,11.85,557,12.03,11.91,557,12.03,11.91,598,12.92,12.79,598,12.92,12.79,The 750Cu UG cable will be replaced under 30866455 & the 4/0Cu will be replaced with Rule 20 under 30616108,,FALSE,FALSE,2083,2708,2500,3125,{3EE35F6E-3ED4-49B7-B9A6-3DBC162DBBDA}
5808,4286,{0B349602-78E4-11E5-8C7B-9CB70D532D7F},DIABLO,LAKEWOOD,Bank 2,CB 2224,PGE\MFN3,2016-12-14 15:37:25.5859351 -08:00,0135302224,042450411,12,3,3,1,600,22.68,22.45,600,22.68,22.45,792,29.93,29.63,792,29.93,29.63,600,22.68,22.45,600,22.68,22.45,800,30.23,29.93,800,30.23,29.93,,,FALSE,FALSE,1984,2579,2381,2976,{0EEDB900-95BD-4484-9B1D-B681936F19B8}
5817,4290,{1DD3CB50-78E4-11E5-8C7B-9CB70D532D7F},DIABLO,LAKEWOOD,Bank 6,CB 2110,PGE\MFN3,2016-12-14 16:08:25.4658974 -08:00,0135302110,042450412,12,4,4,2,600,22.68,22.45,600,22.68,22.45,800,30.23,29.93,800,30.23,29.93,600,22.68,22.45,600,22.68,22.45,800,30.23,29.93,800,30.23,29.93,,,FALSE,FALSE,1190,1547,1428,1786,{DF0037D8-8E3F-482B-8B62-B68112A42F36}
5821,4290,{1DD3CB79-78E4-11E5-8C7B-9CB70D532D7F},DIABLO,LAKEWOOD,Bank 6,CB 2111,PGE\MFN3,2016-12-14 16:12:48.9875959 -08:00,0135302111,042450413,12,3,3,1,573,21.66,21.44,573,21.66,21.44,667,25.21,24.96,667,25.21,24.96,634,23.96,23.72,634,23.96,23.72,667,25.21,24.96,667,25.21,24.96,,,FALSE,FALSE,1190,1547,1428,1786,{FC78E2A6-A755-40C2-A540-21CA9427CD3B}
5823,4290,{1DD3CB7E-78E4-11E5-8C7B-9CB70D532D7F},DIABLO,LAKEWOOD,Bank 6,CB 2112,PGE\FCR1,2017-04-21 16:01:07.1868616 -07:00,0135302112,042450414,12,3,3,1,503,19.01,18.82,503,19.01,18.82,639,24.15,23.91,639,24.15,23.91,557,21.05,20.84,557,21.05,20.84,667,25.21,24.96,667,25.21,24.96,,,FALSE,FALSE,1190,1547,1428,1786,{FE69DE10-1F7E-49E1-81ED-E0D3090EF4FD}
5825,4293,{9059BE72-78E3-11E5-8C7B-9CB70D532D7F},DIABLO,BRENTWOOD,Bank 1,CB 2105,PGE\WCL5,2016-12-14 17:12:24.3391966 -08:00,0145902105,042450415,22,3,3,1,578,20.8,20.59,578,20.8,20.59,689,24.8,24.55,689,24.8,24.55,627,22.57,22.34,627,22.57,22.34,732,26.35,26.09,732,26.35,26.09,,,FALSE,FALSE,1667,2167,2000,2500,{25734284-7B62-4058-A513-AF266F4BA5F4}
5858,4269,{85756193-78E5-11E5-8C7B-9CB70D532D7F},EAST BAY,OAKLAND X,Bank 2,CB 1107,PGE\C7CF,2016-12-19 11:07:44.9522175 -08:00,012541107,014592112,7,3,3,2,555,11.99,11.87,555,11.99,11.87,600,12.96,12.83,600,12.96,12.83,566,12.22,12.1,566,12.22,12.1,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,1388,1805,1666,2083,{42292D38-779C-4CC7-BA46-B335CD2E8F19}
5859,4269,{85756198-78E5-11E5-8C7B-9CB70D532D7F},EAST BAY,OAKLAND X,Bank 2,CB 1109,PGE\C7CF,2016-12-19 11:10:02.2183878 -08:00,0125401109,014592113,7,3,3,2,555,11.99,11.87,555,11.99,11.87,600,12.96,12.83,600,12.96,12.83,566,12.22,12.1,566,12.22,12.1,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,1388,1805,1666,2083,{6AF8B9F5-C5E8-4AA7-B40A-9B259143B606}
5860,4269,{857561A0-78E5-11E5-8C7B-9CB70D532D7F},EAST BAY,OAKLAND X,Bank 2,CB 1110,PGE\C7CF,2016-12-19 11:11:30.9804114 -08:00,0125401110,152762101,7,3,3,2,555,11.99,11.87,555,11.99,11.87,600,12.96,12.83,600,12.96,12.83,566,12.22,12.1,566,12.22,12.1,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,1388,1805,1666,2083,{DA0711F3-8365-4DD9-B404-FBEAD17E4E22}
5861,4269,{857561A5-78E5-11E5-8C7B-9CB70D532D7F},EAST BAY,OAKLAND X,Bank 2,CB 1111,PGE\C7CF,2016-12-19 11:13:48.8132028 -08:00,0125401111,152762102,7,3,3,2,555,11.99,11.87,555,11.99,11.87,600,12.96,12.83,600,12.96,12.83,566,12.22,12.1,566,12.22,12.1,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,1388,1805,1666,2083,{09F10912-4647-4D15-BF75-F132C2AC7D24}
5862,4269,{857561AA-78E5-11E5-8C7B-9CB70D532D7F},EAST BAY,OAKLAND X,Bank 2,CB 1112,PGE\C7CF,2016-12-19 11:15:25.9282247 -08:00,0125401112,152282101,7,3,3,2,555,11.99,11.87,555,11.99,11.87,600,12.96,12.83,600,12.96,12.83,566,12.22,12.1,566,12.22,12.1,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,1388,1805,1666,2083,{9711D763-47B9-409F-86E5-A5C271D0FC52}
5863,4269,{8BEB896A-78E5-11E5-8C7B-9CB70D532D7F},EAST BAY,OAKLAND X,Bank 2,CB 1114,PGE\C7CF,2016-12-19 11:18:11.7703503 -08:00,0125401114,083332101,7,3,3,2,545,11.77,11.65,545,11.77,11.65,600,12.96,12.83,600,12.96,12.83,556,12.01,11.89,556,12.01,11.89,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,1388,1805,1666,2083,{50075835-8FFA-4147-BEED-D19F7BF42D25}
5864,4270,{92C33179-78E5-11E5-8C7B-9CB70D532D7F},EAST BAY,OAKLAND X,Bank 4,CB 1104,PGE\C7CF,2016-12-19 11:28:05.0013939 -08:00,0125401104,014592108,8,3,3,2,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{E93105B9-8068-41BC-B01D-C7A888AAAB7F}
5865,4271,{92C33190-78E5-11E5-8C7B-9CB70D532D7F},EAST BAY,OAKLAND X,Bank 4,CB 1105,PGE\MUSF,2017-06-09 15:25:50.9076188 -07:00,0125401105,014592109,7,3,3,2,426,9.2,9.11,426,9.2,9.11,479,10.35,10.25,479,10.35,10.25,482,10.41,10.31,482,10.41,10.31,515,11.12,11.01,515,11.12,11.01,,,FALSE,FALSE,1388,1805,1666,2083,{328FEEDF-3C42-458A-A709-1C47274D2730}
5866,4271,{98DF5332-78E5-11E5-8C7B-9CB70D532D7F},EAST BAY,OAKLAND X,Bank 5,CB 1101,PGE\C7CF,2016-12-19 11:33:58.3035586 -08:00,0125401101,014592110,8,3,3,2,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{3B92940F-AA94-48BB-A068-776747656383}
5867,4271,{98DF5343-78E5-11E5-8C7B-9CB70D532D7F},EAST BAY,OAKLAND X,Bank 5,CB 1106,PGE\C7CF,2016-12-19 11:36:20.1041762 -08:00,0125401106,014592111,8,3,3,2,555,12.11,11.99,555,12.11,11.99,600,13.09,12.96,600,13.09,12.96,566,12.35,12.23,566,12.35,12.23,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{0E48573F-8F43-4AE7-A346-F91F921A5B36}
5868,4271,{9EFE5AFD-78E5-11E5-8C7B-9CB70D532D7F},EAST BAY,OAKLAND X,Bank 5,CB 1115,PGE\C7CF,2016-12-19 11:38:03.5991752 -08:00,0125401115,083001106,8,3,3,2,555,12.11,11.99,555,12.11,11.99,600,13.09,12.96,600,13.09,12.96,566,12.35,12.23,566,12.35,12.23,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{E535FBB2-91D6-4622-B634-520550151C56}
5870,4303,{CEDE006B-78E5-11E5-8C7B-9CB70D532D7F},NORTH BAY,BAHIA,Bank 1,CB 1101,PGE\C7CF,2016-12-19 13:02:26.1932224 -08:00,0432501101,083001107,8,3,3,2,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2593,3371,3112,3890,{AA66AB5B-A0DB-4DD2-B253-9929C7BB8F70}
5871,4303,{CEDE0079-78E5-11E5-8C7B-9CB70D532D7F},NORTH BAY,BAHIA,Bank 1,CB 1104,PGE\C7CF,2016-12-19 13:06:49.8535341 -08:00,0432501104,083001108,8,3,3,2,541,11.81,11.69,541,11.81,11.69,600,13.09,12.96,600,13.09,12.96,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2593,3371,3112,3890,{0D882725-BFCC-4CB1-86F7-8D9B59B22BE1}
5872,4303,{D530E910-78E5-11E5-8C7B-9CB70D532D7F},NORTH BAY,BAHIA,Bank 1,CB 1105,PGE\C7CF,2016-12-19 13:10:19.8262539 -08:00,0432501105,252321102,8,3,3,2,541,11.81,11.69,541,11.81,11.69,665,14.51,14.36,665,14.51,14.36,557,12.16,12.04,557,12.16,12.04,667,14.56,14.41,667,14.56,14.41,,,FALSE,FALSE,2593,3371,3112,3890,{BC101543-1884-41F5-AF10-9DF9E54DDE86}
5873,4304,{D530E91B-78E5-11E5-8C7B-9CB70D532D7F},NORTH BAY,BAHIA,Bank 2,CB 1102,PGE\C7CF,2016-12-19 13:15:45.0700988 -08:00,0432501102,252321103,8,3,3,2,541,11.81,11.69,541,11.81,11.69,665,14.51,14.36,665,14.51,14.36,557,12.16,12.04,557,12.16,12.04,667,14.56,14.41,667,14.56,14.41,,,FALSE,FALSE,2593,3371,3112,3890,{A269A3F3-DFB5-4F22-8E82-76DB76029BD2}
5874,4304,{D530E923-78E5-11E5-8C7B-9CB70D532D7F},NORTH BAY,BAHIA,Bank 2,CB 1103,PGE\C7CF,2016-12-19 13:19:05.0511973 -08:00,0432501103,253142101,8,3,3,2,541,11.81,11.69,541,11.81,11.69,665,14.51,14.36,665,14.51,14.36,557,12.16,12.04,557,12.16,12.04,667,14.56,14.41,667,14.56,14.41,,,FALSE,FALSE,2593,3371,3112,3890,{A496E89A-B6F0-49CA-899C-631DB7CC5F82}
5881,4305,{2CD474FB-78E6-11E5-8C7B-9CB70D532D7F},NORTH BAY,NORTH TOWER,Bank 2,CB 2204 (Non-SCADA),PGE\C7CF,2016-12-19 14:29:51.8302759 -08:00,0420402204,083001103,12,3,3,2,396,14.97,14.82,396,14.97,14.82,479,18.1,17.92,479,18.1,17.92,476,17.99,17.81,476,17.99,17.81,500,18.9,18.71,500,18.9,18.71,,,FALSE,FALSE,396,515,476,595,{455E9E17-C49E-4DC0-B57E-9D323CF203E7}
5882,4307,{F2EAF892-E7E2-11E5-9614-9CB70D532D7F},NORTH BAY,NORTH TOWER,Bank 3,CB 2201 (Non-SCADA),PGE\C7CF,2016-12-19 14:35:03.1676934 -08:00,0420402201,252461101,12,3,3,2,369,13.95,13.81,369,13.95,13.81,414,15.65,15.49,414,15.65,15.49,415,15.68,15.52,415,15.68,15.52,443,16.74,16.57,443,16.74,16.57,,,FALSE,FALSE,396,515,476,595,{8BE9B14F-8A4A-449A-9D89-2DF872AE92B8}
5885,4308,{C7A53984-FDD3-11E5-9D37-D4BED91EFF1A},NORTH BAY,VALLEJO STA B,BANK 2 (Non SCADA),CB 411 (Non-SCADA),PGE\C7CF,2016-12-19 15:59:28.7402015 -08:00,042450411,252461102,4,3,3,2,200,1.51,1.49,200,1.51,1.49,260,1.97,1.95,260,1.97,1.95,240,1.82,1.8,240,1.82,1.8,300,2.27,2.25,300,2.27,2.25,,,FALSE,FALSE,396,515,475,594,{27723893-AC19-49ED-A163-2EB8A3BF9B3B}
5886,4308,{CEB35E97-FDD3-11E5-9D37-D4BED91EFF1A},NORTH BAY,VALLEJO STA B,BANK 2 (Non SCADA),CB 412 (Non-SCADA),PGE\C7CF,2016-12-19 16:06:30.9538877 -08:00,042450412,252461103,4,3,3,2,200,1.51,1.49,200,1.51,1.49,260,1.97,1.95,260,1.97,1.95,240,1.82,1.8,240,1.82,1.8,300,2.27,2.25,300,2.27,2.25,,,FALSE,FALSE,396,515,475,594,{2D655DA2-1D43-4018-AB9A-3E222FC07C34}
5887,4308,{CEB35E9A-FDD3-11E5-9D37-D4BED91EFF1A},NORTH BAY,VALLEJO STA B,BANK 2 (Non SCADA),CB 413 (Non-SCADA),PGE\C7CF,2016-12-19 16:15:25.5789978 -08:00,042450413,252461105,4,3,3,2,200,1.51,1.49,200,1.51,1.49,260,1.97,1.95,260,1.97,1.95,240,1.82,1.8,240,1.82,1.8,300,2.27,2.25,300,2.27,2.25,,,FALSE,FALSE,396,515,475,594,{6EA88543-CDEB-4BCA-ADB6-FE84314E60ED}
5888,4308,{CEB35E9D-FDD3-11E5-9D37-D4BED91EFF1A},NORTH BAY,VALLEJO STA B,BANK 2 (Non SCADA),CB 414 (Non-SCADA),PGE\C7CF,2016-12-19 16:23:19.8954296 -08:00,042450414,252461107,4,3,3,2,200,1.51,1.49,200,1.51,1.49,260,1.97,1.95,260,1.97,1.95,240,1.82,1.8,240,1.82,1.8,300,2.27,2.25,300,2.27,2.25,,,FALSE,FALSE,396,515,475,594,{DBD7BD6E-F2F1-4741-9B74-311EBC51E41D}
5889,4308,{D66B5163-FDD3-11E5-9D37-D4BED91EFF1A},NORTH BAY,VALLEJO STA B,BANK 2 (Non SCADA),CB 415 (Non-SCADA),PGE\C7CF,2016-12-19 16:29:36.8534115 -08:00,042450415,253151102,4,3,3,2,200,1.51,1.49,200,1.51,1.49,260,1.97,1.95,260,1.97,1.95,240,1.82,1.8,240,1.82,1.8,300,2.27,2.25,300,2.27,2.25,,,FALSE,FALSE,396,515,475,594,{2F462FD9-7F60-4E61-8890-EFAC6064CA77}
5890,4310,{A8AD190C-78E3-11E5-8C7B-9CB70D532D7F},DIABLO,BRENTWOOD,Bank 3,CB 2112,PGE\WCL5,2016-12-20 12:06:02.9248225 -08:00,0145902112,253151103,22,3,3,1,745,26.81,26.54,745,26.81,26.54,838,30.16,29.86,838,30.16,29.86,972,34.98,34.63,972,34.98,34.63,1000,35.99,35.63,1000,35.99,35.63,"The UG Cable limitation (not selectable) is parallel sets of 1000Al XLP Cable at station outlet.  SN=1006A, SE=1278A, WN=1114A, WE=1348A.",,FALSE,FALSE,1250,1625,1500,1875,{DABA263F-B574-40C6-B52F-11CA914E361D}
5892,4310,{AF1B8144-78E3-11E5-8C7B-9CB70D532D7F},DIABLO,BRENTWOOD,Bank 3,CB 2113,PGE\WCL5,2016-12-20 12:08:17.2269443 -08:00,0145902113,253151106,22,3,3,1,745,26.81,26.54,745,26.81,26.54,838,30.16,29.86,838,30.16,29.86,972,34.98,34.63,972,34.98,34.63,1000,35.99,35.63,1000,35.99,35.63,,,FALSE,FALSE,1250,1625,1500,1875,{1EBE489D-F351-4D20-BD06-15EB77F4B8A1}
5894,4268,{9AA85BEF-0B22-11E6-9D37-D4BED91EFF1A},SIERRA,EL DORADO PH,Bank 1,CB 2101,PGE\JSKe,2016-12-21 11:37:42.5300694 -08:00,1527602101,253151107,12,3,3,1,373,14.1,13.96,373,14.1,13.96,400,15.12,14.97,400,15.12,14.97,400,15.12,14.97,400,15.12,14.97,400,15.12,14.97,400,15.12,14.97,,,FALSE,FALSE,373,485,448,560,{C29EA7BF-DF88-4014-95BD-84B3484A07E2}
5895,4268,{9AA85C54-0B22-11E6-9D37-D4BED91EFF1A},SIERRA,EL DORADO PH,Bank 1,CB 2102,PGE\JSKe,2016-12-21 11:02:56.7989296 -08:00,1527602102,252062109,12,4,4,2,201,7.6,7.52,201,7.6,7.52,227,8.58,8.49,227,8.58,8.49,266,10.05,9.95,266,10.05,9.95,284,10.73,10.62,284,10.73,10.62,,,FALSE,FALSE,373,485,448,560,{43FBAFDB-3BC5-4097-AAF8-87FE7E6B8752}
5897,4311,{A0BFD53D-0B22-11E6-9D37-D4BED91EFF1A},SIERRA,MOUNTAIN QUARRIES,Bank 1,CB 2101,PGE\JSKe,2016-12-21 14:08:30.5414202 -08:00,1522802101,013652203,12,3,3,1,336,12.7,12.57,336,12.7,12.57,437,16.52,16.35,437,16.52,16.35,403,15.23,15.08,403,15.23,15.08,500,18.9,18.71,500,18.9,18.71,,,FALSE,FALSE,423,550,508,635,{B0EED2FC-5B5D-41F0-AD2B-F9E89FBE409B}
5898,1054,{703C567D-900D-11E6-841B-D4BED91EFF1A},CENTRAL COAST,WATSONVILLE,BANK 3 (Non SCADA),CB 2101,PGE\MTDR,2017-07-13 10:21:09.4255499 -07:00,0833302101,013652204,12,4,4,2,423,15.99,15.83,423,15.99,15.83,500,18.9,18.71,500,18.9,18.71,500,18.9,18.71,500,18.9,18.71,500,18.9,18.71,500,18.9,18.71,,,FALSE,FALSE,423,550,508,635,{C05703C7-F4C2-4430-A142-CCE58AB99414}
5899,4313,{9CA8A6DA-78E3-11E5-8C7B-9CB70D532D7F},DIABLO,BRENTWOOD,Bank 2,CB 2108,PGE\WCL5,2016-12-28 13:46:34.1355159 -08:00,0145902108,013652205,22,3,3,1,578,20.8,20.59,578,20.8,20.59,689,24.8,24.55,689,24.8,24.55,627,22.57,22.34,627,22.57,22.34,732,26.35,26.09,732,26.35,26.09,,,FALSE,FALSE,1667,2167,2000,2500,{E342058D-A6F9-46D5-A19F-3A9204FC42C3}
5901,4313,{A2A9321F-78E3-11E5-8C7B-9CB70D532D7F},DIABLO,BRENTWOOD,Bank 2,CB 2109,PGE\WCL5,2016-12-28 13:49:11.9179615 -08:00,0145902109,255451101,22,3,3,1,503,18.1,17.92,503,18.1,17.92,639,23,22.77,639,23,22.77,557,20.05,19.85,557,20.05,19.85,674,24.26,24.02,674,24.26,24.02,,,FALSE,FALSE,1667,2167,2000,2500,{4DC6501A-C223-4781-B5AF-D0AE16D72977}
5903,4313,{A2A93248-78E3-11E5-8C7B-9CB70D532D7F},DIABLO,BRENTWOOD,Bank 2,CB 2110,PGE\WCL5,2016-12-28 13:52:33.2567239 -08:00,0145902110,255451102,22,3,3,1,503,18.1,17.92,503,18.1,17.92,600,21.6,21.38,600,21.6,21.38,557,20.05,19.85,557,20.05,19.85,600,21.6,21.38,600,21.6,21.38,,,FALSE,FALSE,1667,2167,2000,2500,{40046078-3C61-43CA-B261-AB6BA96F9002}
5905,4313,{A2A9324D-78E3-11E5-8C7B-9CB70D532D7F},DIABLO,BRENTWOOD,Bank 2,CB 2111,PGE\WCL5,2016-12-28 14:07:43.1656543 -08:00,0145902111,255451103,22,3,3,1,578,20.8,20.59,578,20.8,20.59,689,24.8,24.55,689,24.8,24.55,600,21.6,21.38,600,21.6,21.38,732,26.35,26.09,732,26.35,26.09,"OH Disc's #21232 have 9 amps of wayload to be factored in: 
Summer Normal = 579A, Summer EMG = 795A, Winter Normal = 579A, Winter EMG = 795A.",,FALSE,FALSE,1667,2167,2000,2500,{FADC7897-7992-42CD-B67F-91D9BA422031}
5910,4312,{A4FD4474-D1CA-11E5-8ECE-9CB70D532D7F},DE ANZA,LOCKHEED NO.2,Bank 1,CB 1106,PGE\MTTA,2016-12-29 12:27:16.8976484 -08:00,0830001106,253461101,8,3,3,2,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{D1929A16-C1C9-44D7-8B2A-F76AB3E2475F}
5911,4312,{A4FD447D-D1CA-11E5-8ECE-9CB70D532D7F},DE ANZA,LOCKHEED NO.2,Bank 1,CB 1107,PGE\MTTA,2016-12-29 12:33:56.0650832 -08:00,0830001107,253871104,8,3,3,2,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,1374,1787,1649,2061,{CC8D35B6-9002-479E-8BA1-DFE04B861E5A}
5912,4312,{A4FD4486-D1CA-11E5-8ECE-9CB70D532D7F},DE ANZA,LOCKHEED NO.2,Bank 1,CB 1108,PGE\MTTA,2016-12-29 12:35:26.0169896 -08:00,0830001108,254242103,8,3,3,2,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{879EC3CD-549C-499F-BF51-506206883311}
5913,4315,{DD0642E0-671D-11E5-80CA-005056A729E5},KERN,CARNERAS,Bank 1,CB 1102,PGE\EXVH,2016-12-28 15:41:17.0287123 -08:00,2523201102,254242104,8,3,3,2,500,10.91,10.8,475,10.37,10.27,500,10.91,10.8,475,10.37,10.27,500,10.91,10.8,475,10.37,10.27,500,10.91,10.8,475,10.37,10.27,,,TRUE,FALSE,733,953,879,1099,{09E6A49F-64B1-4140-92C5-A08241018EF2}
5915,4315,{DD0642E6-671D-11E5-80CA-005056A729E5},KERN,CARNERAS,Bank 1,CB 1103,PGE\EXVH,2016-12-28 15:45:56.3988847 -08:00,2523201103,253141103,8,4,4,2,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,733,953,879,1099,{B5E2A81B-29A5-4C5B-B4D8-1B27ADD81CBC}
5916,2633,{DD0643A4-671D-11E5-80CA-005056A729E5},KERN,CUYAMA,Bank 2,CB 2101,PGE\BXYD,2017-02-01 09:20:48.1151117 -08:00,2531402101,253141104,8,3,3,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,733,953,879,1099,{34735687-CDBC-4828-A3CF-BF240A2BC492}
5919,4316,{A4FD4499-D1CA-11E5-8ECE-9CB70D532D7F},DE ANZA,LOCKHEED NO.2,Bank 2,CB 1103,PGE\MTTA,2016-12-29 12:24:33.8890688 -08:00,0830001103,253142102,8,3,3,2,733,16,15.84,733,16,15.84,948,20.69,20.48,900,19.64,19.44,879,19.18,18.99,879,19.18,18.99,1000,21.82,21.6,987,21.54,21.32,,,FALSE,FALSE,733,953,879,1099,{11C70524-AD0E-458E-B96A-62BF521AFD33}
5920,4317,{DD0643CB-671D-11E5-80CA-005056A729E5},KERN,FAMOSO,Bank 1 (Non SCADA),CB 1101 (Non-SCADA),PGE\EXVH,2016-12-29 10:18:56.8274181 -08:00,2524601101,253391101,8,3,3,2,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{D483B60B-9A39-43E8-BEE9-4DBE70C03880}
5921,4317,{DD0643D1-671D-11E5-80CA-005056A729E5},KERN,FAMOSO,Bank 1 (Non SCADA),CB 1102 (Non-SCADA),PGE\EXVH,2016-12-29 10:25:12.2174370 -08:00,2524601102,253391103,8,3,3,1,515,11.24,11.13,515,11.24,11.13,517,11.28,11.17,517,11.28,11.17,517,11.28,11.17,517,11.28,11.17,517,11.28,11.17,517,11.28,11.17,,,FALSE,FALSE,1374,1787,1649,2061,{CB4015C8-545E-4C0C-9C53-4EF5DF947899}
5922,4317,{DD0643D4-671D-11E5-80CA-005056A729E5},KERN,FAMOSO,Bank 1 (Non SCADA),CB 1103 (Non-SCADA),PGE\EXVH,2016-12-29 10:49:35.7283809 -08:00,2524601103,253391105,8,3,3,1,515,11.24,11.13,515,11.24,11.13,578,12.61,12.48,578,12.61,12.48,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{AC2109D9-6233-4A49-8E99-7786CE08917B}
5924,4317,{DD0643DD-671D-11E5-80CA-005056A729E5},KERN,FAMOSO,Bank 1 (Non SCADA),CB 1105 (Non-SCADA),PGE\EXVH,2016-12-29 11:13:51.6887796 -08:00,2524601105,254541103,8,3,3,2,517,11.28,11.17,517,11.28,11.17,517,11.28,11.17,517,11.28,11.17,517,11.28,11.17,517,11.28,11.17,517,11.28,11.17,517,11.28,11.17,,,FALSE,FALSE,1272,1490,1649,2061,{1FF6B667-17B1-4928-B36B-51376DF77D63}
5925,4317,{DD0643E0-671D-11E5-80CA-005056A729E5},KERN,FAMOSO,Bank 1 (Non SCADA),CB 1107 (Non-SCADA),PGE\EXVH,2016-12-29 13:03:40.0074756 -08:00,2524601107,254541104,8,3,3,1,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,1374,1787,1649,2061,{193EE6AE-32FC-4948-B80D-99DD112F2A9B}
5926,4319,{C511400A-671D-11E5-80CA-005056A729E5},FRESNO,GIFFEN,Bank 1,CB 1102,PGE\SJJ8,2016-12-30 14:12:05.2048901 -08:00,2531501102,252261105,8,4,4,1,450,9.82,9.72,450,9.82,9.72,450,9.82,9.72,450,9.82,9.72,450,9.82,9.72,450,9.82,9.72,450,9.82,9.72,450,9.82,9.72,,,FALSE,FALSE,859,1116,1030,1200,{5C172C49-CF93-4243-9DEC-DC43FFD4D79C}
5928,4319,{C5114015-671D-11E5-80CA-005056A729E5},FRESNO,GIFFEN,Bank 1,CB 1103,PGE\BXYD,2017-01-24 09:30:46.3103043 -08:00,2531501103,252261104,8,4,4,1,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,859,1116,1030,1200,{C62E840D-7F6C-4652-8BD5-01AE721984E7}
5929,4319,{C5114020-671D-11E5-80CA-005056A729E5},FRESNO,GIFFEN,Bank 1,CB 1106,PGE\BXYD,2017-01-24 09:32:16.8376846 -08:00,2531501106,083871101,8,1,1,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,859,1116,1030,1200,{87F0F9C3-C7DD-4920-9B5B-60D1BF758519}
5930,4319,{C5114025-671D-11E5-80CA-005056A729E5},FRESNO,GIFFEN,Bank 1,CB 1107,PGE\BXYD,2017-01-24 09:36:12.1183928 -08:00,2531501107,083871109,8,4,4,1,591,12.9,12.77,591,12.9,12.77,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,859,1116,1030,1200,{A2EE26AF-29BD-493C-AC9F-D7D98935D566}
5932,1232,{B134AF8D-2758-11E6-B38D-D4BED91EFF1A},FRESNO,SHEPHERD,Bank 3,CB 2109,PGE\BXYD,2017-01-03 14:56:04.3133454 -08:00,2520602109,083871110,12,3,3,1,578,21.84,21.62,578,21.84,21.62,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,,,FALSE,FALSE,1190,1547,1428,1786,{30D98714-B09A-4885-B993-DBB3D56AC7B9}
5933,4320,{CDB1044D-78E3-11E5-8C7B-9CB70D532D7F},DIABLO,CONTRA COSTA,Bank 4,CB 2203,PGE\WCL5,2017-01-04 16:46:17.9607829 -08:00,0136502203,083871111,22,3,3,1,700,25.19,24.94,700,25.19,24.94,700,25.19,24.94,700,25.19,24.94,700,25.19,24.94,700,25.19,24.94,700,25.19,24.94,700,25.19,24.94,,,FALSE,FALSE,1175,1527,1410,1762,{8F86F5A3-E175-44C7-B493-5B576A136962}
5935,4320,{D414BDF6-78E3-11E5-8C7B-9CB70D532D7F},DIABLO,CONTRA COSTA,Bank 4,CB 2204,PGE\WCL5,2017-01-04 17:13:03.2004523 -08:00,0136502204,013652114,22,3,3,1,503,18.1,17.92,489,17.6,17.42,578,20.8,20.59,549,19.76,19.56,557,20.05,19.85,557,20.05,19.85,600,21.6,21.38,570,20.52,20.31,,,FALSE,FALSE,1175,1527,1410,1762,{A096F333-CC4E-44EE-B9C9-1EDC904C545C}
5938,4320,{D414BE02-78E3-11E5-8C7B-9CB70D532D7F},DIABLO,CONTRA COSTA,Bank 4,CB 2205,PGE\WCL5,2017-01-04 17:05:13.7874253 -08:00,0136502205,013652115,22,3,3,1,600,21.6,21.38,570,20.52,20.31,600,21.6,21.38,570,20.52,20.31,600,21.6,21.38,570,20.52,20.31,600,21.6,21.38,570,20.52,20.31,,,FALSE,FALSE,1175,1527,1410,1762,{FAF6DB8A-93B6-4AA9-8444-1DF0CF19084A}
5943,4324,{DD0642C4-671D-11E5-80CA-005056A729E5},KERN,CAL WATER,Bank 1,CB 1101,PGE\BXYD,2017-01-06 11:17:21.7986290 -08:00,2554501101,013652116,8,3,3,1,661,14.43,14.29,661,14.43,14.29,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,,,FALSE,FALSE,1374,1787,1649,2000,{D9E9970F-A003-4EA3-B50B-1FF1346AA0A6}
5944,4324,{DD0642C9-671D-11E5-80CA-005056A729E5},KERN,CAL WATER,Bank 1,CB 1102,PGE\BXYD,2017-01-20 15:21:59.0817818 -08:00,2554501102,024012101,8,3,3,1,636,13.88,13.74,636,13.88,13.74,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,,,FALSE,FALSE,1374,1787,1649,2000,{46154F9B-CA80-4C91-B519-5618246ADA92}
5945,4324,{2717D549-A5BE-11E5-A1F0-D4BED91EFF1A},KERN,CAL WATER,Bank 1,CB 1103,PGE\BXYD,2017-01-06 11:21:40.5106874 -08:00,255451103,024012102,8,3,3,1,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,,,FALSE,FALSE,1374,1787,1649,2000,{AB1D185E-E0DE-4156-A41A-A01CC4CA55C5}
5946,4325,{DD0642F8-671D-11E5-80CA-005056A729E5},KERN,CARRIZO PLAINS,Bank 1 (Non SCADA),CB 1101,PGE\BXYD,2017-02-02 15:04:12.9159702 -08:00,253461101,024012103,8,4,4,1,91,1.99,1.97,91,1.99,1.97,119,2.6,2.57,119,2.6,2.57,109,2.38,2.36,109,2.38,2.36,137,2.99,2.96,137,2.99,2.96,,,FALSE,FALSE,91,119,109,137,{00000000-0000-0000-0000-000000000000}
5947,4326,{DD06437B-671D-11E5-80CA-005056A729E5},KERN,COPUS,Bank 2,CB 1104,PGE\BXYD,2017-01-06 12:50:09.1467169 -08:00,2538701104,024011107,8,3,3,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,733,842,842,842,{D20ADFA9-9BB4-42DB-9BCA-29DD568ED5B0}
5948,4327,{DD0643EC-671D-11E5-80CA-005056A729E5},KERN,FELLOWS,Bank 1 (Non SCADA),CB 2103 (Non-SCADA),PGE\BXYD,2017-01-06 13:33:33.7550130 -08:00,2542402103,024011108,12,3,3,1,745,28.16,27.88,707,26.72,26.45,800,30.23,29.93,796,30.08,29.78,800,30.23,29.93,760,28.72,28.43,800,30.23,29.93,800,30.23,29.93,,,FALSE,FALSE,793,1031,952,1190,{99B23D34-83C0-4AC9-9A41-2E39A3BD3EF5}
5949,4328,{DD0643F8-671D-11E5-80CA-005056A729E5},KERN,FELLOWS,Bank 2 (Non SCADA),CB 2104 (Non-SCADA),PGE\BXYD,2017-01-06 13:40:15.4419879 -08:00,2542402104,024011102,12,4,4,1,745,28.16,27.88,707,26.72,26.45,800,30.23,29.93,796,30.08,29.78,800,30.23,29.93,760,28.72,28.43,800,30.23,29.93,800,30.23,29.93,,,FALSE,FALSE,793,1031,952,1190,{E2CEC4B8-1CBE-4581-A8BA-C6A1B4F05D6B}
5950,4329,{DD06438F-671D-11E5-80CA-005056A729E5},KERN,CUYAMA,Bank 1,CB 1103,PGE\BXYD,2017-01-06 13:53:21.7026280 -08:00,2531401103,024011103,8,3,3,1,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,859,1116,1030,1288,{15AEBA18-7DD5-4C0A-BCF4-1B34604AF6BC}
5951,4329,{DD064395-671D-11E5-80CA-005056A729E5},KERN,CUYAMA,Bank 1,CB 1104,PGE\BXYD,2017-01-06 13:55:39.4515110 -08:00,2531401104,024011104,8,3,3,1,500,10.91,10.8,475,10.37,10.27,500,10.91,10.8,475,10.37,10.27,500,10.91,10.8,475,10.37,10.27,500,10.91,10.8,475,10.37,10.27,,,FALSE,FALSE,859,1116,1030,1288,{D16BF3BA-0D54-46B7-9939-C630C70EF0D6}
5952,4329,{DD064398-671D-11E5-80CA-005056A729E5},KERN,CUYAMA,Bank 1,CB 2102,PGE\BXYD,2017-01-06 14:02:23.6501020 -08:00,2531402102,024011105,8,3,3,1,500,10.91,10.8,475,10.37,10.27,500,10.91,10.8,475,10.37,10.27,500,10.91,10.8,475,10.37,10.27,500,10.91,10.8,475,10.37,10.27,,,FALSE,FALSE,859,1116,1030,1288,{97CB9B57-3391-4195-BD21-BE7004FA1F33}
5953,4330,{E300587D-671D-11E5-80CA-005056A729E5},KERN,FRUITVALE,Bank 1,CB 1101,PGE\BXYD,2017-01-06 15:10:52.0612378 -08:00,2533901101,024011106,8,3,3,1,515,11.24,11.13,489,10.67,10.56,578,12.61,12.48,549,11.98,11.86,634,13.84,13.7,632,13.79,13.65,667,14.56,14.41,667,14.56,14.41,,,FALSE,FALSE,859,1116,1030,1288,{85DDB584-2555-42C1-845B-17CC919F096E}
5954,4330,{E3005882-671D-11E5-80CA-005056A729E5},KERN,FRUITVALE,Bank 1,CB 1103,PGE\BXYD,2017-01-06 15:05:38.1716257 -08:00,2533901103,153082106,8,3,3,1,515,11.24,11.13,489,10.67,10.56,578,12.61,12.48,549,11.98,11.86,666,14.53,14.38,632,13.79,13.65,667,14.56,14.41,667,14.56,14.41,,,FALSE,FALSE,859,1116,1030,1288,{2FF22ED4-6EF3-47F3-B47E-0503AEBD50C9}
5955,4330,{E300588D-671D-11E5-80CA-005056A729E5},KERN,FRUITVALE,Bank 1,CB 1105,PGE\BXYD,2017-01-06 15:10:16.5710103 -08:00,2533901105,024012104,8,3,3,1,530,11.57,11.45,530,11.57,11.45,667,14.56,14.41,667,14.56,14.41,634,13.84,13.7,634,13.84,13.7,667,14.56,14.41,667,14.56,14.41,,,FALSE,FALSE,859,1116,1030,1288,{7738BFEA-6C7B-4633-B182-3C8A1266F9C4}
5956,4331,{E30058BD-671D-11E5-80CA-005056A729E5},KERN,GANSO,Bank 1,CB 1103,PGE\BXYD,2017-01-06 15:18:33.8709981 -08:00,2545401103,024012105,8,3,3,1,500,10.91,10.8,489,10.67,10.56,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,733,953,879,1099,{F747FB96-3960-4F58-A0A6-2C6CD8922BB3}
5957,4331,{E30058C6-671D-11E5-80CA-005056A729E5},KERN,GANSO,Bank 1,CB 1104,PGE\BXYD,2017-01-06 15:22:53.5814629 -08:00,2545401104,153081109,8,3,3,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,733,953,879,1099,{87F3EB4E-3668-42EA-8DC8-FCB1535BA8A7}
5958,2296,{58406CBC-671D-11E5-80CA-005056A729E5},YOSEMITE,LIVINGSTON,Bank 1,CB 1105,PGE\BXYD,2017-01-10 09:46:14.7575163 -08:00,2522601105,153081110,8,3,3,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1200,1200,1200,1200,{0B28A2C3-6BF5-4941-9E1F-2DD611774F22}
5959,2296,{58406CB3-671D-11E5-80CA-005056A729E5},YOSEMITE,LIVINGSTON,Bank 1,CB 1104,PGE\BXYD,2017-01-10 12:50:45.0722114 -08:00,2522601104,153081111,8,3,3,1,575,12.55,12.42,546,11.92,11.8,700,15.28,15.13,665,14.51,14.36,600,13.09,12.96,570,12.44,12.32,700,15.28,15.13,665,14.51,14.36,,,FALSE,FALSE,1200,1200,1200,1200,{30E94921-C47E-4DCC-952D-04487377E2D1}
5960,4333,{DC00D1FD-D1CA-11E5-8ECE-9CB70D532D7F},SAN JOSE,FMC,Bank 1,CB 1101 (Non-SCADA),PGE\ALWK,2017-01-11 10:24:20.0903136 -08:00,0838701101,153081112,7,3,3,2,925,19.98,19.78,925,19.98,19.78,1000,21.6,21.38,1000,21.6,21.38,1000,21.6,21.38,1000,21.6,21.38,1000,21.6,21.38,1000,21.6,21.38,,,FALSE,FALSE,925,1203,1111,1388,{F6581C75-3410-4EB1-AE4F-CB04FD0F9A22}
5961,4334,{DC00D23B-D1CA-11E5-8ECE-9CB70D532D7F},SAN JOSE,FMC,Bank 3,CB 1109,PGE\ALWK,2017-01-11 10:35:34.1168754 -08:00,0838701109,024020401,7,3,3,2,582,12.57,12.44,582,12.57,12.44,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,1388,1805,1666,2083,{5710827F-736F-4F38-8A30-D02AAB864335}
5963,4334,{DC00D244-D1CA-11E5-8ECE-9CB70D532D7F},SAN JOSE,FMC,Bank 3,CB 1110,PGE\ALWK,2017-01-11 11:00:01.7051941 -08:00,0838701110,024020402,7,3,3,2,600,12.96,12.83,570,12.31,12.19,600,12.96,12.83,570,12.31,12.19,600,12.96,12.83,570,12.31,12.19,600,12.96,12.83,570,12.31,12.19,,,TRUE,FALSE,1388,1805,1666,2083,{8D33C46F-699B-42D4-8E4F-784931D4FD53}
5964,4334,{DC00D254-D1CA-11E5-8ECE-9CB70D532D7F},SAN JOSE,FMC,Bank 3,CB 1111,PGE\ALWK,2017-01-11 11:46:02.5901272 -08:00,0838701111,024020403,7,3,3,2,524,11.32,11.21,497,10.73,10.62,591,12.76,12.63,561,12.12,12,599,12.94,12.81,569,12.29,12.17,600,12.96,12.83,570,12.31,12.19,,,FALSE,FALSE,1388,1805,1666,2083,{5FEE606A-0512-43CE-8636-36329B863D7D}
5966,4335,{C7A136A4-78E3-11E5-8C7B-9CB70D532D7F},DIABLO,CONTRA COSTA,Bank 10,CB 2114,PGE\WCL5,2017-01-12 10:32:02.0034971 -08:00,0136502114,024020404,22,3,3,1,503,18.1,17.92,503,18.1,17.92,639,23,22.77,639,23,22.77,557,20.05,19.85,557,20.05,19.85,674,24.26,24.02,674,24.26,24.02,,,FALSE,FALSE,1667,2167,2000,2500,{96D50121-106E-427A-8A17-AF8390E5ACD3}
5969,4335,{CDB1040E-78E3-11E5-8C7B-9CB70D532D7F},DIABLO,CONTRA COSTA,Bank 10,CB 2115,PGE\WCL5,2017-01-12 10:42:29.9935736 -08:00,0136502115,024020405,22,3,3,1,503,18.1,17.92,489,17.6,17.42,578,20.8,20.59,549,19.76,19.56,557,20.05,19.85,557,20.05,19.85,674,24.26,24.02,674,24.26,24.02,,,FALSE,FALSE,1667,2167,2000,2500,{894164F0-5E2C-4B0B-AB1E-8206F0328ACC}
5971,4335,{CDB1041D-78E3-11E5-8C7B-9CB70D532D7F},DIABLO,CONTRA COSTA,Bank 10,CB 2116,PGE\WCL5,2017-01-12 10:47:17.8191086 -08:00,0136502116,024020406,22,3,3,1,578,20.8,20.59,578,20.8,20.59,689,24.8,24.55,689,24.8,24.55,627,22.57,22.34,627,22.57,22.34,732,26.35,26.09,732,26.35,26.09,,,FALSE,FALSE,1667,2167,2000,2500,{1AC2F248-D6A0-4948-A1F8-17ADA27FCDAA}
5975,2660,{13EDBCBB-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,BAY MEADOWS,Bank 1,CB 2101,PGE\C7CF,2017-01-12 12:26:54.0756344 -08:00,0240102101,024020407,12,3,3,2,481,18.18,18,481,18.18,18,592,22.37,22.15,592,22.37,22.15,495,18.71,18.52,495,18.71,18.52,599,22.64,22.41,599,22.64,22.41,,,FALSE,FALSE,1190,1547,1428,1786,{8B8CDB3B-72D1-4D1C-A715-CFBE98795CB3}
5976,2660,{13EDBCEE-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,BAY MEADOWS,Bank 1,CB 2102,PGE\C7CF,2017-01-12 12:31:10.7629706 -08:00,0240102102,024020408,12,3,3,2,545,20.6,20.39,545,20.6,20.39,600,22.68,22.45,600,22.68,22.45,556,21.01,20.8,556,21.01,20.8,600,22.68,22.45,600,22.68,22.45,,,FALSE,FALSE,1190,1547,1428,1786,{6C842010-4350-43FE-B6B6-A44B3195677B}
5977,2660,{13EDBD36-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,BAY MEADOWS,Bank 1,CB 2103,PGE\C7CF,2017-01-12 13:40:17.0887061 -08:00,0240102103,024020409,12,3,3,2,600,22.68,22.45,570,21.54,21.32,600,22.68,22.45,570,21.54,21.32,600,22.68,22.45,570,21.54,21.32,600,22.68,22.45,570,21.54,21.32,,,FALSE,FALSE,1190,1547,1428,1786,{5916083B-95B5-44DE-98B8-290C68E51BE5}
5978,4337,{13EDBD49-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,BAY MEADOWS,Bank 2,CB 1107,PGE\C7CF,2017-01-12 13:46:42.2601131 -08:00,0240101107,024021103,8,3,3,2,541,11.81,11.69,541,11.81,11.69,600,13.09,12.96,570,12.44,12.32,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,570,12.44,12.32,,,FALSE,FALSE,1374,1787,1649,2061,{EEE0344C-B0D7-4E6E-83D5-23BBC1B51054}
5979,4337,{13EDBD59-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,BAY MEADOWS,Bank 2,CB 1108,PGE\C7CF,2017-01-12 13:56:34.3694996 -08:00,0240101108,024021104,8,3,3,2,541,11.81,11.69,541,11.81,11.69,600,13.09,12.96,570,12.44,12.32,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,570,12.44,12.32,,,FALSE,FALSE,1374,1787,1649,2061,{36774C84-DED7-47FB-AAA8-EB380A747BDD}
5981,4338,{13EDBD6C-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,BAY MEADOWS,Bank 3,CB 1102,PGE\C7CF,2017-01-12 14:03:05.2818170 -08:00,0240101102,024021101,8,3,3,2,541,11.81,11.69,541,11.81,11.69,600,13.09,12.96,570,12.44,12.32,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,570,12.44,12.32,,,FALSE,FALSE,2061,2680,2474,3092,{D490F14A-0387-4AAF-B8E8-E15986320CEC}
5982,4338,{13EDBD75-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,BAY MEADOWS,Bank 3,CB 1103,PGE\C7CF,2017-01-12 14:07:47.6940479 -08:00,0240101103,024021102,8,3,3,2,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,,,FALSE,FALSE,2061,2680,2474,3092,{12445855-2884-41EB-B9AA-82B379612679}
5983,4338,{13EDBD8C-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,BAY MEADOWS,Bank 3,CB 1104,PGE\C7CF,2017-01-12 14:15:01.0484429 -08:00,0240101104,024021105,8,3,3,2,541,11.81,11.69,541,11.81,11.69,600,13.09,12.96,570,12.44,12.32,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,570,12.44,12.32,,,FALSE,FALSE,2061,2680,2474,3092,{0F37CAD3-0EE1-4C6D-947C-F255490C0DFE}
5984,4338,{13EDBDC6-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,BAY MEADOWS,Bank 3,CB 1105,PGE\C7CF,2017-01-12 14:19:15.2639418 -08:00,0240101105,024021106,8,3,3,2,545,11.89,11.77,545,11.89,11.77,600,13.09,12.96,570,12.44,12.32,556,12.13,12.01,556,12.13,12.01,600,13.09,12.96,570,12.44,12.32,,,FALSE,FALSE,2061,2680,2474,3092,{678010D5-A310-437D-AC69-5C2F470EEE68}
5985,4338,{13EDBDD6-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,BAY MEADOWS,Bank 3,CB 1106,PGE\C7CF,2017-01-12 14:24:24.6906218 -08:00,0240101106,024021107,8,3,3,2,541,11.81,11.69,541,11.81,11.69,600,13.09,12.96,570,12.44,12.32,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,570,12.44,12.32,,,FALSE,FALSE,2061,2680,2474,3092,{3514D449-9353-4825-96EB-98634D5A523D}
5986,4339,{A7233148-0B22-11E6-9D37-D4BED91EFF1A},SIERRA,PLACERVILLE,Bank 2,CB 2106,PGE\JSKe,2017-01-12 14:31:11.7500534 -08:00,1530802106,024031101,12,3,3,1,503,19.01,18.82,345,13.04,12.91,533,20.14,19.94,386,14.59,14.44,533,20.14,19.94,443,16.74,16.57,533,20.14,19.94,473,17.88,17.7,,,FALSE,FALSE,793,1031,952,1190,{ABFDC3D6-4224-41B9-9706-6F600BD772B0}
5987,4341,{13EDBDF0-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,BAY MEADOWS,Bank 5,CB 2104,PGE\C7CF,2017-01-12 14:33:20.8443105 -08:00,0240102104,024031102,12,3,3,2,545,20.6,20.39,545,20.6,20.39,600,22.68,22.45,600,22.68,22.45,556,21.01,20.8,556,21.01,20.8,600,22.68,22.45,600,22.68,22.45,,,FALSE,FALSE,1190,1547,1428,1786,{264D66D5-27EC-4F88-809E-0DD76F1239DD}
5988,4341,{13EDBDF9-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,BAY MEADOWS,Bank 5,CB 2105,PGE\C7CF,2017-01-12 14:35:24.3378685 -08:00,0240102105,024031103,12,3,3,2,545,20.6,20.39,545,20.6,20.39,600,22.68,22.45,600,22.68,22.45,556,21.01,20.8,556,21.01,20.8,600,22.68,22.45,600,22.68,22.45,,,FALSE,FALSE,1190,1547,1428,1786,{A095DD9E-DB4D-4D88-98FA-4B3A873559D6}
5989,4342,{A72331BD-0B22-11E6-9D37-D4BED91EFF1A},SIERRA,PLACERVILLE,Bank 3,CB 1109,PGE\JSKe,2017-01-12 14:44:02.0501519 -08:00,1530801109,024031104,8,3,3,1,503,10.98,10.87,503,10.98,10.87,600,13.09,12.96,600,13.09,12.96,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{1BF69195-F862-4FD2-9588-F7DEE171012E}
5990,4342,{A72331C6-0B22-11E6-9D37-D4BED91EFF1A},SIERRA,PLACERVILLE,Bank 3,CB 1110,PGE\JSKe,2017-01-12 14:43:50.5059299 -08:00,1530801110,024031105,8,3,3,1,503,10.98,10.87,503,10.98,10.87,600,13.09,12.96,600,13.09,12.96,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{920A512D-AD3E-430B-8AD2-C4F22F84083E}
5991,4342,{A72331DD-0B22-11E6-9D37-D4BED91EFF1A},SIERRA,PLACERVILLE,Bank 3,CB 1111,PGE\JSKe,2017-01-12 14:43:32.6591867 -08:00,1530801111,024031106,8,4,4,2,530,11.57,11.45,530,11.57,11.45,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{ABBBAD02-BA27-44E6-875E-0F37AC9F4469}
5992,4342,{A72331E6-0B22-11E6-9D37-D4BED91EFF1A},SIERRA,PLACERVILLE,Bank 3,CB 1112,PGE\JSKe,2017-01-12 14:47:04.4332592 -08:00,1530801112,024031107,8,3,3,1,530,11.57,11.45,530,11.57,11.45,600,13.09,12.96,593,12.94,12.81,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{9129DBBB-8427-4065-A5A6-C335809C9F58}
5994,4343,{DC7BD3C9-FDD3-11E5-9D37-D4BED91EFF1A},PENINSULA,BELLEHAVEN,Bank 1,CB 401 (Non-SCADA),PGE\C7CF,2017-06-08 16:09:02.4626690 -07:00,02402401,024031108,4,3,3,2,365,2.76,2.73,365,2.76,2.73,394,2.98,2.95,394,2.98,2.95,376,2.85,2.82,376,2.85,2.82,400,3.03,3,400,3.03,3,,,FALSE,FALSE,990,1288,1189,1486,{587AFCDF-A675-471C-9C27-03C881E86274}
5995,4343,{13EDBE12-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,BELLEHAVEN,Bank 1,CB 402,PGE\C7CF,2017-01-12 15:04:31.2289895 -08:00,024020402,024031109,4,3,3,2,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,"3 single-phase 100/112kVA, 400/448A, 2.5kV, +/-10% regs",,FALSE,FALSE,990,1288,1189,1486,{D63D9B93-BDCE-4AD1-9369-895E2B4E222D}
