Id,BankId,Afid,DivisionName,SubstationName,BankName,CircuitName,LastChangedBy,DateRevised,CedsaId,CORRECTED CEDSA ID,OperatingVoltageId,SummerLoadFactorId,WinterLoadFactorId,LocationId,SummerNormalOperationalCapabilityAmps,SummerNormalOperationalCapabilityMva,SummerNormalOperationalCapabilityMw,SummerNormalPlanningCapabilityAmps,SummerNormalPlanningCapabilityMva,SummerNormalPlanningCapabilityMw,SummerEmergencyOperationalCapabilityAmps,SummerEmergencyOperationalCapabilityMva,SummerEmergencyOperationalCapabilityMw,SummerEmergencyPlanningCapabilityAmps,SummerEmergencyPlanningCapabilityMva,SummerEmergencyPlanningCapabilityMw,WinterNormalOperationalCapabilityAmps,WinterNormalOperationalCapabilityMva,WinterNormalOperationalCapabilityMw,WinterNormalPlanningCapabilityAmps,WinterNormalPlanningCapabilityMva,WinterNormalPlanningCapabilityMw,WinterEmergencyOperationalCapabilityAmps,WinterEmergencyOperationalCapabilityMva,WinterEmergencyOperationalCapabilityMw,WinterEmergencyPlanningCapabilityAmps,WinterEmergencyPlanningCapabilityMva,WinterEmergencyPlanningCapabilityMw,Notes,TransformerNotes,TransformerDerate,TransformerPlo,TransformerSummerNormalAmps,TransformerSummerEmergencyAmps,TransformerWinterNormalAmps,TransformerWinterEmergencyAmps,DmsGuid
5996,4343,{E277B8B9-FDD3-11E5-9D37-D4BED91EFF1A},PENINSULA,BELLEHAVEN,Bank 1,CB 403 (Non-SCADA),PGE\C7CF,2017-06-08 16:15:36.1412865 -07:00,02402403,024031110,4,3,3,2,300,2.27,2.25,300,2.27,2.25,390,2.95,2.92,390,2.95,2.92,360,2.72,2.69,360,2.72,2.69,400,3.03,3,400,3.03,3,,,FALSE,FALSE,990,1288,1189,1486,{032E542E-9D9E-4E4C-B9A7-198CA4B64AC7}
5997,4343,{E277B8BC-FDD3-11E5-9D37-D4BED91EFF1A},PENINSULA,BELLEHAVEN,Bank 1,CB 404 (Non-SCADA),PGE\C7CF,2017-06-08 16:16:33.9723400 -07:00,024020404,024031111,4,3,3,2,300,2.27,2.25,300,2.27,2.25,390,2.95,2.92,390,2.95,2.92,360,2.72,2.69,360,2.72,2.69,400,3.03,3,400,3.03,3,,,FALSE,FALSE,990,1288,1189,1486,{9DD1FC49-2D66-43AB-B8E9-971B784663A2}
5998,4344,{13EDBE2B-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,BELLEHAVEN,Bank 2,CB 405,PGE\C7CF,2017-01-12 15:21:49.8345623 -08:00,024020405,024040401,4,3,3,2,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,"3 single-phase 100/112kVA, 400/448A, 2.5kV, +/-10% regs",,FALSE,FALSE,990,1288,1189,1486,{988D5A4A-4405-42DF-A1F4-EA265FD5F1EE}
5999,4344,{E896BCC0-FDD3-11E5-9D37-D4BED91EFF1A},PENINSULA,BELLEHAVEN,Bank 2,CB 406 (Non-SCADA),PGE\C7CF,2017-06-08 16:18:16.4988260 -07:00,024020406,024040402,4,3,3,2,300,2.27,2.25,300,2.27,2.25,390,2.95,2.92,380,2.88,2.85,360,2.72,2.69,360,2.72,2.69,400,3.03,3,380,2.88,2.85,,,FALSE,FALSE,990,1288,1189,1486,{AEE2DF6F-B888-4B55-8185-D8EEFAB9DBC1}
6000,4344,{E896BCC3-FDD3-11E5-9D37-D4BED91EFF1A},PENINSULA,BELLEHAVEN,Bank 2,CB 407 (Non-SCADA),PGE\C7CF,2017-06-08 16:19:55.3903955 -07:00,024020407,024040403,4,3,3,2,400,3.03,3,380,2.88,2.85,400,3.03,3,380,2.88,2.85,400,3.03,3,380,2.88,2.85,400,3.03,3,380,2.88,2.85,3-1 phase regs 100/112kVA 400/448A 2.5/4.33kV,,FALSE,FALSE,990,1288,1189,1486,{2F4FEDB5-BDF5-40B1-ADD8-0D25E931DBEE}
6001,4344,{EF7F5169-FDD3-11E5-9D37-D4BED91EFF1A},PENINSULA,BELLEHAVEN,Bank 2,CB 408 (Non-SCADA),PGE\C7CF,2017-01-12 15:44:51.8495390 -08:00,024020408,024040404,4,3,3,2,300,2.27,2.25,285,2.16,2.14,390,2.95,2.92,370,2.8,2.77,360,2.72,2.69,342,2.59,2.56,400,3.03,3,400,3.03,3,,,FALSE,FALSE,990,1288,1189,1486,{8A59E0FB-9405-4CAE-8D8A-5E3128D9E620}
6002,4344,{EF7F516C-FDD3-11E5-9D37-D4BED91EFF1A},PENINSULA,BELLEHAVEN,Bank 2,CB 409 (Non-SCADA),PGE\C7CF,2017-06-08 16:22:55.8725800 -07:00,02402409,024040405,4,3,3,2,400,3.03,3,380,2.88,2.85,400,3.03,3,380,2.88,2.85,400,3.03,3,380,2.88,2.85,400,3.03,3,380,2.88,2.85,3-1p regs 100/112kVA 400/448A 2.5/4.33kV,,FALSE,FALSE,990,1288,1189,1486,{037C93A2-5840-4B61-AF2D-EFD41C28755D}
6003,4345,{13EDBE4A-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,BELLEHAVEN,Bank 3,CB 1103,PGE\C7CF,2017-01-12 16:19:12.2123606 -08:00,0240201103,253391106,8,3,3,2,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,,,FALSE,FALSE,733,953,879,1099,{92DC1108-1D59-4F4C-9053-98F7FB15FDD9}
6004,4345,{13EDBE61-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,BELLEHAVEN,Bank 3,CB 1104,PGE\C7CF,2017-01-12 16:22:02.9420438 -08:00,0240201104,253391104,8,3,3,2,560,12.22,12.1,552,12.05,11.93,600,13.09,12.96,570,12.44,12.32,577,12.59,12.46,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,,,FALSE,FALSE,733,953,879,1099,{05A85290-BC86-4404-9E42-BD725D68AADB}
6005,4346,{13EDBE7B-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,BELLEHAVEN,Bank 4,CB 1101,PGE\C7CF,2017-01-12 16:33:40.3378550 -08:00,0240201101,253392108,8,3,3,2,481,10.5,10.4,481,10.5,10.4,600,13.09,12.96,570,12.44,12.32,577,12.59,12.46,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,,,FALSE,FALSE,481,625,577,721,{1571C33C-B923-487E-BB7E-FDE7F4020658}
6006,4346,{13EDBE8B-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,BELLEHAVEN,Bank 4,CB 1102,PGE\C7CF,2017-01-12 16:43:18.5473742 -08:00,0240201102,013652106,8,3,3,2,481,10.5,10.4,481,10.5,10.4,600,13.09,12.96,570,12.44,12.32,528,11.52,11.4,528,11.52,11.4,600,13.09,12.96,570,12.44,12.32,,,FALSE,FALSE,481,625,577,721,{E460415A-E0CB-455D-9B67-EDF8007D3CB7}
6007,4347,{13EDBE9E-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,BELLEHAVEN,Bank 5,CB 1105,PGE\C7CF,2017-01-12 16:54:37.0980230 -08:00,0240201105,013652107,8,3,3,2,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,,,FALSE,FALSE,1374,1787,1649,2061,{42538026-DEFE-45AA-B1D0-C3BFB2CA85AA}
6008,4347,{13EDBED1-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,BELLEHAVEN,Bank 5,CB 1106,PGE\C7CF,2017-01-12 16:59:01.5543086 -08:00,0240201106,013652108,8,3,3,2,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,,,FALSE,FALSE,1374,1787,1649,2061,{3D06A7B1-57B7-4BA9-A46F-47385744B4E8}
6009,4347,{13EDBEF7-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,BELLEHAVEN,Bank 5,CB 1107,PGE\C7CF,2017-01-12 17:10:48.9499121 -08:00,0240201107,013652110,8,3,3,2,541,11.81,11.69,541,11.81,11.69,600,13.09,12.96,600,13.09,12.96,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{99990E1E-15D0-4365-AEE1-295652374C44}
6010,4348,{13EDBF06-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,BELMONT,Bank 1,CB 1101,PGE\C7CF,2017-01-12 17:26:06.4035551 -08:00,0240301101,082160403,8,3,3,2,545,11.89,11.77,545,11.89,11.77,600,13.09,12.96,600,13.09,12.96,556,12.13,12.01,556,12.13,12.01,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{0E4BD28E-6E02-43B7-B662-020C5FCDD261}
6011,4348,{13EDBF0F-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,BELMONT,Bank 1,CB 1102,PGE\C7CF,2017-01-12 17:32:34.4610176 -08:00,0240301102,082161101,8,3,3,2,541,11.81,11.69,541,11.81,11.69,600,13.09,12.96,570,12.44,12.32,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,570,12.44,12.32,,,FALSE,FALSE,2061,2680,2474,3092,{0042B7F9-C244-4CC6-9F2B-690E58E29055}
6012,4348,{13EDBF34-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,BELMONT,Bank 1,CB 1103,PGE\C7CF,2017-01-12 17:39:53.5470614 -08:00,0240301103,252951108,8,3,3,2,490,10.69,10.58,490,10.69,10.58,549,11.98,11.86,549,11.98,11.86,505,11.02,10.91,505,11.02,10.91,565,12.33,12.21,565,12.33,12.21,,,FALSE,FALSE,2061,2680,2474,3092,{56194881-59DE-4A4B-B627-A40BAE8343F9}
6013,4348,{13EDBF52-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,BELMONT,Bank 1,CB 1104,PGE\C7CF,2017-01-12 17:45:42.4945718 -08:00,0240301104,082161102,8,3,3,2,517,11.28,11.17,517,11.28,11.17,600,13.09,12.96,570,12.44,12.32,527,11.5,11.39,527,11.5,11.39,600,13.09,12.96,570,12.44,12.32,,,FALSE,FALSE,2061,2680,2474,3092,{D00A2E5D-3BD6-4545-B4D1-E3466BF18DB6}
6015,4349,{13EDBF65-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,BELMONT,Bank 2,CB 1105,PGE\C7CF,2017-01-12 17:54:14.2156124 -08:00,0240301105,255292107,8,3,3,2,505,11.02,10.91,505,11.02,10.91,586,12.79,12.66,586,12.79,12.66,515,11.24,11.13,515,11.24,11.13,598,13.05,12.92,598,13.05,12.92,,,FALSE,FALSE,2061,2680,2474,3092,{CA114249-B712-4E90-AABA-8C3F913DBADA}
6016,4349,{13EDBF6E-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,BELMONT,Bank 2,CB 1106,PGE\C7CF,2017-01-12 17:57:29.0789597 -08:00,0240301106,255292108,8,3,3,2,545,11.89,11.77,545,11.89,11.77,600,13.09,12.96,600,13.09,12.96,556,12.13,12.01,556,12.13,12.01,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{3A3BDBBA-777E-45E4-8672-2AA7805213C1}
6017,4350,{13EDBF81-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,BELMONT,Bank 3,CB 1107,PGE\C7CF,2017-01-13 08:38:01.7154897 -08:00,0240301107,255292109,8,3,3,2,541,11.81,11.69,541,11.81,11.69,600,13.09,12.96,570,12.44,12.32,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,570,12.44,12.32,,,FALSE,FALSE,2061,2680,2474,3092,{FA8205B2-92C5-4156-B1AF-D779077878DA}
6018,4350,{13EDBF8A-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,BELMONT,Bank 3,CB 1108,PGE\C7CF,2017-01-13 08:40:15.6187430 -08:00,0240301108,254531106,8,3,3,2,446,9.73,9.63,446,9.73,9.63,549,11.98,11.86,549,11.98,11.86,459,10.02,9.92,459,10.02,9.92,556,12.13,12.01,556,12.13,12.01,,,FALSE,FALSE,2061,2680,2474,3092,{588969AC-7F94-4940-8ADC-15CD110D968B}
6019,4350,{13EDBF93-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,BELMONT,Bank 3,CB 1109,PGE\C7CF,2017-01-13 08:43:08.1167886 -08:00,0240301109,254531107,8,3,3,2,545,11.89,11.77,545,11.89,11.77,600,13.09,12.96,570,12.44,12.32,556,12.13,12.01,556,12.13,12.01,600,13.09,12.96,570,12.44,12.32,,,FALSE,FALSE,2061,2680,2474,3092,{FC4B2CE3-E572-456E-B1AE-3D9C07DD64AB}
6020,4350,{13EDBF9C-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,BELMONT,Bank 3,CB 1110,PGE\C7CF,2017-01-13 08:45:43.1083135 -08:00,0240301110,152251101,8,3,3,2,505,11.02,10.91,505,11.02,10.91,586,12.79,12.66,570,12.44,12.32,515,11.24,11.13,515,11.24,11.13,598,13.05,12.92,570,12.44,12.32,,,FALSE,FALSE,2061,2680,2474,3092,{475BD993-F767-470C-9ED1-63DB78EDB364}
6021,4350,{13EDBFC8-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,BELMONT,Bank 3,CB 1111,PGE\C7CF,2017-01-13 08:47:55.5097570 -08:00,0240301111,103211101,8,3,3,2,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{30ABBC97-76BD-4A6F-947E-2493D257D17B}
6030,4353,{13EDBFF7-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,BERESFORD,Bank 1 (Non SCADA),CB 401 (Non-SCADA),PGE\C7CF,2017-01-17 17:19:20.0568016 -08:00,02404401,254531108,4,3,3,2,368,2.79,2.76,368,2.79,2.76,400,3.03,3,380,2.88,2.85,379,2.87,2.84,379,2.87,2.84,400,3.03,3,380,2.88,2.85,,,FALSE,FALSE,660,858,792,990,{0FFFB9C6-C1D5-4E57-BB82-4A6E29D0BAA9}
6031,4353,{13EDBFFA-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,BERESFORD,Bank 1 (Non SCADA),CB 402 (Non-SCADA),PGE\C7CF,2017-01-17 17:26:49.8076846 -08:00,02404402,103211102,4,3,3,2,400,3.03,3,380,2.88,2.85,400,3.03,3,380,2.88,2.85,400,3.03,3,380,2.88,2.85,400,3.03,3,380,2.88,2.85,,,FALSE,FALSE,660,858,792,990,{25200746-4E69-4EB1-ABCC-AC77D246A208}
6032,4353,{13EDBFFD-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,BERESFORD,Bank 1 (Non SCADA),CB 403 (Non-SCADA),PGE\C7CF,2017-01-17 17:34:18.8397474 -08:00,02404403,152591101,4,3,3,2,368,2.79,2.76,368,2.79,2.76,400,3.03,3,380,2.88,2.85,379,2.87,2.84,379,2.87,2.84,400,3.03,3,380,2.88,2.85,,,FALSE,FALSE,660,858,792,990,{8FCDF51B-8729-4502-AFE2-D4D71C5A024F}
6033,4354,{13EDC003-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,BERESFORD,Bank 2,CB 404 (Non-SCADA),PGE\C7CF,2017-01-17 17:40:10.4549091 -08:00,024040404,152591102,4,3,3,2,356,2.69,2.66,356,2.69,2.66,392,2.97,2.94,392,2.97,2.94,367,2.78,2.75,367,2.78,2.75,400,3.03,3,400,3.03,3,,,FALSE,FALSE,521,678,626,782,{96FF8679-1339-4947-A042-2D9F85E95793}
6034,4354,{13EDC00D-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,BERESFORD,Bank 2,CB 405 (Non-SCADA),PGE\C7CF,2017-01-17 17:42:09.5007984 -08:00,02404405,103241102,4,3,3,2,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,,,FALSE,FALSE,521,678,626,782,{D4CE976D-6A03-49FB-AE5E-CCDD999ACEC4}
6035,4184,{E30058A9-671D-11E5-80CA-005056A729E5},KERN,FRUITVALE,Bank 2,CB 1106,PGE\BXYD,2017-01-18 14:21:00.5583026 -08:00,2533901106,103241103,8,3,3,1,530,11.57,11.45,530,11.57,11.45,667,14.56,14.41,667,14.56,14.41,634,13.84,13.7,634,13.84,13.7,667,14.56,14.41,667,14.56,14.41,,,FALSE,FALSE,1374,1787,1649,2061,{A3904071-3517-4A41-AE02-DEE14F3C3A68}
6036,4184,{E3005898-671D-11E5-80CA-005056A729E5},KERN,FRUITVALE,Bank 2,CB 1104,PGE\BXYD,2017-01-18 14:11:41.8179578 -08:00,2533901104,103241101,8,3,3,1,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,,,FALSE,FALSE,1374,1787,1649,2061,{A63222BC-82CE-46CA-A97A-89EA998E28CC}
6037,4184,{E30058B1-671D-11E5-80CA-005056A729E5},KERN,FRUITVALE,Bank 2,CB 1108 (Non-SCADA),PGE\BXYD,2017-01-18 14:27:04.4196998 -08:00,253392108,082311101,8,3,3,1,463,10.1,10,463,10.1,10,581,12.68,12.55,570,12.44,12.32,526,11.48,11.37,526,11.48,11.37,600,13.09,12.96,570,12.44,12.32,,,FALSE,FALSE,1374,1787,1649,2061,{83F9C40D-DD74-4483-BB0B-EA9F7EB53953}
6038,4355,{D414BE0B-78E3-11E5-8C7B-9CB70D532D7F},DIABLO,CONTRA COSTA,Bank 8,CB 2106,PGE\WCL5,2017-01-19 14:38:53.6871784 -08:00,0136502106,082311102,22,3,3,1,503,18.1,17.92,489,17.6,17.42,578,20.8,20.59,549,19.76,19.56,557,20.05,19.85,557,20.05,19.85,674,24.26,24.02,674,24.26,24.02,"*Actual MTT setting is 850A, but is not selectable from menu.  Primary: SEL-351, Backup: BE1-51",,FALSE,FALSE,1667,2167,2000,2500,{C6A2E41E-8B59-4C0B-9F3C-B6C55BF7AB42}
6040,4355,{D414BE0E-78E3-11E5-8C7B-9CB70D532D7F},DIABLO,CONTRA COSTA,Bank 8,CB 2107,PGE\WCL5,2017-01-19 14:41:33.6058537 -08:00,0136502107,082311103,22,3,3,1,503,18.1,17.92,503,18.1,17.92,639,23,22.77,639,23,22.77,557,20.05,19.85,557,20.05,19.85,674,24.26,24.02,674,24.26,24.02,,,FALSE,FALSE,1667,2167,2000,2500,{9BAA7920-CD86-4D9A-97A3-F57217B7845D}
6042,4355,{DA5EAE41-78E3-11E5-8C7B-9CB70D532D7F},DIABLO,CONTRA COSTA,Bank 8,CB 2108,PGE\WCL5,2017-01-19 14:43:38.2210501 -08:00,0136502108,082311110,22,3,3,1,503,18.1,17.92,503,18.1,17.92,639,23,22.77,639,23,22.77,557,20.05,19.85,557,20.05,19.85,674,24.26,24.02,674,24.26,24.02,,,FALSE,FALSE,1667,2167,2000,2500,{F226A433-2203-4501-BACF-CD6F59D87EE3}
6044,4355,{E0730FB9-78E3-11E5-8C7B-9CB70D532D7F},DIABLO,CONTRA COSTA,Bank 8,CB 2110,PGE\WCL5,2017-01-19 14:46:04.2086575 -08:00,0136502110,082311111,22,3,3,1,503,18.1,17.92,503,18.1,17.92,639,23,22.77,639,23,22.77,557,20.05,19.85,557,20.05,19.85,674,24.26,24.02,674,24.26,24.02,** Please Watch Emergency Loading on 3-700Al UG Cable past Switch 26250.,,FALSE,FALSE,1667,2167,2000,2500,{C29D728D-2D19-4B87-873F-0E855D25308E}
6046,4235,{AB2668C7-D1CA-11E5-8ECE-9CB70D532D7F},DE ANZA,LOYOLA,Bank 1,CB 403 (Under Construction),PGE\MSJ9,2017-04-25 14:52:44.1764293 -07:00,082160403,083432101,3,3,3,2,330,2.38,2.36,330,2.38,2.36,360,2.59,2.56,360,2.59,2.56,330,2.38,2.36,330,2.38,2.36,360,2.59,2.56,360,2.59,2.56,,,FALSE,FALSE,693,902,832,1040,{26E56D3C-9DAB-4C79-A1DF-10382FE92961}
6049,4357,{AB2668DA-D1CA-11E5-8ECE-9CB70D532D7F},DE ANZA,LOYOLA,Bank 2,CB 1101 (Under Construction),PGE\MSJ9,2017-04-25 16:30:50.8278613 -07:00,0821601101,083432102,7,3,3,2,500,10.8,10.69,475,10.26,10.16,500,10.8,10.69,475,10.26,10.16,500,10.8,10.69,475,10.26,10.16,500,10.8,10.69,475,10.26,10.16,"SW 9463 -  8 hour emergency rating of 800 Amps

Relay Minimum	Phase: __600___A,	T       6         		L         2          			CT Ratio:     500:5 
To Operate	Ground: __151___A,	T___1.5__		L        2.5        			Ammeter Range 0 to ________",,FALSE,FALSE,972,1263,1166,1440,{55E6FB4E-3648-49F6-A8D8-20F3D5253CE4}
6052,1242,{D7085B9E-671D-11E5-80CA-005056A729E5},FRESNO,TULARE LAKE,Bank 2,CB 1108,PGE\T1SI,2017-01-19 16:38:20.0125897 -08:00,252951108,083432103,8,3,3,1,450,9.82,9.72,450,9.82,9.72,450,9.82,9.72,450,9.82,9.72,450,9.82,9.72,450,9.82,9.72,450,9.82,9.72,450,9.82,9.72,,,FALSE,FALSE,572,744,687,842,{9FF2F62A-EDA4-4B22-B234-13D3FB7D8F74}
6056,4357,{AB26690D-D1CA-11E5-8ECE-9CB70D532D7F},DE ANZA,LOYOLA,Bank 2,CB 1102 (Under Construction),PGE\MSJ9,2017-04-25 16:39:23.9970778 -07:00,0821601102,083432105,7,3,3,2,600,12.96,12.83,467,10.09,9.99,720,15.55,15.39,526,11.36,11.25,600,12.96,12.83,532,11.49,11.38,720,15.55,15.39,568,12.27,12.15,"Relay Minimum	Phase: __720___A,	T___6____		L___15__			CT Ratio:___ 600:5___
To Operate	Ground: __180___A,	T___1.5__		L___16___			Ammeter Range 0 to ________",,FALSE,FALSE,972,1263,1166,1440,{E5D41C88-EC62-4A0F-8292-F79C238BC987}
6065,4358,{D7085D11-671D-11E5-80CA-005056A729E5},FRESNO,WOODWARD,Bank 3,CB 2107,PGE\BXYD,2017-01-26 08:21:39.1983327 -08:00,2552902107,083432111,11,3,3,1,477,17.85,17.67,477,17.85,17.67,600,22.45,22.23,570,21.33,21.12,528,19.75,19.55,528,19.75,19.55,600,22.45,22.23,570,21.33,21.12,,,FALSE,FALSE,1202,1563,1443,1804,{7A326A64-B926-45BB-B806-59C840EC83DC}
6066,4358,{D7085D22-671D-11E5-80CA-005056A729E5},FRESNO,WOODWARD,Bank 3,CB 2108,PGE\BXYD,2017-01-20 14:11:03.9283535 -08:00,2552902108,083431108,11,3,3,1,578,21.62,21.4,570,21.33,21.12,600,22.45,22.23,570,21.33,21.12,600,22.45,22.23,570,21.33,21.12,600,22.45,22.23,570,21.33,21.12,,,FALSE,FALSE,1202,1563,1443,1804,{CEA959C9-FE8B-40BF-BD52-703D8E8A9694}
6067,4358,{D7085D33-671D-11E5-80CA-005056A729E5},FRESNO,WOODWARD,Bank 3,CB 2109,PGE\BXYD,2017-01-20 14:16:31.8466595 -08:00,2552902109,083431109,11,3,3,1,512,19.16,18.97,512,19.16,18.97,600,22.45,22.23,570,21.33,21.12,556,20.8,20.59,556,20.8,20.59,600,22.45,22.23,570,21.33,21.12,,,FALSE,FALSE,1202,1563,1443,1804,{2DC25AA9-17C9-44AF-A95D-121751E54E1B}
6068,4362,{D7085BBE-671D-11E5-80CA-005056A729E5},FRESNO,WAHTOKE,Bank 2,CB 1106,PGE\BXYD,2017-01-20 15:55:43.9539209 -08:00,2545301106,083431110,8,3,3,1,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,,,FALSE,FALSE,1525,1960,1831,2288,{778C2494-A87D-46C9-AF63-432051092791}
6069,4362,{D7085BC3-671D-11E5-80CA-005056A729E5},FRESNO,WAHTOKE,Bank 2,CB 1107,PGE\BXYD,2017-01-20 16:05:25.8607112 -08:00,2545301107,083431111,8,3,3,1,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,,,FALSE,FALSE,1525,1960,1831,2288,{9BC9BCD8-0B0B-4831-B8F6-3BAF0832FBC4}
6070,4365,{1143FD0F-0E4A-11E6-95F2-D4BED91EFF1A},SIERRA,SPAULDING,BANK 2 (Non SCADA),CB 1101 (Non-SCADA),PGE\JSKe,2017-01-20 16:14:58.3385559 -08:00,152251101,083431112,8,3,3,1,105,2.29,2.27,105,2.29,2.27,110,2.4,2.38,110,2.4,2.38,110,2.4,2.38,110,2.4,2.38,110,2.4,2.38,110,2.4,2.38,,,FALSE,FALSE,105,137,122,147,{977BA5FC-DB61-47DB-99AB-EA6BA44ED917}
6071,4364,{941FA172-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,HONCUT,Bank 1,CB 1101,PGE\SDK6,2017-02-01 12:56:13.3417538 -08:00,1032101101,083431113,8,3,3,1,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,,,FALSE,FALSE,733,953,879,1099,{48558D14-7126-472B-9940-3079E352933A}
6072,4362,{D7085BC8-671D-11E5-80CA-005056A729E5},FRESNO,WAHTOKE,Bank 2,CB 1108,PGE\BXYD,2017-01-20 16:11:19.8471185 -08:00,2545301108,083431114,8,3,3,1,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,,,FALSE,FALSE,1525,1960,1831,2288,{FA0A4A33-1E4A-4624-9249-9226B279D915}
6073,4364,{941FA197-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,HONCUT,Bank 1,CB 1102,PGE\SDK6,2017-02-01 12:57:21.7793925 -08:00,1032101102,083431115,8,3,3,1,530,11.57,11.45,530,11.57,11.45,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,733,953,879,1099,{714801BC-ACF9-4495-BC07-9A5DF118FBCF}
6074,4367,{B413E640-0B22-11E6-9D37-D4BED91EFF1A},SIERRA,SUMMIT,Bank 1,CB 1101,PGE\JSKe,2017-01-20 16:19:48.3444149 -08:00,1525901101,083431116,8,3,3,1,333,7.27,7.2,333,7.27,7.2,333,7.27,7.2,333,7.27,7.2,333,7.27,7.2,333,7.27,7.2,333,7.27,7.2,333,7.27,7.2,,,FALSE,FALSE,429,558,515,601,{EBAFE129-D192-4E50-8063-D6FE74ACB7D1}
6075,4367,{B413E673-0B22-11E6-9D37-D4BED91EFF1A},SIERRA,SUMMIT,Bank 1,CB 1102,PGE\JSKe,2017-01-20 16:26:50.2335193 -08:00,1525901102,083431117,8,3,3,1,333,7.27,7.2,333,7.27,7.2,333,7.27,7.2,333,7.27,7.2,333,7.27,7.2,333,7.27,7.2,333,7.27,7.2,333,7.27,7.2,,,FALSE,FALSE,429,558,515,601,{A2A26D85-0035-4455-894A-6E18A2BC6432}
6077,4368,{A086501F-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,PEACHTON,Bank 1,CB 1102,PGE\SDK6,2017-01-20 17:03:28.7836892 -08:00,1032401102,083182101,8,3,3,1,429,9.36,9.27,407,8.88,8.79,450,9.82,9.72,450,9.82,9.72,450,9.82,9.72,450,9.82,9.72,450,9.82,9.72,450,9.82,9.72,,,TRUE,FALSE,429,558,515,601,{FE0B476E-43C9-4285-9BF3-6EC61696DD6A}
6078,4368,{A0865036-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,PEACHTON,Bank 1,CB 1103,PGE\SDK6,2017-02-01 12:17:07.6349287 -08:00,1032401103,083182102,8,3,3,1,417,9.1,9.01,407,8.88,8.79,417,9.1,9.01,417,9.1,9.01,417,9.1,9.01,417,9.1,9.01,417,9.1,9.01,417,9.1,9.01,,,TRUE,FALSE,429,558,515,601,{D2F64836-4288-43EE-9743-EB14A7FE180D}
6079,4369,{A6861BED-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,PEACHTON,Bank 2,CB 1101,PGE\SDK6,2017-01-20 17:29:12.1525688 -08:00,1032401101,083182103,8,3,3,1,219,4.78,4.73,208,4.54,4.49,285,6.22,6.16,270,5.89,5.83,263,5.74,5.68,249,5.43,5.38,329,7.18,7.11,312,6.81,6.74,,,TRUE,FALSE,219,285,263,329,{707470D9-F06D-4008-9A15-2CF21B3B67BD}
6080,4370,{D5F175A1-D1CA-11E5-8ECE-9CB70D532D7F},SAN JOSE,ALMADEN,Bank 1,CB 1101,PGE\INM2,2017-01-22 04:31:24.0985619 -08:00,0823101101,083182104,7,3,3,2,582,12.57,12.44,552,11.92,11.8,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,1388,1805,1666,2083,{2BE0B829-6067-4D03-AA65-0138063A78BB}
6081,4370,{D5F175AA-D1CA-11E5-8ECE-9CB70D532D7F},SAN JOSE,ALMADEN,Bank 1,CB 1102,PGE\INM2,2017-01-22 04:21:58.4701361 -08:00,0823101102,083182105,7,3,3,2,582,12.57,12.44,582,12.57,12.44,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,1388,1805,1666,2083,{AD440BE8-3CED-4925-8D69-10EE6E429A0D}
6082,4370,{357DD6F2-FDBE-11E5-9D37-D4BED91EFF1A},SAN JOSE,ALMADEN,Bank 1,CB 1103 (Non-SCADA),PGE\INM2,2017-01-22 04:47:58.5113363 -08:00,0823101103,083182106,7,3,3,2,600,12.96,12.83,570,12.31,12.19,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,570,12.31,12.19,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,1388,1805,1666,2083,{C6D8EC2D-EE1F-4C6F-8CF4-F79443180B95}
6083,4371,{D5F175CB-D1CA-11E5-8ECE-9CB70D532D7F},SAN JOSE,ALMADEN,Bank 3,CB 1110,PGE\INM2,2017-01-22 04:47:44.7676482 -08:00,0823101110,083182107,7,3,3,2,600,12.96,12.83,570,12.31,12.19,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,570,12.31,12.19,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,1388,1805,1666,2083,{58C6231B-FE26-40DF-86BB-FC927E9F779D}
6084,4371,{D5F175E2-D1CA-11E5-8ECE-9CB70D532D7F},SAN JOSE,ALMADEN,Bank 3,CB 1111,PGE\INM2,2017-01-22 04:47:28.9647469 -08:00,0823101111,252941106,7,3,3,2,600,12.96,12.83,570,12.31,12.19,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,570,12.31,12.19,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,1388,1805,1666,2083,{4E028F4B-D6DE-42A5-823C-BC69C3CC7710}
6085,4372,{DC00D2A3-D1CA-11E5-8ECE-9CB70D532D7F},SAN JOSE,HICKS,Bank 1,CB 2101,PGE\INM2,2017-01-22 05:56:52.6823847 -08:00,0834302101,252941107,11,2,2,2,564,21.1,20.89,564,21.1,20.89,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,,,FALSE,FALSE,2004,2606,2405,3007,{88AB79C1-755D-4AD6-AE93-63CEC999867C}
6086,4372,{DC00D2D6-D1CA-11E5-8ECE-9CB70D532D7F},SAN JOSE,HICKS,Bank 1,CB 2102,PGE\INM2,2017-01-22 06:07:56.1512799 -08:00,0834302102,253661101,11,3,3,2,541,20.24,20.04,541,20.24,20.04,600,22.45,22.23,600,22.45,22.23,557,20.84,20.63,557,20.84,20.63,600,22.45,22.23,600,22.45,22.23,,,FALSE,FALSE,2004,2606,2405,3007,{141DD339-0B40-45DD-BD4B-260FCD98071B}
6087,4372,{DC00D2F4-D1CA-11E5-8ECE-9CB70D532D7F},SAN JOSE,HICKS,Bank 1,CB 2103,PGE\INM2,2017-01-22 06:19:17.3424752 -08:00,0834302103,253661102,11,3,3,2,564,21.1,20.89,564,21.1,20.89,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,,,FALSE,FALSE,2004,2606,2405,3007,{4DA24DEF-5E4D-4B71-BF46-0BD9852CB446}
6088,4372,{DC00D343-D1CA-11E5-8ECE-9CB70D532D7F},SAN JOSE,HICKS,Bank 1,CB 2105,PGE\INM2,2017-01-22 07:29:42.3781838 -08:00,0834302105,253661104,11,3,3,2,541,20.24,20.04,541,20.24,20.04,600,22.45,22.23,600,22.45,22.23,557,20.84,20.63,557,20.84,20.63,600,22.45,22.23,600,22.45,22.23,,,FALSE,FALSE,2004,2606,2405,3007,{1B763845-704F-422B-9ED7-86BFA113E4B6}
6089,4373,{E2249FCD-D1CA-11E5-8ECE-9CB70D532D7F},SAN JOSE,HICKS,Bank 5,CB 2111,PGE\INM2,2017-01-22 07:44:53.9817143 -08:00,0834302111,253661107,11,3,3,2,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,,,FALSE,FALSE,2004,2606,2405,3007,{0A73F13A-5112-4EF9-B51F-5677D6C5BE4B}
6091,4374,{DC00D3B9-D1CA-11E5-8ECE-9CB70D532D7F},SAN JOSE,HICKS,Bank 2,CB 1108,PGE\INM2,2017-01-22 08:10:12.1717097 -08:00,0834301108,253661108,7,3,3,2,541,11.68,11.56,541,11.68,11.56,600,12.96,12.83,600,12.96,12.83,557,12.03,11.91,557,12.03,11.91,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,2083,2708,2500,3125,{B0B794F1-616E-4386-857D-F5F1433D1DE5}
6092,4374,{DC00D3C2-D1CA-11E5-8ECE-9CB70D532D7F},SAN JOSE,HICKS,Bank 2,CB 1109,PGE\INM2,2017-01-22 09:52:36.9894770 -08:00,0834301109,252891112,7,3,3,2,541,11.68,11.56,541,11.68,11.56,600,12.96,12.83,600,12.96,12.83,557,12.03,11.91,557,12.03,11.91,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,2083,2708,2500,3125,{E97C67C3-8A6D-4F87-9323-279772AD22FA}
6093,4374,{DC00D3D9-D1CA-11E5-8ECE-9CB70D532D7F},SAN JOSE,HICKS,Bank 2,CB 1110,PGE\INM2,2017-01-22 09:52:22.0287893 -08:00,0834301110,103251101,7,3,3,2,541,11.68,11.56,541,11.68,11.56,600,12.96,12.83,600,12.96,12.83,557,12.03,11.91,557,12.03,11.91,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,2083,2708,2500,3125,{8532F9C8-3683-49B5-AD5A-F97F6E20F08B}
6096,4374,{DC00D3E9-D1CA-11E5-8ECE-9CB70D532D7F},SAN JOSE,HICKS,Bank 2,CB 1111,PGE\INM2,2017-01-22 08:53:12.6173327 -08:00,0834301111,252291105,7,3,3,2,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,2083,2708,2500,3125,{E8D1E805-16DF-4425-8225-B5C9A916F6DC}
6097,4374,{E2249F59-D1CA-11E5-8ECE-9CB70D532D7F},SAN JOSE,HICKS,Bank 2,CB 1112,PGE\INM2,2017-01-22 08:58:05.4661643 -08:00,0834301112,254121108,7,3,3,2,582,12.57,12.44,582,12.57,12.44,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,2083,2708,2500,3125,{3A8CBFB1-D5F6-4DF5-AA91-F3AFE000CA4F}
6099,4375,{E2249F65-D1CA-11E5-8ECE-9CB70D532D7F},SAN JOSE,HICKS,Bank 3,CB 1113,PGE\INM2,2017-01-22 09:15:17.2544060 -08:00,0834301113,152241101,7,3,3,2,564,12.18,12.06,564,12.18,12.06,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,2083,2708,2500,3125,{9658AE99-678B-4E06-882A-5BC88841830E}
6100,4375,{E2249F7C-D1CA-11E5-8ECE-9CB70D532D7F},SAN JOSE,HICKS,Bank 3,CB 1114,PGE\INM2,2017-01-22 09:22:30.1783313 -08:00,0834301114,152241102,7,3,3,2,564,12.18,12.06,564,12.18,12.06,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,2083,2708,2500,3125,{E0D9E4A2-8F68-4514-8FDA-EB4AF3838F74}
6101,4375,{E2249F8C-D1CA-11E5-8ECE-9CB70D532D7F},SAN JOSE,HICKS,Bank 3,CB 1115,PGE\INM2,2017-01-22 09:30:39.5285417 -08:00,0834301115,013471126,7,3,3,2,564,12.18,12.06,564,12.18,12.06,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,2083,2708,2500,3125,{05B6B240-85A6-4969-AC4C-44E151351117}
6102,4375,{E2249F9C-D1CA-11E5-8ECE-9CB70D532D7F},SAN JOSE,HICKS,Bank 3,CB 1116,PGE\INM2,2017-01-22 09:36:30.3012872 -08:00,0834301116,022031119,7,3,3,2,582,12.57,12.44,582,12.57,12.44,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,2083,2708,2500,3125,{A67A43B3-A644-460E-98A1-EA5431B11002}
6103,4375,{E2249FBA-D1CA-11E5-8ECE-9CB70D532D7F},SAN JOSE,HICKS,Bank 3,CB 1117,PGE\INM2,2017-01-22 09:51:48.9561533 -08:00,0834301117,022871113,7,3,3,2,541,11.68,11.56,541,11.68,11.56,600,12.96,12.83,600,12.96,12.83,557,12.03,11.91,557,12.03,11.91,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,2083,2708,2500,3125,{CD6CEACB-A19E-4621-8AC0-1A8BC4D33CC3}
6104,4376,{E224A014-D1CA-11E5-8ECE-9CB70D532D7F},SAN JOSE,LLAGAS,Bank 1,CB 2101,PGE\INM2,2017-01-22 11:04:18.2580708 -08:00,0831802101,022871114,11,3,3,2,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,,,FALSE,FALSE,801,1042,962,1202,{D952BCBD-6F85-4E73-AD26-D97ACDF92AD0}
6105,4376,{E224A080-D1CA-11E5-8ECE-9CB70D532D7F},SAN JOSE,LLAGAS,Bank 1,CB 2102,PGE\INM2,2017-01-22 11:04:04.2480136 -08:00,0831802102,022871115,11,3,3,2,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,,,FALSE,FALSE,801,1042,962,1202,{B2AC044D-4230-4A18-817F-A0D91E00D50F}
6107,4377,{E224A0A8-D1CA-11E5-8ECE-9CB70D532D7F},SAN JOSE,LLAGAS,Bank 2,CB 2103,PGE\INM2,2017-01-22 11:03:25.9465766 -08:00,0831802103,022871117,11,3,3,2,564,21.1,20.89,564,21.1,20.89,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,,,FALSE,FALSE,668,868,801,1002,{DE3CE9DE-26B6-4635-ADAE-9F55D00A487F}
6108,4377,{E224A106-D1CA-11E5-8ECE-9CB70D532D7F},SAN JOSE,LLAGAS,Bank 2,CB 2104,PGE\INM2,2017-01-22 11:02:44.4624540 -08:00,0831802104,022871118,11,3,3,2,468,17.51,17.33,468,17.51,17.33,600,22.45,22.23,600,22.45,22.23,528,19.75,19.55,528,19.75,19.55,600,22.45,22.23,600,22.45,22.23,,,FALSE,FALSE,668,868,801,1002,{73BA1FCA-AD8A-4BEC-A354-18DCBDCE9643}
6109,4378,{E224A127-D1CA-11E5-8ECE-9CB70D532D7F},SAN JOSE,LLAGAS,Bank 3,CB 2105,PGE\INM2,2017-01-22 11:16:59.0710813 -08:00,0831802105,022530403,11,3,3,2,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,,,FALSE,FALSE,1202,1563,1443,1804,{E80A59DF-A014-4A1D-B971-704D19774C04}
6110,4378,{E224A161-D1CA-11E5-8ECE-9CB70D532D7F},SAN JOSE,LLAGAS,Bank 3,CB 2106,PGE\INM2,2017-01-22 11:25:35.8950059 -08:00,0831802106,103132101,11,3,3,2,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,,,FALSE,FALSE,1202,1563,1443,1804,{F55BB182-CF30-429F-8EA0-36B9B6178DED}
6111,4378,{E224A1B1-D1CA-11E5-8ECE-9CB70D532D7F},SAN JOSE,LLAGAS,Bank 3,CB 2107,PGE\INM2,2017-01-22 11:31:56.4799247 -08:00,0831802107,103071103,11,3,3,2,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,,,FALSE,FALSE,1202,1563,1443,1804,{856EED84-29B6-4153-8290-9FB6D8620AFB}
6112,1238,{D10E206C-671D-11E5-80CA-005056A729E5},FRESNO,TIVY VALLEY,Bank 1,CB 1106 (Non-SCADA),PGE\BXYD,2017-01-23 08:33:12.4023220 -08:00,2529401106,012091110,8,3,3,1,400,8.73,8.64,380,8.29,8.21,400,8.73,8.64,380,8.29,8.21,400,8.73,8.64,380,8.29,8.21,400,8.73,8.64,380,8.29,8.21,,,FALSE,FALSE,572,744,687,859,{2BDC58AE-F703-4F25-9366-B791DDC1B4B2}
6113,1238,{D10E206F-671D-11E5-80CA-005056A729E5},FRESNO,TIVY VALLEY,Bank 1,CB 1107 (Non-SCADA),PGE\BXYD,2017-01-23 08:34:32.8374688 -08:00,2529401107,012091111,8,3,3,1,500,10.91,10.8,489,10.67,10.56,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,572,744,687,859,{3BB72C13-EDC8-43B4-8A06-9DF532D04237}
6114,4379,{D10E204D-671D-11E5-80CA-005056A729E5},FRESNO,STROUD,Bank 1,CB 1101 (Non-SCADA),PGE\BXYD,2017-01-23 08:59:07.7678323 -08:00,2536601101,012091118,8,3,3,1,400,8.73,8.64,380,8.29,8.21,447,9.76,9.66,424,9.25,9.16,500,10.91,10.8,488,10.65,10.54,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,954,1125,1154,1200,{D1112947-FD2A-4EB4-B558-C38F960CB3C2}
6115,4379,{D10E2053-671D-11E5-80CA-005056A729E5},FRESNO,STROUD,Bank 1,CB 1102 (Non-SCADA),PGE\BXYD,2017-01-23 09:01:30.2765728 -08:00,2536601102,012091115,8,3,3,1,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,954,1125,1154,1200,{9487FD50-562F-45F6-AA0B-94BF52703F4F}
6116,4379,{D10E2056-671D-11E5-80CA-005056A729E5},FRESNO,STROUD,Bank 1,CB 1104 (Non-SCADA),PGE\BXYD,2017-01-23 09:03:34.1585551 -08:00,2536601104,012091114,8,3,3,1,500,10.91,10.8,489,10.67,10.56,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,954,1125,1154,1200,{3BFECCA9-622C-48DE-BB23-71570C28CF8D}
6117,4379,{D10E2059-671D-11E5-80CA-005056A729E5},FRESNO,STROUD,Bank 1,CB 1107,PGE\BXYD,2017-01-23 09:05:53.9060425 -08:00,2536601107,012091108,8,1,1,1,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,954,1125,1154,1200,{1CCF3A55-6ABE-46B7-933D-5A95578005EC}
6118,4379,{D10E205E-671D-11E5-80CA-005056A729E5},FRESNO,STROUD,Bank 1,CB 1108,PGE\BXYD,2017-01-23 09:07:30.7059040 -08:00,2536601108,012091106,8,1,1,1,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,954,1125,1154,1200,{F0064322-0B05-43CD-ADDC-F9EE0131ED11}
6119,1230,{2717D5B8-A5BE-11E5-A1F0-D4BED91EFF1A},FRESNO,SCHINDLER,Bank 3,CB 1112,PGE\BXYD,2017-01-23 09:50:31.0579252 -08:00,2528901112,022070409,8,3,3,1,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,"Limiting Factor
Parallel 1/0 Cu	: Summer Norm/Emerg=564/630; Winter Norm/Emerg=716/764",,FALSE,FALSE,1374,1787,1649,2061,{9BA3C96E-C8DE-4D21-8CD8-2ACBB6CE55DA}
6121,4380,{ACCC4E32-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,TRES VIAS,Bank 2,CB 1101,PGE\SDK6,2017-01-23 12:38:40.4716469 -08:00,1032501101,103351101,8,3,3,1,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,600,13.09,12.96,Note that Group 1 Phase MTT is 408A.  Do not use this unless instructed to be an Operations DE.,,FALSE,FALSE,733,953,879,1099,{C0081E97-419C-49FE-814F-2354D55CD1ED}
6123,1206,{D59C3EB9-0B42-11E6-9D37-D4BED91EFF1A},FRESNO,PARLIER,Bank 2,CB 1105 (Non-SCADA),PGE\BXYD,2017-01-23 13:22:36.3786382 -08:00,2522901105,103351104,8,3,3,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{676840E2-AEC6-468A-AEF9-804EFBCD66C4}
6124,1197,{0003E025-1181-11E6-95F2-D4BED91EFF1A},FRESNO,MC CALL,Bank 5,CB 1108,PGE\BXYD,2017-01-23 14:05:03.2368153 -08:00,2541201108,103401101,8,3,3,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{D00471B7-C46C-4901-96BA-02516CC4632A}
6360,4474,{67F61AF2-BD96-11E6-93A9-D4BED91EFF1A},SAN FRANCISCO,EMBARCADERO (SF Z),"12kv Bus 1 (Banks 11, 15, 16)",CB ZJ-1,PGE\DMAL,2017-02-13 14:20:13.9870315 -08:00,,103401102,7,3,3,2,480,10.37,10.27,480,10.37,10.27,559,12.07,11.95,559,12.07,11.95,490,10.58,10.47,490,10.58,10.47,570,12.31,12.19,570,12.31,12.19,,,FALSE,FALSE,2000,2000,2000,2000,{ED429153-8DAF-46E1-81E5-6CFC2EBE8782}
6361,4474,{74DEE10A-BD96-11E6-93A9-D4BED91EFF1A},SAN FRANCISCO,EMBARCADERO (SF Z),"12kv Bus 1 (Banks 11, 15, 16)",CB ZJ-2 (Under Construction),PGE\DMAL,2017-02-22 11:37:30.3375873 -08:00,,103441101,7,3,3,2,480,10.37,10.27,480,10.37,10.27,559,12.07,11.95,559,12.07,11.95,490,10.58,10.47,490,10.58,10.47,570,12.31,12.19,570,12.31,12.19,,,FALSE,FALSE,2000,2000,2000,2000,{73A06E3C-B1E5-47E7-963B-F30218BBE456}
6362,4474,{7F47F0C2-BD96-11E6-93A9-D4BED91EFF1A},SAN FRANCISCO,EMBARCADERO (SF Z),"12kv Bus 1 (Banks 11, 15, 16)",CB ZJ-3,PGE\DMAL,2017-02-22 11:40:23.3605146 -08:00,,103441102,7,3,3,2,480,10.37,10.27,480,10.37,10.27,559,12.07,11.95,559,12.07,11.95,490,10.58,10.47,490,10.58,10.47,570,12.31,12.19,570,12.31,12.19,,,FALSE,FALSE,2000,2000,2000,2000,{AB6F1A2B-9555-47B1-9804-D367DDAAD430}
6363,4474,{8A3DB3B4-BD96-11E6-93A9-D4BED91EFF1A},SAN FRANCISCO,EMBARCADERO (SF Z),"12kv Bus 1 (Banks 11, 15, 16)",CB ZJ-4,PGE\DMAL,2017-02-13 14:24:47.3198878 -08:00,,103441103,7,3,3,2,480,10.37,10.27,480,10.37,10.27,559,12.07,11.95,559,12.07,11.95,490,10.58,10.47,490,10.58,10.47,570,12.31,12.19,570,12.31,12.19,,,FALSE,FALSE,2000,2000,2000,2000,{5434CB7A-10BC-43AC-B6EB-D63B6632377C}
6364,4474,{932E4A99-BD96-11E6-93A9-D4BED91EFF1A},SAN FRANCISCO,EMBARCADERO (SF Z),"12kv Bus 1 (Banks 11, 15, 16)",CB ZJ-5,PGE\DMAL,2017-02-22 14:37:36.6185964 -08:00,,103451101,7,3,3,2,480,10.37,10.27,480,10.37,10.27,559,12.07,11.95,559,12.07,11.95,490,10.58,10.47,490,10.58,10.47,570,12.31,12.19,570,12.31,12.19,,,FALSE,FALSE,3000,3000,3000,3000,{CB5F98B3-B02F-456C-9E75-D335AFDA6DAE}
6365,4478,{A0BFD3F6-0B22-11E6-9D37-D4BED91EFF1A},SIERRA,HALSEY,Bank 1,CB 1101,PGE\MTN6,2017-02-14 16:08:43.5465000 -08:00,1522401101,103461101,8,3,3,1,575,12.55,12.42,546,11.92,11.8,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,,,FALSE,FALSE,859,900,900,900,{5B22F071-0998-458F-84A5-EA3A265E93D5}
6366,4478,{A0BFD3FF-0B22-11E6-9D37-D4BED91EFF1A},SIERRA,HALSEY,Bank 1,CB 1102,PGE\MTN6,2017-02-14 16:10:58.1918262 -08:00,1522401102,152291101,8,4,4,2,575,12.55,12.42,546,11.92,11.8,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,,,FALSE,FALSE,859,900,900,900,{087FC2E8-4FE0-459E-B0BD-D648B9889469}
6367,3850,{00DE4D5C-78E5-11E5-8C7B-9CB70D532D7F},EAST BAY,RICHMOND R,Bank 2,CB 1126,PGE\C7CF,2017-05-24 09:49:41.0902227 -07:00,0134701126,152291102,7,3,3,2,543,11.73,11.61,517,11.17,11.06,600,12.96,12.83,583,12.59,12.46,554,11.97,11.85,554,11.97,11.85,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,2083,2708,2500,3125,{1F37C568-EFF9-45E7-9403-65A51C36510D}
6368,4457,{66585507-78E2-11E5-8C7B-9CB70D532D7F},SAN FRANCISCO,POTRERO (SF A),Bank 2,CB 1119,PGE\DMAL,2017-03-08 13:50:44.4210480 -08:00,0220301119,252701104,7,3,3,2,383,8.27,8.19,383,8.27,8.19,425,9.18,9.09,425,9.18,9.09,394,8.51,8.42,394,8.51,8.42,438,9.46,9.37,438,9.46,9.37,,,FALSE,FALSE,2083,2708,2500,3125,{FE0163B6-0543-4BA5-BFA1-04D7E889AD9D}
6369,4474,{41887E8E-3D5B-11E6-B38D-D4BED91EFF1A},SAN FRANCISCO,EMBARCADERO (SF Z),"12kv Bus 1 (Banks 11, 15, 16)",CB 1113,PGE\DMAL,2017-03-15 12:06:38.2189517 -07:00,0228701113,252701106,7,3,3,2,445,9.61,9.51,445,9.61,9.51,494,10.67,10.56,494,10.67,10.56,458,9.89,9.79,458,9.89,9.79,509,10.99,10.88,509,10.99,10.88,1000AL KCM 3/C 34KV ARMOR CABLE: SN=493_SE=685_WN=493_WE=685 amp.,,FALSE,FALSE,3000,3000,3000,3000,{D8575A84-16BA-49BE-962C-2A9C7C5516F6}
6370,4474,{C4126434-687A-11E6-9BE4-80000BC6CD8D},SAN FRANCISCO,EMBARCADERO (SF Z),"12kv Bus 1 (Banks 11, 15, 16)",CB 1114,PGE\DMAL,2017-03-15 12:06:57.7224517 -07:00,022871114,252701110,7,3,3,2,445,9.61,9.51,445,9.61,9.51,494,10.67,10.56,494,10.67,10.56,458,9.89,9.79,458,9.89,9.79,509,10.99,10.88,509,10.99,10.88,1000AL KCM 3/C 34KV ARMOR CABLE: SN=493_SE=685_WN=493_WE=685 amp.,,FALSE,FALSE,3000,3000,3000,3000,{FC3EFB1A-6D98-48EE-9A6A-75D1CE222459}
6371,4474,{65864963-60B5-11E6-9BE4-80000BC6CD8D},SAN FRANCISCO,EMBARCADERO (SF Z),"12kv Bus 1 (Banks 11, 15, 16)",CB 1115,PGE\DMAL,2017-03-15 12:07:16.9451013 -07:00,022871115,253161106,7,3,3,2,481,10.39,10.29,481,10.39,10.29,592,12.79,12.66,592,12.79,12.66,493,10.65,10.54,493,10.65,10.54,599,12.94,12.81,599,12.94,12.81,"Branch SW-11644_500T PL&N_3ELC (SN=360/SE=400/WN=371/WE=412). Branch SW-11520_250T PL&N_3ELC (SN=245/SE=272/WN=252/WE=280).
1000AL KCM 3/C 34KV ARMOR CABLE: SN=493_SE=685_WN=493_WE=685 amp.",,FALSE,FALSE,3000,3000,3000,3000,{48C410FB-C9BC-4D14-A5DA-12226C92207B}
6372,4474,{4EEAAF94-60B5-11E6-9BE4-80000BC6CD8D},SAN FRANCISCO,EMBARCADERO (SF Z),"12kv Bus 1 (Banks 11, 15, 16)",CB 1117,PGE\DMAL,2017-03-09 12:52:50.5336384 -08:00,022871117,253161107,7,3,3,2,483,10.43,10.33,483,10.43,10.33,633,13.67,13.53,633,13.67,13.53,493,10.65,10.54,493,10.65,10.54,646,13.95,13.81,646,13.95,13.81,1000AL KCM 3/C 34KV ARMOR CABLE: SN=493_SE=685_WN=493_WE=685 amp.,,FALSE,FALSE,3000,3000,3000,3000,{CDD3B336-4B90-43CC-9378-D6D76F250F87}
6373,4474,{497E3E8B-3D5B-11E6-B38D-D4BED91EFF1A},SAN FRANCISCO,EMBARCADERO (SF Z),"12kv Bus 1 (Banks 11, 15, 16)",CB 1118,PGE\DMAL,2017-03-09 12:54:28.7531272 -08:00,0228701118,253161108,7,3,3,2,483,10.43,10.33,483,10.43,10.33,586,12.66,12.53,586,12.66,12.53,493,10.65,10.54,493,10.65,10.54,598,12.92,12.79,598,12.92,12.79,1000AL KCM 3/C 34KV ARMOR CABLE: SN=493_SE=685_WN=493_WE=685 amp.,,FALSE,FALSE,3000,3000,3000,3000,{8074228B-BE91-4188-B040-F2C83876A0B3}
6596,4554,{5A011854-78E2-11E5-8C7B-9CB70D532D7F},SAN FRANCISCO,6TH AVENUE,Bank 3 (Non SCADA),CB 403 (Non-SCADA),PGE\DMAL,2017-03-28 17:30:19.0399437 -07:00,022530403,253161109,3,3,3,2,277,2,1.98,277,2,1.98,360,2.59,2.56,360,2.59,2.56,333,2.4,2.38,333,2.4,2.38,400,2.88,2.85,400,2.88,2.85,Bank Limited,,FALSE,FALSE,277,360,333,400,{27E4FF42-8CAB-4632-A467-0251AAF5A9D0}
6598,4556,{8D29882E-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,CRESCENT MILLS,Bank 1,CB 2101,PGE\JBJ8,2017-03-21 17:01:33.4977053 -07:00,1031302101,253161116,11,4,4,1,150,5.61,5.55,150,5.61,5.55,150,5.61,5.55,150,5.61,5.55,150,5.61,5.55,150,5.61,5.55,150,5.61,5.55,150,5.61,5.55,transferred from sharepoint,Crescent Mills Bank 1 Net Capability,FALSE,FALSE,150,150,150,150,{0AA99ECA-E79A-4CEF-831C-28CCA2EE3822}
6601,4565,{9A705D0F-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,NORD,Bank 1,CB 1103,PGE\DRN3,2017-03-24 15:50:45.7120424 -07:00,1030701103,252681104,7,4,4,1,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,740,963,888,1111,{DA72C6B3-FAB6-4A09-A788-780CB708EF28}
6602,2549,{665B473F-78E5-11E5-8C7B-9CB70D532D7F},EAST BAY,OAKLAND J,Bank 5,CB 1110,PGE\MUSF,2017-06-09 14:56:54.8683783 -07:00,0120901110,252681108,7,3,3,2,500,10.8,10.69,500,10.8,10.69,500,10.8,10.69,500,10.8,10.69,500,10.8,10.69,500,10.8,10.69,500,10.8,10.69,500,10.8,10.69,,,FALSE,FALSE,2083,2708,2500,3125,{4A596071-6356-4532-8204-459167C03D5E}
6603,2549,{6C8E24EF-78E5-11E5-8C7B-9CB70D532D7F},EAST BAY,OAKLAND J,Bank 5,CB 1111,PGE\C7CF,2017-05-30 17:11:50.2524738 -07:00,0120901111,102551101,7,3,3,2,383,8.27,8.19,383,8.27,8.19,429,9.27,9.18,429,9.27,9.18,394,8.51,8.42,394,8.51,8.42,442,9.55,9.45,442,9.55,9.45,,,FALSE,FALSE,2083,2708,2500,3125,{8DABF330-7900-43B7-82B0-83E4A9BB6834}
6604,2549,{6C8E24F8-78E5-11E5-8C7B-9CB70D532D7F},EAST BAY,OAKLAND J,Bank 5,CB 1118,PGE\C7CF,2017-05-30 17:29:46.7337753 -07:00,0120901118,102781101,7,3,3,2,383,8.27,8.19,383,8.27,8.19,429,9.27,9.18,429,9.27,9.18,394,8.51,8.42,394,8.51,8.42,442,9.55,9.45,442,9.55,9.45,,,FALSE,FALSE,2083,2708,2500,3125,{7B70FE49-FB88-41DF-8C0C-0A58D8FB2FB6}
6605,2549,{6C8E24F2-78E5-11E5-8C7B-9CB70D532D7F},EAST BAY,OAKLAND J,Bank 5,CB 1115,PGE\C7CF,2017-05-30 17:16:21.5451688 -07:00,0120901115,083531103,7,3,3,2,505,10.91,10.8,505,10.91,10.8,586,12.66,12.53,586,12.66,12.53,515,11.12,11.01,515,11.12,11.01,598,12.92,12.79,598,12.92,12.79,,,FALSE,FALSE,2083,2708,2500,3125,{171D96A8-7E02-4303-8C41-A6E94BFC4068}
6606,2549,{67C67837-5FFB-11E6-9BE4-80000BC6CD8D},EAST BAY,OAKLAND J,Bank 5,CB 1114,PGE\C7CF,2017-05-30 17:13:52.7007983 -07:00,012091114,083531104,7,3,3,2,525,11.34,11.23,525,11.34,11.23,588,12.7,12.57,588,12.7,12.57,541,11.68,11.56,541,11.68,11.56,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,2083,2708,2500,3125,{83920F9A-2B42-47EF-B261-CEA4963DD537}
6607,2549,{59AF343E-78E5-11E5-8C7B-9CB70D532D7F},EAST BAY,OAKLAND J,Bank 5,CB 1108,PGE\MUSF,2017-06-09 14:38:21.8351053 -07:00,0120901108,083531105,7,3,3,2,383,8.27,8.19,383,8.27,8.19,425,9.18,9.09,425,9.18,9.09,394,8.51,8.42,394,8.51,8.42,438,9.46,9.37,438,9.46,9.37,,,FALSE,FALSE,2083,2708,2500,3125,{6BD75710-5CBE-486C-80E5-BCF2B18810C7}
6608,2549,{5377747D-78E5-11E5-8C7B-9CB70D532D7F},EAST BAY,OAKLAND J,Bank 5,CB 1106,PGE\MUSF,2017-04-20 09:49:07.7084487 -07:00,0120901106,083531106,7,3,3,2,360,7.78,7.7,360,7.78,7.7,400,8.64,8.55,400,8.64,8.55,371,8.01,7.93,371,8.01,7.93,412,8.9,8.81,412,8.9,8.81,,,FALSE,FALSE,2083,2708,2500,3125,{8D8E4A30-2EC9-4F1F-9E52-EC91233AA60E}
6609,4500,{9A1BD0E6-78E2-11E5-8C7B-9CB70D532D7F},SAN FRANCISCO,SF E,Bank 2,CB 409 (Non-SCADA),PGE\DMAL,2017-05-02 17:07:58.5987691 -07:00,02207409,083531107,3,3,3,2,330,2.38,2.36,330,2.38,2.36,360,2.59,2.56,360,2.59,2.56,330,2.38,2.36,330,2.38,2.36,360,2.59,2.56,360,2.59,2.56,500EPRcu SPLIT: West Branch is limited by 500T cable 4ELC. Soutch Branch is limited by 250T cable 2ELC.,,FALSE,FALSE,1457,1894,1748,2185,{D902E502-FDCA-46AE-B2C7-FE819458CA3B}
6610,4500,{68B119E7-B748-11E6-B077-D4BED91EFF1A},SAN FRANCISCO,SF E,Bank 2,CB E405-410/2 (Non-SCADA),PGE\DMAL,2017-03-28 13:04:19.3016207 -07:00,,083531108,3,3,3,2,330,2.38,2.36,330,2.38,2.36,360,2.59,2.56,360,2.59,2.56,330,2.38,2.36,330,2.38,2.36,360,2.59,2.56,360,2.59,2.56,,,FALSE,FALSE,1457,1894,1748,2185,{6096B3D4-74A2-4A2D-B9AC-FDC03CFA33BC}
6611,4568,{8D298877-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,DESCHUTES,Bank 1,CB 1101,PGE\AxDj,2017-03-27 16:35:15.8342504 -07:00,1033501101,083531109,8,4,4,1,572,12.48,12.36,572,12.48,12.36,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,AXDJ: circuit capability is 570A any season - use at your own risk,,FALSE,FALSE,572,600,600,600,{2A10EFCB-54C6-43C4-A87C-CEC0CCE45D06}
6612,4569,{8D29888A-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,DESCHUTES,Bank 2,CB 1104,PGE\AxDj,2017-03-27 16:36:57.3603520 -07:00,1033501104,103021101,8,4,4,1,700,15.28,15.13,700,15.28,15.13,700,15.28,15.13,700,15.28,15.13,700,15.28,15.13,700,15.28,15.13,700,15.28,15.13,700,15.28,15.13,,,FALSE,FALSE,700,700,700,700,{41272DAC-47B9-4F8D-A86A-DE2BB3E7DC62}
6616,4570,{8D29899C-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,GIRVAN,Bank 1,CB 1101,PGE\AxDj,2017-03-27 16:44:40.0622840 -07:00,1034001101,083531110,8,4,4,2,515,11.24,11.13,515,11.24,11.13,578,12.61,12.48,578,12.61,12.48,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,916,1191,1099,1374,{DA5FA498-9975-4A96-A7B9-ED9383B9E055}
6618,4570,{8D2989A5-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,GIRVAN,Bank 1,CB 1102,PGE\AxDj,2017-03-27 16:46:22.5087974 -07:00,1034001102,083531111,8,4,4,2,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,,,FALSE,FALSE,916,1191,1099,1374,{54A0BF2B-E7A3-474C-B59D-586ADCFD9F98}
6620,4571,{941FA227-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,JESSUP,Bank 1,CB 1101,PGE\AxDj,2017-03-27 19:55:59.3159887 -07:00,1034401101,083531112,8,4,4,2,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,"AXDJ notes : capabilities : use at your own risk
Summer	Winter	
Nor	Emg	Nor	Emg
565	700	600	700",,FALSE,FALSE,1374,1787,1649,2061,{C15A1199-6300-4FED-8BDE-87D05CC151AE}
6622,4571,{941FA23E-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,JESSUP,Bank 1,CB 1102,PGE\AxDj,2017-03-27 20:00:26.3284164 -07:00,1034401102,082831101,8,4,4,1,591,12.9,12.77,591,12.9,12.77,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,"Axdj notes: capability : use at your own risk
Summer		Winter	
Nor	Emg	Nor	Emg
 530  600 570 	 600",,FALSE,FALSE,1374,1787,1649,2061,{B04E5D9C-A511-4F3E-A5E7-FBFDDE72FA60}
6623,4571,{941FA272-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,JESSUP,Bank 1,CB 1103,PGE\AxDj,2017-03-27 20:02:29.0920336 -07:00,1034401103,102520402,8,4,4,1,514,11.22,11.11,514,11.22,11.11,600,13.09,12.96,600,13.09,12.96,570,12.44,12.32,570,12.44,12.32,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{AB060123-97C6-4D37-804A-12144FF3537D}
6624,4573,{941FA2D2-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,KESWICK,Bank 1,CB 1101,PGE\AxDj,2017-03-27 20:11:47.6290449 -07:00,1034501101,082831103,8,4,4,1,224,4.89,4.84,224,4.89,4.84,291,6.35,6.29,291,6.35,6.29,269,5.87,5.81,269,5.87,5.81,336,7.33,7.26,336,7.33,7.26,"axdj notes: capabilities use at your own risk
Summer		Winter	
Nor	Emg	 Nor	Emg
 218 284   262 327",,FALSE,FALSE,224,291,269,336,{0B45F0CD-1AE2-4221-9FC5-2A23EF12076F}
6626,4574,{A0864F1E-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,PANORAMA,Bank 1,CB 1101,PGE\AxDj,2017-03-27 20:32:57.0341802 -07:00,1034601101,102520403,8,4,4,1,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,500,500,500,500,{3009BEF0-BAA0-485C-B7B6-B6858CEB2249}
6125,4381,{B413E69E-0B22-11E6-9D37-D4BED91EFF1A},SIERRA,TAMARACK,Bank 1,CB 1101,PGE\JSKe,2017-01-23 14:12:59.1338823 -08:00,1522901101,082831105,8,3,3,1,154,3.36,3.33,146,3.19,3.16,173,3.78,3.74,164,3.58,3.54,210,4.58,4.53,205,4.47,4.43,210,4.58,4.53,210,4.58,4.53,,,FALSE,FALSE,481,481,481,481,{0F8797B0-5F8C-49C4-B0EB-EB72D9819F58}
6126,4381,{B413E6A7-0B22-11E6-9D37-D4BED91EFF1A},SIERRA,TAMARACK,Bank 1,CB 1102,PGE\JSKe,2017-01-23 14:16:03.8970467 -08:00,1522901102,082831108,8,3,3,1,154,3.36,3.33,146,3.19,3.16,173,3.78,3.74,164,3.58,3.54,210,4.58,4.53,205,4.47,4.43,210,4.58,4.53,210,4.58,4.53,,,FALSE,FALSE,481,481,481,481,{817155A2-570B-40C6-AD76-0590E7011A1C}
