Id,BankId,Afid,DivisionName,SubstationName,BankName,CircuitName,LastChangedBy,DateRevised,CedsaId,CORRECTED CEDSA ID,OperatingVoltageId,SummerLoadFactorId,WinterLoadFactorId,LocationId,SummerNormalOperationalCapabilityAmps,SummerNormalOperationalCapabilityMva,SummerNormalOperationalCapabilityMw,SummerNormalPlanningCapabilityAmps,SummerNormalPlanningCapabilityMva,SummerNormalPlanningCapabilityMw,SummerEmergencyOperationalCapabilityAmps,SummerEmergencyOperationalCapabilityMva,SummerEmergencyOperationalCapabilityMw,SummerEmergencyPlanningCapabilityAmps,SummerEmergencyPlanningCapabilityMva,SummerEmergencyPlanningCapabilityMw,WinterNormalOperationalCapabilityAmps,WinterNormalOperationalCapabilityMva,WinterNormalOperationalCapabilityMw,WinterNormalPlanningCapabilityAmps,WinterNormalPlanningCapabilityMva,WinterNormalPlanningCapabilityMw,WinterEmergencyOperationalCapabilityAmps,WinterEmergencyOperationalCapabilityMva,WinterEmergencyOperationalCapabilityMw,WinterEmergencyPlanningCapabilityAmps,WinterEmergencyPlanningCapabilityMva,WinterEmergencyPlanningCapabilityMw,Notes,TransformerNotes,TransformerDerate,TransformerPlo,TransformerSummerNormalAmps,TransformerSummerEmergencyAmps,TransformerWinterNormalAmps,TransformerWinterEmergencyAmps,DmsGuid
6127,1174,{C51140F5-671D-11E5-80CA-005056A729E5},FRESNO,KEARNEY,Bank 1,CB 1104,PGE\BXYD,2017-01-24 08:04:06.6877736 -08:00,2527001104,082831109,8,3,3,1,500,10.91,10.8,489,10.67,10.56,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,859,1116,1030,1288,{09220849-9CAA-4234-9370-D874E0BB1BB8}
6128,1174,{C5114100-671D-11E5-80CA-005056A729E5},FRESNO,KEARNEY,Bank 1,CB 1106,PGE\BXYD,2017-01-24 08:06:32.5955089 -08:00,2527001106,013652109,8,3,3,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,859,1116,1030,1288,{13566F64-9A5B-4EC6-B11D-0C089DBA41E8}
6129,1174,{C511410B-671D-11E5-80CA-005056A729E5},FRESNO,KEARNEY,Bank 1,CB 1110,PGE\BXYD,2017-01-24 08:09:38.6111013 -08:00,2527001110,013652111,8,3,3,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,859,1116,1030,1288,{9537848D-B5CB-44B1-AB1C-15C92D7BA289}
6131,1169,{C51140AA-671D-11E5-80CA-005056A729E5},FRESNO,HURON,Bank 1,CB 1106,PGE\BXYD,2017-01-24 08:31:21.4846530 -08:00,2531601106,013652112,8,3,3,1,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,,,FALSE,FALSE,916,1125,1100,1200,{B7A6C0BD-6A97-412E-9873-7C79635E8135}
6132,1169,{C51140AF-671D-11E5-80CA-005056A729E5},FRESNO,HURON,Bank 1,CB 1107,PGE\BXYD,2017-01-24 08:34:54.5352187 -08:00,2531601107,013652113,8,3,3,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,916,1125,1100,1200,{B0D0AFA5-4E5C-4BB6-9D61-0636AA8FF5B2}
6133,1169,{C51140B4-671D-11E5-80CA-005056A729E5},FRESNO,HURON,Bank 1,CB 1108,PGE\BXYD,2017-01-24 08:38:34.6058294 -08:00,2531601108,082832110,8,3,3,1,317,6.92,6.85,317,6.92,6.85,317,6.92,6.85,317,6.92,6.85,317,6.92,6.85,317,6.92,6.85,317,6.92,6.85,317,6.92,6.85,,,FALSE,FALSE,916,1125,1100,1200,{8812C4FD-78B0-4871-8914-96DDF34043BE}
6134,1169,{C51140B9-671D-11E5-80CA-005056A729E5},FRESNO,HURON,Bank 1,CB 1109,PGE\BXYD,2017-01-24 08:40:45.1630663 -08:00,2531601109,102530401,8,3,3,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,916,1125,1100,1200,{167C2723-2032-45FD-908E-EB01CFF6630A}
6135,1169,{C51140BE-671D-11E5-80CA-005056A729E5},FRESNO,HURON,Bank 1,CB 1116,PGE\BXYD,2017-01-24 08:43:43.7998114 -08:00,2531601116,082832111,8,3,3,1,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,916,1125,1100,1200,{6BB20B15-E016-4ECE-B369-C07B411D9282}
6136,4382,{C5114084-671D-11E5-80CA-005056A729E5},FRESNO,HENRIETTA,Bank 1,CB 1104,PGE\BXYD,2017-01-24 08:55:53.8064909 -08:00,2526801104,082832112,8,3,3,1,400,8.73,8.64,380,8.29,8.21,400,8.73,8.64,380,8.29,8.21,400,8.73,8.64,380,8.29,8.21,400,8.73,8.64,380,8.29,8.21,,,FALSE,FALSE,512,666,615,769,{7D968553-9B8E-49D9-993A-CB9885990563}
6137,4382,{C511408C-671D-11E5-80CA-005056A729E5},FRESNO,HENRIETTA,Bank 1,CB 1108,PGE\BXYD,2017-01-24 09:08:47.3530495 -08:00,2526801108,082832113,8,3,3,1,512,11.17,11.06,512,11.17,11.06,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,,,FALSE,FALSE,512,666,615,769,{C98A9F2E-D64A-442B-8698-388E676E1CA0}
6138,4383,{8D2988B5-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,EAST QUINCY,Bank 1,CB 1101,PGE\SDK6,2017-01-24 12:36:00.1396737 -08:00,1025501101,082832114,8,3,3,1,295,6.44,6.38,280,6.11,6.05,383,8.36,8.28,363,7.92,7.84,354,7.73,7.65,336,7.33,7.26,400,8.73,8.64,400,8.73,8.64,,,TRUE,FALSE,295,383,354,442,{01BFE66A-FA89-43A6-AE3E-DBADBC13FFD2}
6139,4386,{8D2988CB-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,ELK CREEK,Bank 1,CB 1101,PGE\SDK6,2017-01-26 08:49:53.1663914 -08:00,1027801101,082832115,8,3,3,1,140,3.06,3.03,133,2.9,2.87,150,3.27,3.24,149,3.25,3.22,150,3.27,3.24,150,3.27,3.24,150,3.27,3.24,150,3.27,3.24,,,TRUE,FALSE,312,312,312,312,{82AE5EC2-8131-416D-836C-BFA32286A514}
6140,4385,{E224A260-D1CA-11E5-8ECE-9CB70D532D7F},SAN JOSE,MC KEE,Bank 1,CB 1103,PGE\INM2,2017-01-24 13:42:28.9856580 -08:00,0835301103,083892101,7,3,3,2,541,11.68,11.56,541,11.68,11.56,600,12.96,12.83,600,12.96,12.83,557,12.03,11.91,557,12.03,11.91,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,1388,1805,1666,2083,{288E958B-B002-4143-B5E0-C566824AF84B}
6141,4385,{E81C7C2A-D1CA-11E5-8ECE-9CB70D532D7F},SAN JOSE,MC KEE,Bank 1,CB 1104,PGE\INM2,2017-01-24 13:42:05.9755105 -08:00,0835301104,083892102,7,3,3,2,541,11.68,11.56,541,11.68,11.56,600,12.96,12.83,600,12.96,12.83,557,12.03,11.91,557,12.03,11.91,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,1388,1805,1666,2083,{5F336037-324C-4A28-801E-39D686305656}
6142,4385,{E81C7C48-D1CA-11E5-8ECE-9CB70D532D7F},SAN JOSE,MC KEE,Bank 1,CB 1105,PGE\INM2,2017-01-24 13:41:33.7301038 -08:00,0835301105,083892103,7,3,3,2,545,11.77,11.65,545,11.77,11.65,600,12.96,12.83,600,12.96,12.83,556,12.01,11.89,556,12.01,11.89,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,1388,1805,1666,2083,{4A11C720-C1E8-4709-A1C3-098F7047897C}
6143,4387,{E81C7C5B-D1CA-11E5-8ECE-9CB70D532D7F},SAN JOSE,MC KEE,Bank 2,CB 1106,PGE\INM2,2017-01-24 13:41:07.5531360 -08:00,0835301106,083892104,7,3,3,2,564,12.18,12.06,564,12.18,12.06,600,12.96,12.83,600,12.96,12.83,598,12.92,12.79,598,12.92,12.79,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,2083,2708,2500,3125,{070DB998-1E6F-47AC-B49B-7D34F473DA24}
6144,4387,{E81C7C72-D1CA-11E5-8ECE-9CB70D532D7F},SAN JOSE,MC KEE,Bank 2,CB 1107,PGE\INM2,2017-01-24 13:50:16.5986555 -08:00,0835301107,083892105,7,3,3,2,541,11.68,11.56,541,11.68,11.56,600,12.96,12.83,600,12.96,12.83,557,12.03,11.91,557,12.03,11.91,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,2083,2708,2500,3125,{AD783F14-743D-4959-8347-C1DC50672D4E}
6145,4387,{E81C7C90-D1CA-11E5-8ECE-9CB70D532D7F},SAN JOSE,MC KEE,Bank 2,CB 1108,PGE\INM2,2017-01-24 14:07:02.2435019 -08:00,0835301108,083892106,7,3,3,2,541,11.68,11.56,541,11.68,11.56,600,12.96,12.83,600,12.96,12.83,557,12.03,11.91,557,12.03,11.91,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,2083,2708,2500,3125,{FED22E63-4055-498F-9A7F-4FFB743F7629}
6147,4384,{E81C7CAA-D1CA-11E5-8ECE-9CB70D532D7F},SAN JOSE,MC KEE,Bank 3,CB 1109,PGE\INM2,2017-01-24 14:16:04.7213793 -08:00,0835301109,083892107,7,3,3,2,545,11.77,11.65,545,11.77,11.65,600,12.96,12.83,600,12.96,12.83,556,12.01,11.89,556,12.01,11.89,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,2083,2708,2500,3125,{E29E5281-233F-46D5-B9F1-F26F89A3F069}
6148,4388,{8D298952-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,GANSNER,Bank 1,CB 1101,PGE\SDK6,2017-02-01 16:23:51.0184091 -08:00,1030201101,083892108,8,3,3,1,350,7.64,7.56,350,7.64,7.56,350,7.64,7.56,350,7.64,7.56,350,7.64,7.56,350,7.64,7.56,350,7.64,7.56,350,7.64,7.56,Normal - Group 1 in service.  Only use Group 2 when relieving load from East Quincy at peak.,,FALSE,FALSE,481,481,481,481,{FC7D411E-6535-4215-8BDF-0B83235847E5}
6150,4384,{E81C7CB3-D1CA-11E5-8ECE-9CB70D532D7F},SAN JOSE,MC KEE,Bank 3,CB 1110,PGE\INM2,2017-01-24 14:19:07.1801489 -08:00,0835301110,083892109,7,3,3,2,545,11.77,11.65,545,11.77,11.65,600,12.96,12.83,600,12.96,12.83,556,12.01,11.89,556,12.01,11.89,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,2083,2708,2500,3125,{21710AC9-0699-4FAC-83F6-7B0878AF67B1}
6151,4384,{E81C7CCA-D1CA-11E5-8ECE-9CB70D532D7F},SAN JOSE,MC KEE,Bank 3,CB 1111,PGE\INM2,2017-01-24 14:22:36.8142927 -08:00,0835301111,083242104,7,3,3,2,582,12.57,12.44,582,12.57,12.44,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,2083,2708,2500,3125,{943B1513-6581-45F7-92C3-9DBF3807F4CF}
6152,4384,{E81C7CD7-D1CA-11E5-8ECE-9CB70D532D7F},SAN JOSE,MC KEE,Bank 3,CB 1112,PGE\INM2,2017-01-24 14:26:17.7273088 -08:00,0835301112,083242105,7,3,3,2,582,12.57,12.44,582,12.57,12.44,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,2083,2708,2500,3125,{45349FD3-223E-4D16-B014-62F232D19B47}
6153,1122,{E81C7CFB-D1CA-11E5-8ECE-9CB70D532D7F},SAN JOSE,MILPITAS,Bank 1,CB 1101,PGE\INM2,2017-01-24 14:37:33.5704411 -08:00,0828301101,083242106,8,3,3,2,541,11.81,11.69,541,11.81,11.69,600,13.09,12.96,600,13.09,12.96,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{AA189C16-6C1F-4E5E-BF1D-2B308BEFAE23}
6154,4389,{A0864EAB-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,OROVILLE,Bank 1,CB 402,PGE\SDK6,2017-02-01 15:10:33.8212355 -08:00,102520402,083242108,4,3,3,1,282,2.13,2.11,267,2.02,2,315,2.38,2.36,299,2.26,2.24,350,2.65,2.62,340,2.57,2.54,350,2.65,2.62,350,2.65,2.62,,,TRUE,FALSE,636,745,822,1028,{1D8D00C0-087A-4B5C-B25E-2DF654686820}
6155,1122,{E81C7D12-D1CA-11E5-8ECE-9CB70D532D7F},SAN JOSE,MILPITAS,Bank 1,CB 1103,PGE\INM2,2017-01-24 14:42:23.9039022 -08:00,0828301103,083242109,8,3,3,2,541,11.81,11.69,541,11.81,11.69,600,13.09,12.96,600,13.09,12.96,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{1E108F0A-83CF-4660-97EF-FA2EEFB5660B}
6156,4389,{A0864EB4-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,OROVILLE,Bank 1,CB 403,PGE\SDK6,2017-01-24 14:47:38.3843601 -08:00,102520403,083242110,3,3,3,1,282,2.03,2.01,267,1.92,1.9,315,2.27,2.25,299,2.15,2.13,350,2.52,2.49,340,2.45,2.43,350,2.52,2.49,350,2.52,2.49,Feeder Reg is 3-phase 216 KVA 55C.,,TRUE,FALSE,636,745,864,1036,{26B38FB7-408A-4B48-8936-91277E2D71E6}
6157,1122,{E81C7D22-D1CA-11E5-8ECE-9CB70D532D7F},SAN JOSE,MILPITAS,Bank 1,CB 1105,PGE\INM2,2017-01-24 15:10:20.4934495 -08:00,0828301105,083242111,8,3,3,2,541,11.81,11.69,541,11.81,11.69,600,13.09,12.96,600,13.09,12.96,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{6D8A7E5E-1791-495D-9B3D-E2CCABE00B99}
6158,1159,{E81C7DA4-D1CA-11E5-8ECE-9CB70D532D7F},SAN JOSE,MILPITAS,Bank 2,CB 1108,PGE\INM2,2017-01-24 15:16:05.4584608 -08:00,0828301108,083912109,8,3,3,2,541,11.81,11.69,541,11.81,11.69,600,13.09,12.96,600,13.09,12.96,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{BC31EC1F-1076-4A9A-BB95-A8D4EB9CCAC4}
6159,1159,{E81C7DE5-D1CA-11E5-8ECE-9CB70D532D7F},SAN JOSE,MILPITAS,Bank 2,CB 1109,PGE\INM2,2017-01-24 15:22:00.0331337 -08:00,0828301109,083912110,8,3,3,2,541,11.81,11.69,541,11.81,11.69,600,13.09,12.96,600,13.09,12.96,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{24E11AA6-E8BC-4732-B5E3-C6191A74A0D1}
6160,4390,{E0730FD7-78E3-11E5-8C7B-9CB70D532D7F},DIABLO,CONTRA COSTA,Bank 9,CB 2109,PGE\WCL5,2017-01-24 15:58:09.2894391 -08:00,0136502109,083912111,22,3,3,1,661,23.79,23.55,661,23.79,23.55,792,28.51,28.22,792,28.51,28.22,717,25.81,25.55,717,25.81,25.55,800,28.79,28.5,800,28.79,28.5,"45 amps of wayload on 1100Al EPR UG cable at circuit outlet to be factored in:  Summer Normal = 616A, Summer EMG = 747A, Winter Normal = 672A, Winter EMG = 797A.",,FALSE,FALSE,1667,2167,2000,2500,{3E04B6EC-6276-4DF6-A785-C3111B4FD6A6}
6162,4390,{E0730FEF-78E3-11E5-8C7B-9CB70D532D7F},DIABLO,CONTRA COSTA,Bank 9,CB 2111,PGE\WCL5,2017-01-24 16:03:54.7068533 -08:00,0136502111,082342101,22,3,3,1,503,18.1,17.92,503,18.1,17.92,639,23,22.77,639,23,22.77,557,20.05,19.85,557,20.05,19.85,674,24.26,24.02,674,24.26,24.02,"Contra Costa 2111 Feeder OCB is normally open.
Emergency use only, or for clearances.",,FALSE,FALSE,1667,2167,2000,2500,{8C89FD26-AC92-4475-A9B4-24F18A640B10}
6165,4390,{E0730FF2-78E3-11E5-8C7B-9CB70D532D7F},DIABLO,CONTRA COSTA,Bank 9,CB 2112,PGE\WCL5,2017-01-24 16:06:42.7667306 -08:00,0136502112,082342102,22,3,3,1,578,20.8,20.59,578,20.8,20.59,689,24.8,24.55,689,24.8,24.55,627,22.57,22.34,627,22.57,22.34,732,26.35,26.09,732,26.35,26.09,,,FALSE,FALSE,1667,2167,2000,2500,{7A8A2095-8ED5-47C1-B1C4-3E1CC33EA553}
6167,4390,{E0730FF5-78E3-11E5-8C7B-9CB70D532D7F},DIABLO,CONTRA COSTA,Bank 9,CB 2113,PGE\WCL5,2017-01-24 16:09:35.1010353 -08:00,0136502113,082342106,22,3,3,1,661,23.79,23.55,661,23.79,23.55,792,28.51,28.22,760,27.35,27.08,717,25.81,25.55,717,25.81,25.55,800,28.79,28.5,760,27.35,27.08,,,FALSE,FALSE,1667,2167,2000,2500,{CC6C3FE7-DE54-4AAD-B0DF-937D011D7E17}
6169,4392,{E81C7E45-D1CA-11E5-8ECE-9CB70D532D7F},SAN JOSE,MILPITAS,Bank 3,CB 2110,PGE\INM2,2017-01-25 08:31:33.4534301 -08:00,0828302110,082342107,11,3,3,2,342,12.8,12.67,342,12.8,12.67,342,12.8,12.67,342,12.8,12.67,342,12.8,12.67,342,12.8,12.67,342,12.8,12.67,342,12.8,12.67,,,FALSE,FALSE,1202,1563,1443,1804,{F35573EF-599C-4958-BCD9-6CD4E6DB0BDD}
6170,4393,{8D298A17-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,GRAYS FLAT,Bank 1,CB 401,PGE\SDK6,2017-01-25 08:43:28.6244145 -08:00,102530401,082342108,4,3,3,1,183,1.39,1.38,173,1.31,1.3,211,1.6,1.58,200,1.51,1.49,237,1.79,1.77,225,1.7,1.68,284,2.15,2.13,269,2.04,2.02,,,TRUE,FALSE,198,257,237,297,{3F1FE3F3-B4F9-4BB8-9897-208DAE55A4E2}
6172,4392,{E81C7E56-D1CA-11E5-8ECE-9CB70D532D7F},SAN JOSE,MILPITAS,Bank 3,CB 2111,PGE\INM2,2017-01-25 09:07:59.1210407 -08:00,0828302111,082250403,11,3,3,2,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,,,FALSE,FALSE,1202,1563,1443,1804,{48D410C0-A7CB-45E5-8D88-9A38DA318820}
6173,4392,{E81C7EA5-D1CA-11E5-8ECE-9CB70D532D7F},SAN JOSE,MILPITAS,Bank 3,CB 2112,PGE\INM2,2017-01-25 09:13:17.4410812 -08:00,0828302112,082250404,11,3,3,2,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,,,FALSE,FALSE,1202,1563,1443,1804,{83D58C50-C286-4A34-AD27-80CE963F7F16}
6175,4394,{E81C7EDB-D1CA-11E5-8ECE-9CB70D532D7F},SAN JOSE,MILPITAS,Bank 6,CB 2113,PGE\INM2,2017-01-25 09:22:33.5690461 -08:00,0828302113,082250405,11,3,3,2,541,20.24,20.04,541,20.24,20.04,600,22.45,22.23,600,22.45,22.23,557,20.84,20.63,557,20.84,20.63,600,22.45,22.23,600,22.45,22.23,,,FALSE,FALSE,1202,1563,1443,1804,{0CDEA3E9-E2AF-4C91-B75D-E33F72B2D4A9}
6176,4394,{E81C7EEB-D1CA-11E5-8ECE-9CB70D532D7F},SAN JOSE,MILPITAS,Bank 6,CB 2114,PGE\INM2,2017-01-25 09:27:42.1234240 -08:00,0828302114,082250407,11,3,3,2,541,20.24,20.04,541,20.24,20.04,600,22.45,22.23,600,22.45,22.23,557,20.84,20.63,557,20.84,20.63,600,22.45,22.23,600,22.45,22.23,,,FALSE,FALSE,1202,1563,1443,1804,{6C3626E9-E5D0-4EA0-B59E-697C1433BC5D}
6177,4394,{E81C7F09-D1CA-11E5-8ECE-9CB70D532D7F},SAN JOSE,MILPITAS,Bank 6,CB 2115,PGE\JLDe,2017-03-13 15:08:43.5661844 -07:00,0828302115,082250408,11,3,3,2,564,21.1,20.89,564,21.1,20.89,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,,,FALSE,FALSE,1202,1563,1443,1804,{1BA38643-85A9-4F6D-8D63-A4CF709C2EB8}
6178,4395,{EED7A930-D1CA-11E5-8ECE-9CB70D532D7F},SAN JOSE,MONTAGUE,Bank 1,CB 2101,PGE\INM2,2017-01-25 10:08:45.6444157 -08:00,0838902101,024052101,11,3,3,2,541,20.24,20.04,541,20.24,20.04,600,22.45,22.23,600,22.45,22.23,557,20.84,20.63,557,20.84,20.63,600,22.45,22.23,600,22.45,22.23,,,FALSE,FALSE,1202,1563,1443,1804,{D9A2C40F-DAD7-4FDB-B710-6B54BA997AF2}
6179,4395,{EED7A969-D1CA-11E5-8ECE-9CB70D532D7F},SAN JOSE,MONTAGUE,Bank 1,CB 2102,PGE\INM2,2017-01-25 10:18:36.5606036 -08:00,0838902102,024050401,11,3,3,2,541,20.24,20.04,541,20.24,20.04,600,22.45,22.23,600,22.45,22.23,557,20.84,20.63,557,20.84,20.63,600,22.45,22.23,600,22.45,22.23,,,FALSE,FALSE,1202,1563,1443,1804,{A355FA8A-BE4B-49FA-A94F-B5F87F940558}
6180,4395,{EED7A99C-D1CA-11E5-8ECE-9CB70D532D7F},SAN JOSE,MONTAGUE,Bank 1,CB 2103,PGE\INM2,2017-01-25 10:21:51.9362560 -08:00,0838902103,082250410,11,3,3,2,541,20.24,20.04,541,20.24,20.04,600,22.45,22.23,600,22.45,22.23,557,20.84,20.63,557,20.84,20.63,600,22.45,22.23,600,22.45,22.23,,,FALSE,FALSE,1202,1563,1443,1804,{62AE1C9B-4F3D-409F-83FB-11469B78ED60}
6181,4396,{EED7A9BD-D1CA-11E5-8ECE-9CB70D532D7F},SAN JOSE,MONTAGUE,Bank 2,CB 2104,PGE\INM2,2017-01-25 10:26:57.8698171 -08:00,0838902104,082251109,11,3,3,2,541,20.24,20.04,541,20.24,20.04,600,22.45,22.23,600,22.45,22.23,557,20.84,20.63,557,20.84,20.63,600,22.45,22.23,600,22.45,22.23,,,FALSE,FALSE,1202,1563,1443,1804,{C17D2E5B-564B-4BEB-8D11-168192E3C97A}
6182,4396,{EED7A9E2-D1CA-11E5-8ECE-9CB70D532D7F},SAN JOSE,MONTAGUE,Bank 2,CB 2105,PGE\INM2,2017-01-25 10:29:47.3649036 -08:00,0838902105,082251110,11,3,3,2,541,20.24,20.04,541,20.24,20.04,600,22.45,22.23,600,22.45,22.23,557,20.84,20.63,557,20.84,20.63,600,22.45,22.23,600,22.45,22.23,,,FALSE,FALSE,1202,1563,1443,1804,{E64A31DC-B98D-4256-AFB5-0EFC76C02016}
6183,4396,{EED7AA0E-D1CA-11E5-8ECE-9CB70D532D7F},SAN JOSE,MONTAGUE,Bank 2,CB 2106,PGE\INM2,2017-01-25 10:34:17.7458368 -08:00,0838902106,024050402,11,3,3,2,541,20.24,20.04,541,20.24,20.04,600,22.45,22.23,600,22.45,22.23,557,20.84,20.63,557,20.84,20.63,600,22.45,22.23,600,22.45,22.23,,,FALSE,FALSE,1202,1563,1443,1804,{031BA1D4-9462-4C66-B980-55B04B32FB67}
6185,4397,{EED7AA3D-D1CA-11E5-8ECE-9CB70D532D7F},SAN JOSE,MONTAGUE,Bank 3,CB 2107,PGE\INM2,2017-01-25 11:42:45.2746395 -08:00,0838902107,082251111,11,3,3,2,513,19.19,19,513,19.19,19,600,22.45,22.23,600,22.45,22.23,528,19.75,19.55,528,19.75,19.55,600,22.45,22.23,600,22.45,22.23,,,FALSE,FALSE,1202,1563,1443,1804,{107DE1B0-29B7-4B67-8107-17D2DE245D0E}
6186,4397,{EED7AA69-D1CA-11E5-8ECE-9CB70D532D7F},SAN JOSE,MONTAGUE,Bank 3,CB 2108,PGE\INM2,2017-01-25 11:52:00.3918540 -08:00,0838902108,024050403,11,3,3,2,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,,,FALSE,FALSE,1202,1563,1443,1804,{B42A65BB-6D2F-4EF7-B022-F64283369A9C}
6187,4397,{EED7AAA4-D1CA-11E5-8ECE-9CB70D532D7F},SAN JOSE,MONTAGUE,Bank 3,CB 2109,PGE\INM2,2017-01-25 11:57:15.4877312 -08:00,0838902109,024050404,11,3,3,2,468,17.51,17.33,468,17.51,17.33,591,22.11,21.89,591,22.11,21.89,528,19.75,19.55,528,19.75,19.55,600,22.45,22.23,600,22.45,22.23,,,FALSE,FALSE,1202,1563,1443,1804,{14B63BAD-C4A8-49EE-902F-2D51D58387C9}
6188,4398,{EED7AACF-D1CA-11E5-8ECE-9CB70D532D7F},SAN JOSE,MORGAN HILL,Bank 1,CB 2104,PGE\INM2,2017-01-25 12:14:27.2531117 -08:00,0832402104,024050405,11,3,3,2,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,,,FALSE,FALSE,1202,1563,1443,1804,{B8CD9ABC-91B5-4680-BDD3-C78B39CAACE2}
6189,4398,{EED7AB10-D1CA-11E5-8ECE-9CB70D532D7F},SAN JOSE,MORGAN HILL,Bank 1,CB 2105,PGE\INM2,2017-01-25 12:18:56.3270861 -08:00,0832402105,082251112,11,3,3,2,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,,,FALSE,FALSE,1202,1563,1443,1804,{2B69F2E0-1966-44D2-9300-F0F3FC1AD8D8}
6190,4399,{EED7AB78-D1CA-11E5-8ECE-9CB70D532D7F},SAN JOSE,MORGAN HILL,Bank 2,CB 2106,PGE\INM2,2017-01-25 12:25:34.6027451 -08:00,0832402106,024060401,11,3,3,2,426,15.94,15.78,426,15.94,15.78,479,17.92,17.74,479,17.92,17.74,482,18.03,17.85,482,18.03,17.85,515,19.27,19.08,515,19.27,19.08,,,FALSE,FALSE,801,1042,962,1202,{44E92740-61A0-4E81-A93B-BF784B392940}
6191,4399,{EED7ABA4-D1CA-11E5-8ECE-9CB70D532D7F},SAN JOSE,MORGAN HILL,Bank 2,CB 2108,PGE\INM2,2017-01-25 12:30:02.2414919 -08:00,0832402108,024060402,11,3,3,2,564,21.1,20.89,564,21.1,20.89,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,,,FALSE,FALSE,801,1042,962,1202,{A209D840-9F82-4197-9DF0-E892A6185E73}
6193,4400,{EED7ABFD-D1CA-11E5-8ECE-9CB70D532D7F},SAN JOSE,MORGAN HILL,Bank 3,CB 2109,PGE\INM2,2017-01-25 13:15:41.0301599 -08:00,0832402109,082251113,11,3,3,2,564,21.1,20.89,564,21.1,20.89,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,,,FALSE,FALSE,1202,1563,1443,1804,{BB184B9F-138F-4899-B972-A44718A57D67}
6194,4400,{EED7AC38-D1CA-11E5-8ECE-9CB70D532D7F},SAN JOSE,MORGAN HILL,Bank 3,CB 2110,PGE\INM2,2017-01-25 13:21:25.3443812 -08:00,0832402110,082261101,11,2,2,2,564,21.1,20.89,564,21.1,20.89,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,,,FALSE,FALSE,1202,1563,1443,1804,{B012BDC4-6450-4568-A8D2-9F1EF339959F}
6195,4400,{F4D10CAE-D1CA-11E5-8ECE-9CB70D532D7F},SAN JOSE,MORGAN HILL,Bank 3,CB 2111,PGE\INM2,2017-01-25 13:41:18.3617234 -08:00,0832402111,082261102,11,3,3,2,582,21.77,21.55,582,21.77,21.55,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,,,FALSE,FALSE,1202,1563,1443,1804,{8EADF134-5B51-487F-A841-F0A16E1F7CAA}
6196,4401,{F4D10E05-D1CA-11E5-8ECE-9CB70D532D7F},SAN JOSE,PIERCY,Bank 3,CB 2109,PGE\INM2,2017-01-25 13:49:16.3861160 -08:00,0839102109,082261103,11,3,3,2,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,,,FALSE,FALSE,1202,1563,1443,1804,{8FE8D6DB-9C7E-4226-BEE3-422CED00B960}
6197,4401,{F4D10E62-D1CA-11E5-8ECE-9CB70D532D7F},SAN JOSE,PIERCY,Bank 3,CB 2110,PGE\INM2,2017-01-25 14:07:38.5941119 -08:00,0839102110,082261104,11,4,4,2,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,,,FALSE,FALSE,1202,1563,1443,1804,{4A5131E3-7D0A-4F69-A03C-8252047ED84E}
6198,2672,{3380DCD6-6E51-11E6-BBF8-D4BED91EFF1A},NORTH VALLEY,PIT NO 5,Bank 5,CB 1101 (Non-SCADA),PGE\SDK6,2017-01-26 08:44:10.2917935 -08:00,,082261105,8,3,3,1,137,2.99,2.96,130,2.84,2.81,157,3.43,3.4,149,3.25,3.22,164,3.58,3.54,155,3.38,3.35,185,4.04,4,175,3.82,3.78,,,TRUE,FALSE,137,178,164,206,{00000000-0000-0000-0000-000000000000}
6199,4401,{F4D10E80-D1CA-11E5-8ECE-9CB70D532D7F},SAN JOSE,PIERCY,Bank 3,CB 2111,PGE\INM2,2017-01-25 14:10:21.0868367 -08:00,0839102111,082261106,11,3,3,2,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,,,FALSE,FALSE,1202,1563,1443,1804,{CC6E5EC4-5605-4C30-8F0C-F3A71BBFDA65}
6201,4402,{F4D10EA5-D1CA-11E5-8ECE-9CB70D532D7F},SAN JOSE,RIVER OAKS,Bank 1,CB 2101,PGE\INM2,2017-01-26 08:23:20.9474827 -08:00,0823402101,024060403,11,3,3,2,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,,,FALSE,FALSE,1202,1563,1443,1804,{86A8CD1A-5C0C-4FA1-AF16-B51CE9B3CB10}
6202,4402,{F4D10ED1-D1CA-11E5-8ECE-9CB70D532D7F},SAN JOSE,RIVER OAKS,Bank 1,CB 2102,PGE\INM2,2017-01-26 08:35:34.8791965 -08:00,0823402102,082261107,11,3,3,2,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,,,FALSE,FALSE,1202,1563,1443,1804,{DEDCBC4B-D9D9-4B3D-860C-B3692647F5DD}
6203,4403,{F4D10F55-D1CA-11E5-8ECE-9CB70D532D7F},SAN JOSE,RIVER OAKS,Bank 2,CB 2106,PGE\INM2,2017-01-26 08:32:43.7751061 -08:00,0823402106,024060404,11,3,3,2,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,,,FALSE,FALSE,1202,1563,1443,1804,{2610E86C-F930-4966-9E4F-E4BB625EFB50}
6204,4403,{F4D10FC0-D1CA-11E5-8ECE-9CB70D532D7F},SAN JOSE,RIVER OAKS,Bank 2,CB 2107,PGE\INM2,2017-01-26 08:32:23.2919122 -08:00,0823402107,082261108,11,3,3,2,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,,,FALSE,FALSE,1202,1563,1443,1804,{0711502D-8B96-4AB1-8F0D-38235D363F8A}
6205,4403,{FAC8C23A-D1CA-11E5-8ECE-9CB70D532D7F},SAN JOSE,RIVER OAKS,Bank 2,CB 2108,PGE\INM2,2017-01-26 08:37:34.4866966 -08:00,0823402108,022641104,11,3,3,2,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,600,22.45,22.23,,,FALSE,FALSE,1202,1563,1443,1804,{40B218F7-1C16-4D4B-8E96-EEE257E8BC02}
6207,4404,{FAC8C265-D1CA-11E5-8ECE-9CB70D532D7F},SAN JOSE,SAN JOSE A,Bank 1,CB 403 (Non-SCADA),PGE\INM2,2017-03-15 10:05:54.0639692 -07:00,082250403,022641105,3,3,2,2,387,2.79,2.76,387,2.79,2.76,480,3.46,3.43,480,3.46,3.43,464,3.34,3.31,464,3.34,3.31,480,3.46,3.43,480,3.46,3.43,"Phase	Tap = 6	Lever = 2	 IT = 3600	GE	IAC53B
 	Ground	Tap = 2	Lever =2	 IT = NA	        GE	IAC53B",,FALSE,FALSE,2775,3608,3330,4163,{3160180B-E04C-404D-A443-2C510C0F6C56}
6208,4404,{FAC8C268-D1CA-11E5-8ECE-9CB70D532D7F},SAN JOSE,SAN JOSE A,Bank 1,CB 404 (Non-SCADA),PGE\INM2,2017-03-15 10:07:01.9252742 -07:00,082250404,022641107,3,3,3,2,320,2.31,2.29,320,2.31,2.29,355,2.56,2.53,355,2.56,2.53,330,2.38,2.36,330,2.38,2.36,366,2.64,2.61,366,2.64,2.61,"Phase	MTT = 500	 	IT = 3600	   GE/SEL	F60/351
Ground	MTT = 160	 	IT = 3600	   GE/SEL	F60/351",,FALSE,FALSE,2775,3608,3330,4163,{3BFF07D0-C9EC-4DD5-A23A-D499BBDA695D}
6209,4404,{FAC8C26B-D1CA-11E5-8ECE-9CB70D532D7F},SAN JOSE,SAN JOSE A,Bank 1,CB 405 (Non-SCADA),PGE\INM2,2017-01-26 10:37:31.9659070 -08:00,082250405,022641112,3,3,3,2,377,2.72,2.69,336,2.42,2.4,400,2.88,2.85,400,2.88,2.85,388,2.8,2.77,388,2.8,2.77,400,2.88,2.85,400,2.88,2.85,"Phase	Tap = 6	Lever = 1.5	IT = 3600 	GE	IAC53B
Ground	Tap = 2	Lever = 2	                     ?	        GE	IAC53B",,FALSE,FALSE,2775,3608,3330,4163,{5D528405-CD26-4E0D-BA6E-6959CD012E0C}
6210,4405,{FAC8C278-D1CA-11E5-8ECE-9CB70D532D7F},SAN JOSE,SAN JOSE A,Bank 2,CB 407 (Non-SCADA),PGE\INM2,2017-01-26 10:35:29.2227466 -08:00,082250407,022641102,3,3,3,2,400,2.88,2.85,336,2.42,2.4,400,2.88,2.85,400,2.88,2.85,400,2.88,2.85,400,2.88,2.85,400,2.88,2.85,400,2.88,2.85,"Phase	Tap = 6	Lever = 2	      IT = 3600 	GE	IAC53B
Ground	Tap = 2	Lever = 1.5    IT = 3600	GE	IAC53B",,FALSE,FALSE,2775,3608,3330,4163,{C3ADD57C-38CA-4AB9-9989-B1A84A8EF899}
6211,4405,{FAC8C27B-D1CA-11E5-8ECE-9CB70D532D7F},SAN JOSE,SAN JOSE A,Bank 2,CB 408 (Non-SCADA),PGE\INM2,2017-01-26 11:01:00.5793952 -08:00,082250408,082261109,3,3,3,2,377,2.72,2.69,336,2.42,2.4,400,2.88,2.85,400,2.88,2.85,388,2.8,2.77,388,2.8,2.77,400,2.88,2.85,400,2.88,2.85,"Phase	Tap = 6	Lever = 1.5	IT = 3600	GE	IAC53B
Ground	Tap = 2	Lever = 2 	IT = 3200	GE	IAC53B",,FALSE,FALSE,2775,3608,3330,4163,{FB3441C8-4DFD-4668-A053-824E1A9F3B9E}
6212,4406,{13EDC01D-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,BURLINGAME,Bank 1,CB 2101,PGE\C7CF,2017-01-26 12:06:37.4555029 -08:00,024052101,082261110,12,3,3,2,533,20.14,19.94,533,20.14,19.94,533,20.14,19.94,533,20.14,19.94,533,20.14,19.94,533,20.14,19.94,533,20.14,19.94,533,20.14,19.94,,,FALSE,FALSE,793,1031,952,1190,{00000000-0000-0000-0000-000000000000}
6213,4407,{13EDC061-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,BURLINGAME,Bank 3 (Non Scada),CB 401,PGE\C7CF,2017-01-26 12:34:45.2675602 -08:00,024050401,022641108,4,3,3,2,300,2.27,2.25,300,2.27,2.25,390,2.95,2.92,390,2.95,2.92,360,2.72,2.69,360,2.72,2.69,400,3.03,3,400,3.03,3,,,FALSE,FALSE,1200,1440,1200,1440,{9276F423-58B1-4727-AA51-3ADC404F0B9B}
6214,4405,{FAC8C27E-D1CA-11E5-8ECE-9CB70D532D7F},SAN JOSE,SAN JOSE A,Bank 2,CB 410 (Non-SCADA),PGE\INM2,2017-01-26 12:19:28.5471313 -08:00,082250410,022641109,3,3,3,2,377,2.72,2.69,336,2.42,2.4,400,2.88,2.85,400,2.88,2.85,388,2.8,2.77,388,2.8,2.77,400,2.88,2.85,400,2.88,2.85,"Phase	Tap = 6	Lever = 1.5	IT = 2400	GE	IAC53B
Ground	Tap = 2	Lever = 2	        IT = 1200	GE	IAC53B",,FALSE,FALSE,2775,3608,3330,4163,{76094172-F042-4FBB-BA7E-0112283511EA}
6215,4409,{FAC8C28B-D1CA-11E5-8ECE-9CB70D532D7F},SAN JOSE,SAN JOSE A,Bank 3,CB 1109,PGE\INM2,2017-01-26 12:26:06.8695912 -08:00,0822501109,022641110,7,3,3,2,390,8.42,8.34,390,8.42,8.34,480,10.37,10.27,480,10.37,10.27,402,8.68,8.59,402,8.68,8.59,486,10.5,10.4,486,10.5,10.4,,,FALSE,FALSE,1388,1805,1666,2083,{012B30CA-3F0E-4330-A609-2CEB760E4571}
6216,4409,{FAC8C2A9-D1CA-11E5-8ECE-9CB70D532D7F},SAN JOSE,SAN JOSE A,Bank 3,CB 1110,PGE\INM2,2017-01-26 12:30:19.1420425 -08:00,0822501110,082261111,7,3,3,2,541,11.68,11.56,541,11.68,11.56,600,12.96,12.83,600,12.96,12.83,557,12.03,11.91,557,12.03,11.91,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,1388,1805,1666,2083,{F7A9E1FC-C150-4430-BBAD-034386B7E096}
6217,4407,{13EDC072-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,BURLINGAME,Bank 3 (Non Scada),CB 402,PGE\C7CF,2017-01-26 12:34:00.0578908 -08:00,024050402,022641101,4,3,3,2,300,2.27,2.25,285,2.16,2.14,390,2.95,2.92,370,2.8,2.77,360,2.72,2.69,342,2.59,2.56,400,3.03,3,400,3.03,3,,,FALSE,FALSE,1200,1440,1200,1440,{B01A6F21-A09F-4DDB-A746-E38C6D71A40A}
6218,4409,{FAC8C2D5-D1CA-11E5-8ECE-9CB70D532D7F},SAN JOSE,SAN JOSE A,Bank 3,CB 1111,PGE\INM2,2017-01-26 12:43:00.6238861 -08:00,0822501111,082261112,7,3,3,2,450,9.72,9.62,450,9.72,9.62,504,10.89,10.78,504,10.89,10.78,464,10.02,9.92,464,10.02,9.92,519,11.21,11.1,519,11.21,11.1,,,FALSE,FALSE,1388,1805,1666,2083,{7096AD69-1E54-42F3-9308-46EE6977F830}
6219,4407,{13EDC082-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,BURLINGAME,Bank 3 (Non Scada),CB 403,PGE\C7CF,2017-01-26 12:45:04.2718639 -08:00,024050403,022641103,4,3,3,2,300,2.27,2.25,285,2.16,2.14,390,2.95,2.92,370,2.8,2.77,360,2.72,2.69,342,2.59,2.56,400,3.03,3,400,3.03,3,,,FALSE,FALSE,1200,1440,1200,1440,{0DA6A7A2-0B1B-4F3C-B281-3A5570937439}
6220,4407,{13EDC092-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,BURLINGAME,Bank 3 (Non Scada),CB 404,PGE\C7CF,2017-01-26 12:48:47.2313515 -08:00,024050404,022641106,4,3,3,2,300,2.27,2.25,285,2.16,2.14,390,2.95,2.92,370,2.8,2.77,360,2.72,2.69,342,2.59,2.56,400,3.03,3,400,3.03,3,,,FALSE,FALSE,1200,1440,1200,1440,{FD2A3728-58E5-481A-9160-3735498DC396}
6221,4407,{13EDC0A2-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,BURLINGAME,Bank 3 (Non Scada),CB 405,PGE\C7CF,2017-01-26 12:52:37.9753888 -08:00,024050405,082261113,4,3,3,2,300,2.27,2.25,285,2.16,2.14,390,2.95,2.92,370,2.8,2.77,360,2.72,2.69,342,2.59,2.56,417,3.16,3.13,417,3.16,3.13,,,FALSE,FALSE,1200,1440,1200,1440,{676F10E9-2DDB-484B-8B0E-DA20E2273FC6}
6222,4409,{FAC8C2E1-D1CA-11E5-8ECE-9CB70D532D7F},SAN JOSE,SAN JOSE A,Bank 3,CB 1112,PGE\INM2,2017-01-26 12:59:34.5658000 -08:00,0822501112,022641111,7,3,3,2,541,11.68,11.56,541,11.68,11.56,600,12.96,12.83,600,12.96,12.83,557,12.03,11.91,557,12.03,11.91,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,1388,1805,1666,2083,{7282D950-32BB-4537-8B3A-4779BEEF1784}
6223,4410,{19AB6B22-FDD4-11E5-9D37-D4BED91EFF1A},PENINSULA,CAROLANDS,Bank 1 (Non SCADA),CB 401 (Non-SCADA),PGE\C7CF,2017-01-26 13:01:37.6365667 -08:00,024060401,082261114,4,3,3,2,400,3.03,3,380,2.88,2.85,400,3.03,3,380,2.88,2.85,400,3.03,3,380,2.88,2.85,400,3.03,3,380,2.88,2.85,,,FALSE,FALSE,475,600,570,600,{E4B63EAD-44F6-4699-ABBF-2FC634DDDB0C}
6224,4410,{19AB6B27-FDD4-11E5-9D37-D4BED91EFF1A},PENINSULA,CAROLANDS,Bank 1 (Non SCADA),CB 402 (Non-SCADA),PGE\C7CF,2017-01-26 13:07:50.9829463 -08:00,024060402,022641115,4,3,3,2,400,3.03,3,380,2.88,2.85,400,3.03,3,380,2.88,2.85,400,3.03,3,380,2.88,2.85,400,3.03,3,380,2.88,2.85,,,FALSE,FALSE,475,600,570,600,{E1BBDF57-AF5B-4595-AC1B-A992C9D72A30}
6225,4411,{FAC8C305-D1CA-11E5-8ECE-9CB70D532D7F},SAN JOSE,SAN JOSE A,Bank 4,CB 1113,PGE\INM2,2017-01-26 13:11:15.1596727 -08:00,0822501113,082261115,7,3,3,2,390,8.42,8.34,390,8.42,8.34,480,10.37,10.27,480,10.37,10.27,402,8.68,8.59,402,8.68,8.59,486,10.5,10.4,486,10.5,10.4,,,FALSE,FALSE,486,631,583,729,{C0C29B05-D2CB-4929-91C2-D1A867C994AB}
6226,4413,{FAC8C322-D1CA-11E5-8ECE-9CB70D532D7F},SAN JOSE,SAN JOSE B,Bank 1,CB 1101,PGE\INM2,2017-01-26 13:20:03.7758382 -08:00,0822601101,022571102,7,3,3,2,481,10.39,10.29,481,10.39,10.29,592,12.79,12.66,592,12.79,12.66,495,10.69,10.58,495,10.69,10.58,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,2083,2708,2500,3125,{A8FD44B0-5C38-45D5-855C-13558CD33769}
6227,4413,{FAC8C32B-D1CA-11E5-8ECE-9CB70D532D7F},SAN JOSE,SAN JOSE B,Bank 1,CB 1102,PGE\INM2,2017-01-26 13:24:56.4686668 -08:00,0822601102,022571104,7,3,3,2,541,11.68,11.56,541,11.68,11.56,600,12.96,12.83,600,12.96,12.83,557,12.03,11.91,557,12.03,11.91,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,2083,2708,2500,3125,{DD0EC422-40FD-49F7-AF1A-79216E6B656A}
6228,4413,{FAC8C33B-D1CA-11E5-8ECE-9CB70D532D7F},SAN JOSE,SAN JOSE B,Bank 1,CB 1103,PGE\INM2,2017-01-26 13:32:24.3844804 -08:00,0822601103,022571109,7,3,3,2,500,10.8,10.69,500,10.8,10.69,500,10.8,10.69,500,10.8,10.69,500,10.8,10.69,500,10.8,10.69,500,10.8,10.69,500,10.8,10.69,,,FALSE,FALSE,2083,2708,2500,3125,{623C0383-2F6B-46DB-AD36-38F283E22546}
6229,4413,{FAC8C352-D1CA-11E5-8ECE-9CB70D532D7F},SAN JOSE,SAN JOSE B,Bank 1,CB 1104,PGE\INM2,2017-01-26 13:35:40.8078577 -08:00,0822601104,022571112,7,3,3,2,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,2083,2708,2500,3125,{94418D96-10C1-428D-83F0-8BCA0456744F}
6230,4414,{FAC8C381-D1CA-11E5-8ECE-9CB70D532D7F},SAN JOSE,SAN JOSE B,Bank 2,CB 1105,PGE\INM2,2017-01-26 13:44:09.0968323 -08:00,0822601105,022570401,7,3,3,2,541,11.68,11.56,541,11.68,11.56,600,12.96,12.83,600,12.96,12.83,557,12.03,11.91,557,12.03,11.91,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,2083,2708,2500,3125,{26861575-7F96-4C76-9B85-E9A7C9CAFFC2}
6231,4414,{FAC8C3AD-D1CA-11E5-8ECE-9CB70D532D7F},SAN JOSE,SAN JOSE B,Bank 2,CB 1106,PGE\INM2,2017-01-26 13:47:22.1661451 -08:00,0822601106,022570404,7,3,3,2,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,2083,2708,2500,3125,{738FB9E3-C351-4B2E-8B7D-5482151D1793}
6232,4412,{13EDC0E9-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,CAROLANDS,Bank 2,CB 403,PGE\C7CF,2017-01-26 13:48:03.2573353 -08:00,02406403,022571105,4,3,3,2,400,3.03,3,380,2.88,2.85,500,3.78,3.74,500,3.78,3.74,400,3.03,3,380,2.88,2.85,500,3.78,3.74,500,3.78,3.74,,,FALSE,FALSE,1387,1803,1664,2000,{886101CC-F330-4EFE-A424-5DE602EB963E}
6233,4414,{FAC8C3D2-D1CA-11E5-8ECE-9CB70D532D7F},SAN JOSE,SAN JOSE B,Bank 2,CB 1107,PGE\INM2,2017-01-26 13:51:04.0804126 -08:00,0822601107,022571106,7,3,3,2,541,11.68,11.56,541,11.68,11.56,600,12.96,12.83,600,12.96,12.83,557,12.03,11.91,557,12.03,11.91,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,2083,2708,2500,3125,{B96B7738-F9CC-4F64-8CC8-70EAD47C17D1}
6234,4412,{13EDC10E-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,CAROLANDS,Bank 2,CB 404,PGE\C7CF,2017-01-26 13:53:52.5636526 -08:00,02406404,022571107,4,3,3,2,515,3.9,3.86,515,3.9,3.86,556,4.21,4.17,556,4.21,4.17,530,4.01,3.97,530,4.01,3.97,573,4.34,4.3,573,4.34,4.3,,,FALSE,FALSE,1387,1803,1664,2000,{13706818-DC03-4DD9-AE83-F744E18DA238}
6235,4414,{FAC8C3F0-D1CA-11E5-8ECE-9CB70D532D7F},SAN JOSE,SAN JOSE B,Bank 2,CB 1108,PGE\INM2,2017-01-26 13:53:52.8912589 -08:00,0822601108,022571108,7,3,3,2,541,11.68,11.56,541,11.68,11.56,600,12.96,12.83,600,12.96,12.83,557,12.03,11.91,557,12.03,11.91,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,2083,2708,2500,3125,{A50DCA7F-18BE-437F-A4C7-E716AA5E1799}
6237,4416,{08FE9DC7-BBE9-11E6-93A9-D4BED91EFF1A},PENINSULA,DALY CITY,12kv Buses,CB 1150/12 (Under Construction),PGE\LMSQ,2017-04-19 22:15:45.4306529 -07:00,,022571101,7,4,4,2,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,,Extraneous value - doesn't reflect actual value of bus,FALSE,FALSE,3120,3650,4115,4460,{BFA7F936-0452-42DC-A454-A4793149AE52}
6238,4416,{19A5D568-BBE9-11E6-93A9-D4BED91EFF1A},PENINSULA,DALY CITY,12kv Buses,CB 1150/22 (Under Construction),PGE\LMSQ,2017-04-19 22:15:54.4008254 -07:00,,022571110,7,4,4,2,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,,,FALSE,FALSE,3120,3650,4115,4460,{110FD1ED-A624-47D5-A42C-DDB0A6B009C5}
6239,4416,{288D8B45-BBE9-11E6-93A9-D4BED91EFF1A},PENINSULA,DALY CITY,12kv Buses,CB 1350/12 (Under Construction),PGE\LMSQ,2017-04-19 22:16:05.7734441 -07:00,,022571113,7,4,4,2,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,,,FALSE,FALSE,3120,3650,4115,4460,{D8E8D0FC-9BC3-4272-9BBD-29888A0D2277}
6240,4416,{36933E10-BBE9-11E6-93A9-D4BED91EFF1A},PENINSULA,DALY CITY,12kv Buses,CB 1350/22 (Under Construction),PGE\LMSQ,2017-04-19 22:16:16.3504475 -07:00,,022571114,7,4,4,2,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,,,FALSE,FALSE,3120,3650,4115,4460,{5813F152-303F-4549-8611-9A69F8190F15}
6241,4417,{13EDC139-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,DALY CITY,Bank 1,CB 1104,PGE\C7CF,2017-01-26 14:11:29.4371767 -08:00,0226401104,022571103,8,3,3,2,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,,,FALSE,FALSE,2061,2680,2474,3092,{B1158E54-8B71-4841-B141-EAB19FE2BB4F}
6242,4417,{13EDC165-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,DALY CITY,Bank 1,CB 1105,PGE\DMAL,2017-05-17 13:17:21.9488689 -07:00,0226401105,022571111,8,3,3,2,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,Standby Source to BART Colma (11780/11778),,FALSE,FALSE,2061,2680,2474,3092,{1B002417-4970-4C77-BE6D-9A40B09E2BCA}
6243,4417,{13EDC17C-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,DALY CITY,Bank 1,CB 1107,PGE\DMAL,2017-05-17 13:19:03.1271904 -07:00,0226401107,022571115,8,3,3,2,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,Standby Source to BART Daly City (5842/5840).,,FALSE,FALSE,2061,2680,2474,3092,{7ED4CFD3-FEAB-481C-8260-4403CB0455D8}
6244,4417,{13EDC185-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,DALY CITY,Bank 1,CB 1112,PGE\C7CF,2017-01-26 14:23:40.7792407 -08:00,0226401112,022600401,8,3,3,2,541,11.81,11.69,541,11.81,11.69,600,13.09,12.96,570,12.44,12.32,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,570,12.44,12.32,,,FALSE,FALSE,2061,2680,2474,3092,{E4785E0B-E9E3-41C5-AE37-B66176F273A6}
6245,4418,{13EDC1AD-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,DALY CITY,Bank 2,CB 1102,PGE\C7CF,2017-01-26 14:31:22.9381282 -08:00,0226401102,022600403,8,3,3,2,481,10.5,10.4,481,10.5,10.4,592,12.92,12.79,570,12.44,12.32,495,10.8,10.69,495,10.8,10.69,600,13.09,12.96,570,12.44,12.32,,,FALSE,FALSE,2061,2680,2474,3092,{0CDA65BA-86E2-4A84-8335-17BD368879EE}
6246,4415,{FAC8C418-D1CA-11E5-8ECE-9CB70D532D7F},SAN JOSE,SAN JOSE B,Bank 3,CB 1109,PGE\INM2,2017-01-26 14:34:09.4245298 -08:00,0822601109,024130401,7,3,3,2,541,11.68,11.56,541,11.68,11.56,600,12.96,12.83,600,12.96,12.83,557,12.03,11.91,557,12.03,11.91,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,2083,2708,2500,3125,{B9AA5712-30D7-4F7C-AF99-AEEC0CF33965}
6247,4415,{FAC8C421-D1CA-11E5-8ECE-9CB70D532D7F},SAN JOSE,SAN JOSE B,Bank 3,CB 1110,PGE\INM2,2017-01-26 14:39:51.5547091 -08:00,0822601110,252811102,7,3,3,2,564,12.18,12.06,564,12.18,12.06,600,12.96,12.83,600,12.96,12.83,598,12.92,12.79,598,12.92,12.79,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,2083,2708,2500,3125,{74B6F77F-318B-4A28-BBBD-0AC7AC1D717E}
6248,4418,{13EDC1BE-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,DALY CITY,Bank 2,CB 1108 (Non-SCADA),PGE\C7CF,2017-01-26 14:41:46.0141102 -08:00,0226401108,022550401,8,3,3,2,475,10.37,10.27,475,10.37,10.27,584,12.75,12.62,570,12.44,12.32,489,10.67,10.56,489,10.67,10.56,600,13.09,12.96,570,12.44,12.32,,,FALSE,FALSE,2061,2680,2474,3092,{A8FEE0F4-1DA8-4A9B-A9C4-F3DA6E379AC5}
6249,4418,{13EDC1C8-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,DALY CITY,Bank 2,CB 1109,PGE\DMAL,2017-05-17 13:20:20.1187389 -07:00,0226401109,022101101,8,3,3,2,475,10.37,10.27,475,10.37,10.27,584,12.75,12.62,570,12.44,12.32,489,10.67,10.56,489,10.67,10.56,600,13.09,12.96,570,12.44,12.32,Standby Source to BART Balboa (3680/3682).,,FALSE,FALSE,2061,2680,2474,3092,{224244EB-04BE-46F8-914E-8062FFCDD053}
6250,4418,{13EDC1E7-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,DALY CITY,Bank 2,CB 1110,PGE\C7CF,2017-01-26 14:47:01.9045849 -08:00,0226401110,022101102,8,3,3,2,475,10.37,10.27,475,10.37,10.27,584,12.75,12.62,570,12.44,12.32,489,10.67,10.56,489,10.67,10.56,600,13.09,12.96,570,12.44,12.32,,,FALSE,FALSE,2061,2680,2474,3092,{11207480-9B62-408A-BBF8-F65FF74CCE91}
6252,4415,{FAC8C438-D1CA-11E5-8ECE-9CB70D532D7F},SAN JOSE,SAN JOSE B,Bank 3,CB 1111,PGE\INM2,2017-01-26 14:48:16.4740189 -08:00,0822601111,022101103,7,3,3,2,517,11.17,11.06,517,11.17,11.06,600,12.96,12.83,600,12.96,12.83,533,11.51,11.39,533,11.51,11.39,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,2083,2708,2500,3125,{DD402273-98AB-484E-8A3D-B5551379725D}
6253,4419,{13EDC1F4-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,DALY CITY,Bank 3,CB 1101,PGE\C7CF,2017-01-26 14:52:53.2389412 -08:00,0226401101,022101104,8,3,3,2,492,10.74,10.63,467,10.19,10.09,554,12.09,11.97,526,11.48,11.37,557,12.16,12.04,532,11.61,11.49,598,13.05,12.92,568,12.4,12.28,,,FALSE,FALSE,2061,2680,2474,3092,{9599919A-3E8D-45A0-993B-92605F9E7D58}
6254,4415,{FAC8C441-D1CA-11E5-8ECE-9CB70D532D7F},SAN JOSE,SAN JOSE B,Bank 3,CB 1112,PGE\INM2,2017-01-26 14:54:18.5101810 -08:00,0822601112,022101106,7,3,3,2,541,11.68,11.56,541,11.68,11.56,600,12.96,12.83,600,12.96,12.83,557,12.03,11.91,557,12.03,11.91,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,2083,2708,2500,3125,{56E952D0-2FD8-45FF-A2BB-85B4F43C65ED}
6255,4419,{13EDC20C-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,DALY CITY,Bank 3,CB 1103,PGE\C7CF,2017-01-26 14:58:15.3071347 -08:00,0226401103,083701101,8,3,3,2,360,7.86,7.78,360,7.86,7.78,400,8.73,8.64,400,8.73,8.64,371,8.1,8.02,371,8.1,8.02,412,8.99,8.9,412,8.99,8.9,,,FALSE,FALSE,2061,2680,2474,3092,{F3B46105-C74F-4A88-93C1-F80AA46B6485}
6256,4419,{13EDC20F-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,DALY CITY,Bank 3,CB 1106,PGE\C7CF,2017-01-26 15:08:50.6120777 -08:00,0226401106,083701104,8,3,3,2,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,,,FALSE,FALSE,2061,2680,2474,3092,{CC739A63-C371-4807-B47B-C00A23B3167E}
6257,4415,{FAC8C466-D1CA-11E5-8ECE-9CB70D532D7F},SAN JOSE,SAN JOSE B,Bank 3,CB 1113,PGE\INM2,2017-01-26 15:04:40.1602992 -08:00,0822601113,083701105,7,3,3,2,541,11.68,11.56,541,11.68,11.56,600,12.96,12.83,600,12.96,12.83,557,12.03,11.91,557,12.03,11.91,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,2083,2708,2500,3125,{3F0BEE70-5B97-400D-B577-899C83EA1787}
6258,4419,{1A5E72EC-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,DALY CITY,Bank 3,CB 1111,PGE\C7CF,2017-01-26 15:07:43.4858207 -08:00,0226401111,083701106,8,3,3,2,517,11.28,11.17,517,11.28,11.17,600,13.09,12.96,570,12.44,12.32,533,11.63,11.51,533,11.63,11.51,600,13.09,12.96,570,12.44,12.32,,,FALSE,FALSE,2061,2680,2474,3092,{958B6A20-9240-4841-8C8A-274E61875B48}
6259,4420,{FAC8C48E-D1CA-11E5-8ECE-9CB70D532D7F},SAN JOSE,SAN JOSE B,Bank 4,CB 1114,PGE\INM2,2017-01-26 15:10:20.1799545 -08:00,0822601114,083701107,7,3,3,2,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,2083,2708,2500,3125,{2135C7BC-9783-4613-BFAB-738B0068861A}
6260,4419,{1A5E7319-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,DALY CITY,Bank 3,CB 1115,PGE\C7CF,2017-01-26 15:11:43.6474445 -08:00,0226401115,083701108,8,3,3,2,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{1FB7FB47-A76A-4DF5-9806-619BCE65380F}
6261,4421,{8A7A42E1-BBE9-11E6-93A9-D4BED91EFF1A},PENINSULA,DALY CITY,UNIT SUB 401,CB 401/2 (Non-SCADA) (Under Construction),PGE\C7CF,2017-01-26 15:19:20.8781733 -08:00,,083701109,4,3,3,2,330,2.5,2.48,330,2.5,2.48,400,3.03,3,400,3.03,3,348,2.63,2.6,348,2.63,2.6,400,3.03,3,400,3.03,3,,,FALSE,FALSE,330,429,396,495,{96E3A06C-764A-46BC-A8D9-A5F2340B3367}
6262,4420,{FAC8C497-D1CA-11E5-8ECE-9CB70D532D7F},SAN JOSE,SAN JOSE B,Bank 4,CB 1115,PGE\INM2,2017-01-27 08:05:11.3278543 -08:00,0822601115,083701110,7,3,3,2,180,3.89,3.85,180,3.89,3.85,180,3.89,3.85,180,3.89,3.85,180,3.89,3.85,180,3.89,3.85,180,3.89,3.85,180,3.89,3.85,De-rated capability due to cable in metal conduits only good for 178 amps.,,FALSE,FALSE,2083,2708,2500,3125,{CB18218F-C9D0-4369-AC0E-8368AFA27A89}
6263,4170,{1A5E7322-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,EAST GRAND,Bank 1,CB 1102,PGE\C7CF,2017-01-27 09:03:47.1847917 -08:00,0225701102,083392102,8,3,3,2,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{E38A6189-91D7-4646-B39E-2743367C04C1}
6264,4170,{1A5E732B-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,EAST GRAND,Bank 1,CB 1104,PGE\C7CF,2017-01-27 09:06:58.3016168 -08:00,0225701104,083392106,8,3,3,2,481,10.5,10.4,481,10.5,10.4,592,12.92,12.79,592,12.92,12.79,495,10.8,10.69,495,10.8,10.69,599,13.07,12.94,599,13.07,12.94,,,FALSE,FALSE,2061,2680,2474,3092,{77E0E0CE-AA97-455F-B5C1-8B98E3C0B61A}
6265,4170,{1A5E733B-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,EAST GRAND,Bank 1,CB 1109,PGE\C7CF,2017-01-27 09:10:55.1735352 -08:00,0225701109,022101107,8,3,3,2,541,11.81,11.69,541,11.81,11.69,600,13.09,12.96,570,12.44,12.32,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,570,12.44,12.32,,,FALSE,FALSE,2061,2680,2474,3092,{1799378C-E3B4-4C83-A635-612462F492B2}
6266,4170,{1A5E734B-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,EAST GRAND,Bank 1,CB 1112,PGE\C7CF,2017-01-27 09:25:50.5412747 -08:00,0225701112,022101110,8,3,3,2,541,11.81,11.69,541,11.81,11.69,600,13.09,12.96,570,12.44,12.32,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,570,12.44,12.32,,,FALSE,FALSE,2061,2680,2474,3092,{9D60CD2D-5DA2-4BB8-91D0-CBEB42082D62}
6267,4422,{105F7662-3F02-11E6-A936-80000BC6CD8D},PENINSULA,EAST GRAND,BANK 2-3 (4kv),CB 401,PGE\C7CF,2017-06-08 17:11:34.2425145 -07:00,022570401,083392107,4,3,3,2,300,2.27,2.25,300,2.27,2.25,390,2.95,2.92,390,2.95,2.92,360,2.72,2.69,360,2.72,2.69,433,3.28,3.25,433,3.28,3.25,,,FALSE,FALSE,825,1073,990,1238,{BEE26325-8786-4B6D-9FCB-1ECBCD0A36A8}
6268,4422,{1C8F0DA8-ADE1-11E6-A430-9CB70DEE0A5E},PENINSULA,EAST GRAND,BANK 2-3 (4kv),CB 402 (Non-SCADA),PGE\C7CF,2017-06-08 17:12:33.4464120 -07:00,,022101105,4,3,3,2,300,2.27,2.25,300,2.27,2.25,390,2.95,2.92,390,2.95,2.92,360,2.72,2.69,360,2.72,2.69,433,3.28,3.25,433,3.28,3.25,,,FALSE,FALSE,825,1073,990,1238,{3696E8D1-2E30-4B6B-A0C2-DF7744B04B72}
6269,4422,{105F766C-3F02-11E6-A936-80000BC6CD8D},PENINSULA,EAST GRAND,BANK 2-3 (4kv),CB 404,PGE\C7CF,2017-01-27 15:10:32.6701786 -08:00,022570404,022101108,4,3,3,2,336,2.54,2.51,319,2.41,2.39,433,3.28,3.25,415,3.14,3.11,403,3.05,3.02,382,2.89,2.86,433,3.28,3.25,433,3.28,3.25,,,FALSE,FALSE,825,1073,990,1238,{B027A4C4-DC56-4503-BDF7-6B87E14CC84F}
6270,4173,{1A5E737A-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,EAST GRAND,Bank 4,CB 1105,PGE\C7CF,2017-01-27 15:15:48.3538022 -08:00,0225701105,012130401,8,3,3,2,481,10.5,10.4,481,10.5,10.4,592,12.92,12.79,592,12.92,12.79,495,10.8,10.69,495,10.8,10.69,599,13.07,12.94,599,13.07,12.94,,,FALSE,FALSE,2061,2680,2474,3092,{B674EC4D-7348-44B4-B75C-A5739F7B1835}
6271,4173,{1A5E738A-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,EAST GRAND,Bank 4,CB 1106,PGE\C7CF,2017-01-27 15:19:43.0105064 -08:00,0225701106,012130402,8,3,3,2,800,17.46,17.29,800,17.46,17.29,800,17.46,17.29,800,17.46,17.29,800,17.46,17.29,800,17.46,17.29,800,17.46,17.29,800,17.46,17.29,,,FALSE,FALSE,2061,2680,2474,3092,{4EF111EC-8431-4A67-80F4-08BCA2612804}
6272,4173,{1A5E7393-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,EAST GRAND,Bank 4,CB 1107,PGE\C7CF,2017-01-27 15:22:44.1588676 -08:00,0225701107,012130403,8,3,3,2,800,17.46,17.29,800,17.46,17.29,800,17.46,17.29,800,17.46,17.29,800,17.46,17.29,800,17.46,17.29,800,17.46,17.29,800,17.46,17.29,,,FALSE,FALSE,2061,2680,2474,3092,{B998BFAF-5595-404E-94A1-42AA76DAD2C3}
6274,4173,{25CD63CC-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,EAST GRAND,Bank 4,CB 1108,PGE\C7CF,2017-01-27 15:31:18.8685670 -08:00,0225701108,012130404,8,3,3,2,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{EB28749C-66AA-4C6C-8537-4ED895074385}
6275,4174,{25CD63D8-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,EAST GRAND,Bank 5,CB 1101,PGE\C7CF,2017-01-27 15:33:45.3535060 -08:00,0225701101,022101109,8,3,3,2,481,10.5,10.4,481,10.5,10.4,592,12.92,12.79,570,12.44,12.32,495,10.8,10.69,495,10.8,10.69,599,13.07,12.94,570,12.44,12.32,,,FALSE,FALSE,2061,2680,2474,3092,{588360B8-4465-4E41-A3FF-15101F5AFDF5}
