Id,BankId,Afid,DivisionName,SubstationName,BankName,CircuitName,LastChangedBy,DateRevised,CedsaId,CORRECTED CEDSA ID,OperatingVoltageId,SummerLoadFactorId,WinterLoadFactorId,LocationId,SummerNormalOperationalCapabilityAmps,SummerNormalOperationalCapabilityMva,SummerNormalOperationalCapabilityMw,SummerNormalPlanningCapabilityAmps,SummerNormalPlanningCapabilityMva,SummerNormalPlanningCapabilityMw,SummerEmergencyOperationalCapabilityAmps,SummerEmergencyOperationalCapabilityMva,SummerEmergencyOperationalCapabilityMw,SummerEmergencyPlanningCapabilityAmps,SummerEmergencyPlanningCapabilityMva,SummerEmergencyPlanningCapabilityMw,WinterNormalOperationalCapabilityAmps,WinterNormalOperationalCapabilityMva,WinterNormalOperationalCapabilityMw,WinterNormalPlanningCapabilityAmps,WinterNormalPlanningCapabilityMva,WinterNormalPlanningCapabilityMw,WinterEmergencyOperationalCapabilityAmps,WinterEmergencyOperationalCapabilityMva,WinterEmergencyOperationalCapabilityMw,WinterEmergencyPlanningCapabilityAmps,WinterEmergencyPlanningCapabilityMva,WinterEmergencyPlanningCapabilityMw,Notes,TransformerNotes,TransformerDerate,TransformerPlo,TransformerSummerNormalAmps,TransformerSummerEmergencyAmps,TransformerWinterNormalAmps,TransformerWinterEmergencyAmps,DmsGuid
6276,4174,{25CD63FD-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,EAST GRAND,Bank 5,CB 1110,PGE\C7CF,2017-01-27 15:39:07.8231731 -08:00,0225701110,022101111,8,3,3,2,481,10.5,10.4,481,10.5,10.4,592,12.92,12.79,570,12.44,12.32,495,10.8,10.69,495,10.8,10.69,599,13.07,12.94,570,12.44,12.32,,,FALSE,FALSE,2061,2680,2474,3092,{19B311CA-0390-43D4-A01D-93E9F57934FA}
6277,4174,{25CD6414-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,EAST GRAND,Bank 5,CB 1113,PGE\C7CF,2017-01-27 15:45:46.0625259 -08:00,0225701113,163801701,8,3,3,2,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{32A9CDA1-FC88-4AFD-9DC4-CF041A3BA0FA}
6278,4174,{25CD641D-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,EAST GRAND,Bank 5,CB 1114,PGE\C7CF,2017-01-27 15:53:57.3252750 -08:00,0225701114,163801703,8,3,3,2,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{478D68A8-4090-4227-8463-053E7149ADAE}
6280,4175,{25CD6430-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,EAST GRAND,Bank 6,CB 1103,PGE\C7CF,2017-01-27 15:58:04.7740612 -08:00,0225701103,022031102,8,3,3,2,541,11.81,11.69,541,11.81,11.69,600,13.09,12.96,600,13.09,12.96,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{A2EB67AC-8E97-4B0D-B8C5-B43DF46E7D94}
6281,4175,{25CD6439-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,EAST GRAND,Bank 6,CB 1111,PGE\C7CF,2017-01-27 16:02:05.7176057 -08:00,0225701111,022031105,8,3,3,2,615,13.42,13.29,615,13.42,13.29,718,15.67,15.51,718,15.67,15.51,627,13.68,13.54,627,13.68,13.54,732,15.98,15.82,732,15.98,15.82,,,FALSE,FALSE,2061,2680,2474,3092,{D4F9E528-ED28-4AD1-A5D5-0C7C9023A427}
6282,4175,{25CD6445-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,EAST GRAND,Bank 6,CB 1115,PGE\C7CF,2017-01-27 16:04:56.1330981 -08:00,0225701115,022031106,8,3,3,2,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,,,FALSE,FALSE,2061,2680,2474,3092,{4278FEC4-BA5E-4716-B770-2F0EEB82085C}
6283,4175,{7DB16038-ADE1-11E6-A430-9CB70DEE0A5E},PENINSULA,EAST GRAND,Bank 6,CB BK2-3 (Under Construction),PGE\C7CF,2017-01-27 16:06:14.4768003 -08:00,,022031107,8,3,3,2,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{AA30BE9C-7138-483F-960C-69EB8D6B43F9}
6284,4423,{2C77CD10-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,WESTLAKE,Bank 1 (Non SCADA),CB 401 (Non-SCADA),PGE\C7CF,2017-01-30 10:57:48.3102390 -08:00,022600401,022031109,4,3,3,2,175,1.32,1.31,175,1.32,1.31,204,1.54,1.52,204,1.54,1.52,179,1.35,1.34,179,1.35,1.34,208,1.57,1.55,208,1.57,1.55,,,FALSE,FALSE,230,230,230,230,{CB46F2FA-A056-464F-93F4-D1A8BEE556F5}
6285,4424,{2C77CD16-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,WESTLAKE,Bank 3 (Non SCADA),CB 403 (Non-SCADA),PGE\C7CF,2017-01-30 10:59:54.2186461 -08:00,022600403,022031110,4,3,3,2,187,1.42,1.41,187,1.42,1.41,187,1.42,1.41,187,1.42,1.41,187,1.42,1.41,187,1.42,1.41,187,1.42,1.41,187,1.42,1.41,,,FALSE,FALSE,187,187,187,187,{C68B1431-7165-4A71-9FD8-EC1C86222254}
6286,4426,{25CD663F-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,MENLO,Bank 1,CB 401,PGE\C7CF,2017-01-30 11:37:34.6731361 -08:00,024130401,022031112,4,3,3,2,330,2.5,2.48,330,2.5,2.48,400,3.03,3,400,3.03,3,396,3,2.97,380,2.88,2.85,400,3.03,3,400,3.03,3,,,FALSE,FALSE,330,429,396,495,{69EA12AF-76D9-46E9-A168-B61ECBEFF65F}
6287,4427,{07171970-DE73-11E6-8DDC-9CB70D532D7F},YOSEMITE,MERCED FALLS,Bank 2,CB 1101 (Under Construction),PGE\BXYD,2017-01-30 13:13:07.2730833 -08:00,,022031121,8,3,3,1,416,9.08,8.99,395,8.62,8.53,484,10.56,10.45,459,10.02,9.92,515,11.24,11.13,515,11.24,11.13,600,13.09,12.96,570,12.44,12.32,,,FALSE,FALSE,429,558,515,644,{A3E4E3F9-118D-403E-980D-6BB814BE2BB3}
6289,4427,{5E3AA908-671D-11E5-80CA-005056A729E5},YOSEMITE,MERCED FALLS,Bank 2,CB 1102,PGE\BXYD,2017-01-30 13:16:49.7773096 -08:00,2528101102,252931104,8,3,3,1,429,9.36,9.27,429,9.36,9.27,558,12.18,12.06,558,12.18,12.06,515,11.24,11.13,515,11.24,11.13,600,13.09,12.96,570,12.44,12.32,,,FALSE,FALSE,429,558,515,644,{BC2FBACC-1D6D-4EE1-8BDA-0502341A00C8}
6290,4429,{E0EEEA4F-3C97-11E6-B38D-D4BED91EFF1A},SAN FRANCISCO,21ST AVENUE,BANK 1,CB 401 (Non-SCADA),PGE\DMAL,2017-05-12 20:30:24.3036052 -07:00,022550401,102111101,3,3,3,2,319,2.3,2.28,319,2.3,2.28,400,2.88,2.85,380,2.74,2.71,383,2.76,2.73,380,2.74,2.71,400,2.88,2.85,380,2.74,2.71,,,FALSE,FALSE,319,414,383,478,{B14D8377-B507-448A-86AF-95651166B5F0}
6291,4432,{B7BBC24E-FDD4-11E5-9D37-D4BED91EFF1A},PENINSULA,SF H MARTIN,BANK 1,CB 1101,PGE\DMAL,2017-04-21 15:01:48.9957990 -07:00,0221001101,102111102,8,3,3,2,541,11.81,11.69,541,11.81,11.69,665,14.51,14.36,665,14.51,14.36,557,12.16,12.04,557,12.16,12.04,674,14.71,14.56,674,14.71,14.56,,,FALSE,FALSE,2061,2680,2474,3000,{539679F4-5AB0-4D10-912F-FE80EF184263}
6294,4432,{B7BBC251-FDD4-11E5-9D37-D4BED91EFF1A},PENINSULA,SF H MARTIN,BANK 1,CB 1102,PGE\DMAL,2017-05-17 13:08:25.2643262 -07:00,0221001102,253642104,7,3,3,2,360,7.78,7.7,360,7.78,7.7,400,8.64,8.55,400,8.64,8.55,371,8.01,7.93,371,8.01,7.93,412,8.9,8.81,412,8.9,8.81,Standby Source to MUNI West Portal Building (1882/1880).,,FALSE,FALSE,2083,2708,2500,3000,{C1C69933-BC9C-49CF-B543-DFC4A442B4AD}
6296,4432,{BE6D0FDB-FDD4-11E5-9D37-D4BED91EFF1A},PENINSULA,SF H MARTIN,BANK 1,CB 1103,PGE\GxFf,2017-01-30 15:57:57.2714276 -08:00,0221001103,012160401,8,3,3,1,434,9.47,9.38,434,9.47,9.38,486,10.61,10.5,486,10.61,10.5,492,10.74,10.63,492,10.74,10.63,546,11.92,11.8,546,11.92,11.8,,,FALSE,FALSE,2061,2680,2474,3000,{1D6B9F51-EC5B-4167-A960-E6D0E63CF767}
6297,4432,{BE6D0FDE-FDD4-11E5-9D37-D4BED91EFF1A},PENINSULA,SF H MARTIN,BANK 1,CB 1104,PGE\DMAL,2017-05-17 13:10:53.5295774 -07:00,0221001104,012160402,7,3,3,2,425,9.18,9.09,425,9.18,9.09,476,10.28,10.18,476,10.28,10.18,438,9.46,9.37,438,9.46,9.37,490,10.58,10.47,490,10.58,10.47,Standby Source to MUNI Balboa Traction & MUNI Balboa Building (189/289_152F/252F).,,FALSE,FALSE,2083,2708,2500,3000,{66BA5AAD-BCD9-480B-A451-FD99F36266A8}
6298,4432,{C148AA5D-334D-11E6-B38D-D4BED91EFF1A},PENINSULA,SF H MARTIN,BANK 1,CB 1106 (Under Construction),PGE\DMAL,2017-05-17 13:13:09.3301889 -07:00,0221001106,253671101,7,3,3,2,590,12.74,12.61,590,12.74,12.61,590,12.74,12.61,590,12.74,12.61,590,12.74,12.61,590,12.74,12.61,590,12.74,12.61,590,12.74,12.61,Standby Source to Cow Palace (93313/48149),,FALSE,FALSE,2083,2708,2500,3000,{F4D08EB6-B6B8-4103-8359-22813962FE03}
6299,4433,{FAC8C51B-D1CA-11E5-8ECE-9CB70D532D7F},SAN JOSE,STONE,Bank 1,CB 1101,PGE\INM2,2017-02-01 08:13:50.5783010 -08:00,0837001101,253671102,7,3,3,2,582,12.57,12.44,582,12.57,12.44,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,2083,2708,2500,3125,{1CFAB6CB-649D-4546-B13C-C5C0313DABAC}
6300,4433,{FAC8C55D-D1CA-11E5-8ECE-9CB70D532D7F},SAN JOSE,STONE,Bank 1,CB 1104,PGE\INM2,2017-02-01 08:15:53.4298760 -08:00,0837001104,253671103,7,3,3,2,582,12.57,12.44,582,12.57,12.44,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,2083,2708,2500,3125,{3F6FA22E-EA8C-4C6B-8E3F-08D12DD399ED}
6301,4433,{00C225CA-D1CB-11E5-8ECE-9CB70D532D7F},SAN JOSE,STONE,Bank 1,CB 1105,PGE\INM2,2017-02-01 08:19:02.8319042 -08:00,0837001105,083611104,7,3,3,2,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,2083,2708,2500,3125,{A3C4F20B-AE03-4238-88E3-675C57DDA79C}
6303,4435,{00C225D7-D1CB-11E5-8ECE-9CB70D532D7F},SAN JOSE,STONE,Bank 2,CB 1106 (Non-SCADA),PGE\INM2,2017-02-01 08:23:34.9149924 -08:00,0837001106,022871121,7,3,3,2,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,2083,2708,2500,3125,{0C7C118E-49E8-4365-BC28-132B2EF6BB83}
6305,4435,{00C225DA-D1CB-11E5-8ECE-9CB70D532D7F},SAN JOSE,STONE,Bank 2,CB 1107,PGE\INM2,2017-02-01 08:26:51.8519172 -08:00,0837001107,022871123,7,3,3,2,582,12.57,12.44,582,12.57,12.44,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,2083,2708,2500,3125,{ADF3F063-42D5-452E-8B60-4D6AC1A1F0A5}
6306,4435,{00C22631-D1CB-11E5-8ECE-9CB70D532D7F},SAN JOSE,STONE,Bank 2,CB 1108,PGE\INM2,2017-02-01 08:29:48.0093756 -08:00,0837001108,022871112,7,3,3,2,582,12.57,12.44,582,12.57,12.44,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,2083,2708,2500,3125,{3C8C867A-99DD-4C7D-8758-2F49832F0E41}
6307,4435,{00C22642-D1CB-11E5-8ECE-9CB70D532D7F},SAN JOSE,STONE,Bank 2,CB 1109,PGE\INM2,2017-02-01 08:32:05.6811406 -08:00,0837001109,022871116,7,3,3,2,582,12.57,12.44,582,12.57,12.44,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,2083,2708,2500,3125,{243FD6C9-5CF0-4557-944E-1D15D4471F5D}
6308,4435,{00C2266F-D1CB-11E5-8ECE-9CB70D532D7F},SAN JOSE,STONE,Bank 2,CB 1110,PGE\INM2,2017-02-01 08:34:04.0242578 -08:00,0837001110,022871119,7,3,3,2,582,12.57,12.44,582,12.57,12.44,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,2083,2708,2500,3125,{8F8424D2-1FAD-4775-B712-D084E21AEA26}
6309,4436,{00C2269B-D1CB-11E5-8ECE-9CB70D532D7F},SAN JOSE,SWIFT,Bank 1,CB 2102,PGE\INM2,2017-02-01 09:01:41.1087022 -08:00,0833902102,022871120,11,3,3,2,468,17.51,17.33,468,17.51,17.33,600,22.45,22.23,600,22.45,22.23,552,20.65,20.44,552,20.65,20.44,600,22.45,22.23,600,22.45,22.23,,,FALSE,FALSE,1202,1563,1443,1804,{11D877C0-9F67-4EA8-A45F-C3BC9BAA0F8E}
6310,4436,{00C2270D-D1CB-11E5-8ECE-9CB70D532D7F},SAN JOSE,SWIFT,Bank 1,CB 2106,PGE\INM2,2017-02-01 10:10:13.6490264 -08:00,0833902106,022871122,11,3,3,2,541,20.24,20.04,541,20.24,20.04,600,22.45,22.23,600,22.45,22.23,557,20.84,20.63,557,20.84,20.63,600,22.45,22.23,600,22.45,22.23,,,FALSE,FALSE,1202,1563,1443,1804,{A432FD2E-6080-4D37-BD8F-ECF9CCCAF069}
6311,4432,{BE6D0FE1-FDD4-11E5-9D37-D4BED91EFF1A},PENINSULA,SF H MARTIN,BANK 1,CB 1107 (Under Construction),PGE\GxFf,2017-02-01 10:13:47.5490247 -08:00,0221001107,022873411,8,3,3,1,503,10.98,10.87,503,10.98,10.87,600,13.09,12.96,600,13.09,12.96,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3000,{346CAA0D-7A7F-4E22-85AB-1C634307404B}
6312,4432,{C148AA60-334D-11E6-B38D-D4BED91EFF1A},PENINSULA,SF H MARTIN,BANK 1,CB 1110,PGE\GxFf,2017-02-01 10:21:17.2010983 -08:00,0221001110,013471128,8,3,3,1,566,12.35,12.23,515,11.24,11.13,600,13.09,12.96,578,12.61,12.48,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,397 conductor is after the first tie SW14091,,FALSE,FALSE,2061,2680,2474,3000,{ECF7175B-7170-4BC9-A58E-DDA5FCD79204}
6313,4438,{00C22760-D1CB-11E5-8ECE-9CB70D532D7F},SAN JOSE,SWIFT,Bank 2,CB 2107,PGE\INM2,2017-02-01 10:40:26.7409992 -08:00,0833902107,013471130,11,3,3,2,541,20.24,20.04,541,20.24,20.04,600,22.45,22.23,600,22.45,22.23,557,20.84,20.63,557,20.84,20.63,600,22.45,22.23,600,22.45,22.23,,,FALSE,FALSE,1202,1563,1443,1600,{BB1FA4A7-11B9-49D5-A9BF-EF7899B6DC71}
6314,4437,{C6E877A7-FDD4-11E5-9D37-D4BED91EFF1A},PENINSULA,SF H MARTIN,BANK 2,CB 1105,PGE\GxFf,2017-02-01 10:49:06.8373229 -08:00,0221001105,013471125,8,3,3,1,434,9.47,9.38,434,9.47,9.38,486,10.61,10.5,486,10.61,10.5,560,12.22,12.1,560,12.22,12.1,598,13.05,12.92,598,13.05,12.92,,45 MVA BK#2,FALSE,FALSE,2061,2680,2474,3000,{4792390A-F847-4036-95BD-D8552C63857F}
6315,4437,{C6E877AD-FDD4-11E5-9D37-D4BED91EFF1A},PENINSULA,SF H MARTIN,BANK 2,CB 1108,PGE\DMAL,2017-05-17 13:15:13.0147673 -07:00,0221001108,013471119,7,3,3,2,541,11.68,11.56,541,11.68,11.56,594,12.83,12.7,594,12.83,12.7,557,12.03,11.91,557,12.03,11.91,600,12.96,12.83,600,12.96,12.83,Standby Source to BART Glen Park Station (606/616).,,FALSE,FALSE,2083,2708,2500,3000,{B0AA02C9-3D53-4138-BB23-93C9EFE769C8}
6316,4439,{9059BE3C-78E3-11E5-8C7B-9CB70D532D7F},DIABLO,ANTIOCH,Bank 1 (Non SCADA),CB 401 (Non-SCADA),PGE\WCL5,2017-02-02 11:22:25.8902693 -08:00,012130401,022031101,4,3,3,1,300,2.27,2.25,300,2.27,2.25,390,2.95,2.92,390,2.95,2.92,360,2.72,2.69,360,2.72,2.69,450,3.41,3.38,450,3.41,3.38,"Distribution Equipment for Antioch Sub will be removed in 2017 due to cutover of all station 4kV to 21kV.
Actual Individual 3-phase induction 4kV feeder regs are 225kVA, 4330V, +-10%, 300 Amp (not selectable from EDPI component list).  Closest regs with similar capabilities were selected above.",,FALSE,FALSE,990,1288,1189,1486,{63DA67B0-7533-4DB1-AA7A-29B20C8775B5}
6318,4439,{9059BE3F-78E3-11E5-8C7B-9CB70D532D7F},DIABLO,ANTIOCH,Bank 1 (Non SCADA),CB 402 (Non-SCADA),PGE\WCL5,2017-02-02 11:35:33.0245150 -08:00,012130402,022031103,4,3,3,1,300,2.27,2.25,300,2.27,2.25,390,2.95,2.92,390,2.95,2.92,360,2.72,2.69,360,2.72,2.69,450,3.41,3.38,450,3.41,3.38,"Distribution Equipment for Antioch Sub will be removed in 2017 due to cutover of all station 4kV to 21kV.
Actual Individual 3-phase induction 4kV feeder regs are 225kVA, 4330V, +-10%, 300 Amp (not selectable from EDPI component list).  Closest regs with similar capabilities were selected above.",,FALSE,FALSE,990,1288,1189,1486,{F6BB3074-EC3B-45B4-8CD8-83A1B072CE43}
6319,4439,{9059BE42-78E3-11E5-8C7B-9CB70D532D7F},DIABLO,ANTIOCH,Bank 1 (Non SCADA),CB 403 (Non-SCADA),PGE\WCL5,2017-02-02 11:36:01.5726980 -08:00,012130403,102701101,4,3,3,1,300,2.27,2.25,300,2.27,2.25,390,2.95,2.92,390,2.95,2.92,360,2.72,2.69,360,2.72,2.69,450,3.41,3.38,450,3.41,3.38,"Distribution Equipment for Antioch Sub will be removed in 2017 due to cutover of all station 4kV to 21kV.
Actual Individual 3-phase induction 4kV feeder regs are 225kVA, 4330V, +-10%, 300 Amp (not selectable from EDPI component list).  Closest regs with similar capabilities were selected above.",,FALSE,FALSE,990,1288,1189,1486,{12AA96AD-DA0D-4B8D-945B-EADE23DBA619}
6320,4439,{9059BE45-78E3-11E5-8C7B-9CB70D532D7F},DIABLO,ANTIOCH,Bank 1 (Non SCADA),CB 404 (Non-SCADA),PGE\WCL5,2017-02-02 11:36:21.5096258 -08:00,012130404,102701102,4,3,3,1,300,2.27,2.25,300,2.27,2.25,390,2.95,2.92,390,2.95,2.92,360,2.72,2.69,360,2.72,2.69,450,3.41,3.38,450,3.41,3.38,"Distribution Equipment for Antioch Sub will be removed in 2017 due to cutover of all station 4kV to 21kV.
Actual Individual 3-phase induction 4kV feeder regs are 225kVA, 4330V, +-10%, 300 Amp (not selectable from EDPI component list).  Closest regs with similar capabilities were selected above.",,FALSE,FALSE,990,1288,1189,1486,{3165392F-0DC7-4FFD-815E-0C5410860612}
6322,4440,{C63DFD7D-BB3E-11E6-93A9-D4BED91EFF1A},PENINSULA,SF H MARTIN,BANK 3,CB 401 (Non-SCADA),PGE\GxFf,2017-02-03 13:55:21.6477964 -08:00,,102701103,4,4,4,2,330,2.5,2.48,330,2.5,2.48,330,2.5,2.48,330,2.5,2.48,330,2.5,2.48,330,2.5,2.48,330,2.5,2.48,330,2.5,2.48,,,FALSE,FALSE,658,658,658,658,{1C458F9F-9634-4276-9886-F792B868ACB3}
6324,4440,{EF3735AD-BB3E-11E6-93A9-D4BED91EFF1A},PENINSULA,SF H MARTIN,BANK 3,CB 404 (Non-SCADA),PGE\GxFf,2017-02-03 14:35:57.5927478 -08:00,,022031116,4,4,4,2,330,2.5,2.48,330,2.5,2.48,330,2.5,2.48,330,2.5,2.48,330,2.5,2.48,330,2.5,2.48,330,2.5,2.48,330,2.5,2.48,,,FALSE,FALSE,658,658,658,658,{2745FFF7-1209-4D15-985D-C0DD948358CA}
6325,4454,{D5ED0401-FDD4-11E5-9D37-D4BED91EFF1A},PENINSULA,SF H MARTIN,BANK 4,CB 1109,PGE\GxFf,2017-02-06 12:10:42.5905226 -08:00,0221001109,022031104,8,4,4,2,439,9.58,9.48,439,9.58,9.48,450,9.82,9.72,450,9.82,9.72,448,9.78,9.68,448,9.78,9.68,450,9.82,9.72,450,9.82,9.72,,,FALSE,FALSE,2061,2680,2474,3000,{576CD265-DFB0-482E-AA71-3541F31CE4DB}
6326,4454,{D5ED0404-FDD4-11E5-9D37-D4BED91EFF1A},PENINSULA,SF H MARTIN,BANK 4,CB 1111,PGE\GxFf,2017-02-06 13:00:59.7355794 -08:00,0221001111,022031108,8,4,4,2,566,12.35,12.23,550,12,11.88,600,13.09,12.96,550,12,11.88,600,13.09,12.96,550,12,11.88,600,13.09,12.96,550,12,11.88,,,FALSE,FALSE,2061,2680,2474,3000,{96A86178-C96E-4ECE-BE74-40B44CF1FAD4}
6327,4454,{3C51A2E4-BB3A-11E6-93A9-D4BED91EFF1A},PENINSULA,SF H MARTIN,BANK 4,CB HM-1 (Non-SCADA),PGE\DMAL,2017-02-23 15:00:49.3409873 -08:00,,022031111,8,3,3,2,455,9.93,9.83,455,9.93,9.83,529,11.54,11.42,529,11.54,11.42,464,10.13,10.03,464,10.13,10.03,540,11.78,11.66,540,11.78,11.66,,,FALSE,FALSE,2061,2680,2474,3000,{98A20E6D-7A41-4296-8187-2F53E4D0D369}
6328,4454,{556A7B0E-BB3A-11E6-93A9-D4BED91EFF1A},PENINSULA,SF H MARTIN,BANK 4,CB HM-2 (Non-SCADA),PGE\DMAL,2017-02-23 15:00:30.1214177 -08:00,,022031113,8,3,3,2,455,9.93,9.83,455,9.93,9.83,529,11.54,11.42,529,11.54,11.42,464,10.13,10.03,464,10.13,10.03,540,11.78,11.66,540,11.78,11.66,,,FALSE,FALSE,2061,2680,2474,3000,{0BBB58A8-C43D-46AF-8F49-DCB10220C172}
6330,4454,{665DD770-BB3A-11E6-93A9-D4BED91EFF1A},PENINSULA,SF H MARTIN,BANK 4,CB HM-3 (Non-SCADA),PGE\DMAL,2017-02-23 15:00:14.5991192 -08:00,,022031114,8,3,3,2,455,9.93,9.83,455,9.93,9.83,529,11.54,11.42,529,11.54,11.42,464,10.13,10.03,464,10.13,10.03,540,11.78,11.66,540,11.78,11.66,,,FALSE,FALSE,2061,2680,2474,3000,{4FBB6344-ED14-4449-A15E-FE3E5D3F5BF5}
6331,4455,{86BD03C6-8B36-11E6-841B-D4BED91EFF1A},STOCKTON,RIPON,Bank 1,CB 1701,PGE\T1SI,2017-02-06 14:47:26.2213870 -08:00,163801701,022031115,23,3,3,1,515,15.34,15.19,489,14.57,14.42,578,17.22,17.05,549,16.36,16.2,600,17.87,17.69,570,16.98,16.81,600,17.87,17.69,600,17.87,17.69,,,FALSE,FALSE,1510,1963,1812,2265,{ED037BF7-5D2D-4194-80E7-3B135230F7E0}
6332,4455,{F6F3AEFD-3CBE-11E6-B38D-D4BED91EFF1A},STOCKTON,RIPON,Bank 1,CB 1703,PGE\T1SI,2017-02-06 14:54:17.7261004 -08:00,163801703,022031117,23,3,3,1,515,15.34,15.19,489,14.57,14.42,578,17.22,17.05,549,16.36,16.2,600,17.87,17.69,570,16.98,16.81,600,17.87,17.69,600,17.87,17.69,,,FALSE,FALSE,1510,1963,1812,2265,{10DC6928-E00C-4079-858A-E077B40F872C}
6333,4456,{C12F15F2-BB3A-11E6-93A9-D4BED91EFF1A},PENINSULA,SF H MARTIN,BANK 9,CB HL-1,PGE\DMAL,2017-02-23 15:02:38.3714840 -08:00,,022031118,8,3,3,2,455,9.93,9.83,455,9.93,9.83,529,11.54,11.42,529,11.54,11.42,464,10.13,10.03,464,10.13,10.03,540,11.78,11.66,540,11.78,11.66,,,FALSE,FALSE,2061,2680,2474,3000,{D9ACC719-FDA7-4CD7-874A-35EB3FBBD4F5}
6334,4456,{D1EBD9F2-BB3A-11E6-93A9-D4BED91EFF1A},PENINSULA,SF H MARTIN,BANK 9,CB HL-2 (Under Construction),PGE\DMAL,2017-02-23 15:03:12.1461335 -08:00,,102812101,8,3,3,2,455,9.93,9.83,455,9.93,9.83,529,11.54,11.42,529,11.54,11.42,464,10.13,10.03,464,10.13,10.03,540,11.78,11.66,540,11.78,11.66,,,FALSE,FALSE,2061,2680,2474,3000,{F9B8928D-12E2-4987-99CE-175C33D413F5}
6335,4456,{DB6A2DD8-BB3A-11E6-93A9-D4BED91EFF1A},PENINSULA,SF H MARTIN,BANK 9,CB HL-3 (Under Construction),PGE\DMAL,2017-02-23 15:03:50.6632742 -08:00,,102601101,8,3,3,2,455,9.93,9.83,455,9.93,9.83,529,11.54,11.42,529,11.54,11.42,464,10.13,10.03,464,10.13,10.03,540,11.78,11.66,540,11.78,11.66,,,FALSE,FALSE,2061,2680,2474,3000,{62AD42A8-0377-446E-B869-560FDAE6A6D5}
6336,4456,{1C7073CB-BB3F-11E6-93A9-D4BED91EFF1A},PENINSULA,SF H MARTIN,BANK 9,CB HL-4 (Under Construction),PGE\DMAL,2017-02-23 15:04:19.3054250 -08:00,,103330401,8,3,3,2,455,9.93,9.83,455,9.93,9.83,529,11.54,11.42,529,11.54,11.42,464,10.13,10.03,464,10.13,10.03,540,11.78,11.66,540,11.78,11.66,,,FALSE,FALSE,2061,2680,2474,3000,{C76E0342-8D7E-49BB-BB17-DFAFDE30E9B4}
6337,4442,{D74FE73D-BB3E-11E6-93A9-D4BED91EFF1A},PENINSULA,SF H MARTIN,BANK 5,CB 402 (Non-SCADA),PGE\GxFf,2017-02-07 15:45:11.8869855 -08:00,,103330402,4,3,3,1,330,2.5,2.48,330,2.5,2.48,330,2.5,2.48,330,2.5,2.48,330,2.5,2.48,330,2.5,2.48,330,2.5,2.48,330,2.5,2.48,3 single phase regulators. Isummer emerg 380 Amps;I winter norm 356 Amps; I winter emergency-428 Amps,,FALSE,FALSE,658,658,658,658,{E4CBE560-D12E-4FA1-B7C4-F0D40CBD58B3}
6338,4459,{5A01185D-78E2-11E5-8C7B-9CB70D532D7F},SAN FRANCISCO,POTRERO (SF A),Bank 1,CB 1102,PGE\DMAL,2017-02-08 11:44:19.9022141 -08:00,0220301102,103331103,7,3,3,2,427,9.22,9.13,405,8.75,8.66,474,10.24,10.14,450,9.72,9.62,440,9.5,9.41,418,9.03,8.94,488,10.54,10.43,463,10,9.9,,,FALSE,FALSE,3472,3750,3750,3750,{514790E1-2916-4638-87BB-25D5796009DD}
6339,4459,{5A011860-78E2-11E5-8C7B-9CB70D532D7F},SAN FRANCISCO,POTRERO (SF A),Bank 1,CB 1105,PGE\DMAL,2017-02-08 12:33:17.1858711 -08:00,0220301105,103331104,7,3,3,2,490,10.58,10.47,467,10.09,9.99,500,10.8,10.69,475,10.26,10.16,500,10.8,10.69,475,10.26,10.16,500,10.8,10.69,475,10.26,10.16,,,FALSE,FALSE,3472,3750,3750,3750,{D1523CB5-2EE4-4B95-9073-EB5767E1E86A}
6340,4459,{5A011863-78E2-11E5-8C7B-9CB70D532D7F},SAN FRANCISCO,POTRERO (SF A),Bank 1,CB 1106 (Under Construction),PGE\DMAL,2017-02-08 12:37:16.1185343 -08:00,0220301106,022071101,7,3,3,2,383,8.27,8.19,383,8.27,8.19,425,9.18,9.09,425,9.18,9.09,394,8.51,8.42,394,8.51,8.42,438,9.46,9.37,438,9.46,9.37,,,FALSE,FALSE,3472,3750,3750,3750,{5A8C3770-97D0-4BDA-AC80-2D2A2D592856}
6341,4459,{5A011869-78E2-11E5-8C7B-9CB70D532D7F},SAN FRANCISCO,POTRERO (SF A),Bank 1,CB 1107,PGE\DMAL,2017-05-16 11:09:25.9616962 -07:00,0220301107,022071103,7,3,3,2,490,10.58,10.47,467,10.09,9.99,500,10.8,10.69,475,10.26,10.16,500,10.8,10.69,475,10.26,10.16,500,10.8,10.69,475,10.26,10.16,Feeder will become standby to SF General Hospital (A1116) after reconfiguration project.,,FALSE,FALSE,3472,3750,3750,3750,{F44E7E22-B974-4AAA-AEA2-29C40970BEF6}
6342,4459,{5A01186C-78E2-11E5-8C7B-9CB70D532D7F},SAN FRANCISCO,POTRERO (SF A),Bank 1,CB 1109,PGE\DMAL,2017-05-17 09:58:54.7984676 -07:00,0220301109,022071105,7,3,3,2,492,10.63,10.52,475,10.26,10.16,500,10.8,10.69,475,10.26,10.16,500,10.8,10.69,475,10.26,10.16,500,10.8,10.69,475,10.26,10.16,Standby Source to Sutro Tower T895_T897. Normal Source to T896_T898. Internal Customer ATS.,,FALSE,FALSE,3472,3750,3750,3750,{FE238299-4F62-40C5-947F-F4E9767526B6}
6343,4459,{5A01187B-78E2-11E5-8C7B-9CB70D532D7F},SAN FRANCISCO,POTRERO (SF A),Bank 1,CB 1110,PGE\DMAL,2017-03-08 15:48:09.1632620 -08:00,0220301110,022071107,7,3,3,2,467,10.09,9.99,467,10.09,9.99,500,10.8,10.69,475,10.26,10.16,481,10.39,10.29,475,10.26,10.16,500,10.8,10.69,475,10.26,10.16,,,FALSE,FALSE,3472,3750,3750,3750,{657ADD97-13A5-40A1-AF48-DBB5166DDBF6}
6344,4459,{5A011887-78E2-11E5-8C7B-9CB70D532D7F},SAN FRANCISCO,POTRERO (SF A),Bank 1,CB 1112,PGE\DMAL,2017-02-08 14:28:58.0112549 -08:00,0220301112,103481101,7,3,3,2,490,10.58,10.47,475,10.26,10.16,500,10.8,10.69,475,10.26,10.16,500,10.8,10.69,475,10.26,10.16,500,10.8,10.69,475,10.26,10.16,,,FALSE,FALSE,3472,3750,3750,3750,{C151CEF9-4262-4354-9369-D5D5F83D6DF7}
6345,4459,{605EFD52-78E2-11E5-8C7B-9CB70D532D7F},SAN FRANCISCO,POTRERO (SF A),Bank 1,CB 1121,PGE\DMAL,2017-03-08 15:49:41.7658800 -08:00,022031121,103481102,7,3,3,2,517,11.17,11.06,491,10.6,10.49,604,13.05,12.92,573,12.38,12.26,527,11.38,11.27,500,10.8,10.69,616,13.3,13.17,585,12.64,12.51,,,FALSE,FALSE,3472,3750,3750,3750,{AB77FE2D-4B1E-4126-9A58-9D878F1CBBAA}
6346,2713,{5447F99D-EE4E-11E6-B1DB-20689D5FE5C8},KERN,TEJON,Bank 1 (Non SCADA),CB 1104 (Non-SCADA),PGE\J2T4,2017-02-08 15:23:08.7785024 -08:00,2529301104,103581101,8,4,4,1,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,,,FALSE,FALSE,859,1116,1030,1288,{02BBFE9D-4A56-4D8D-81DC-D731FEA84C93}
6348,4470,{80989061-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,CAPAY,Bank 1,CB 1101,PGE\SDK6,2017-02-09 12:18:58.1955724 -08:00,1021101101,102491101,8,3,3,1,425,9.28,9.19,173,3.78,3.74,425,9.28,9.19,200,4.36,4.32,425,9.28,9.19,252,5.5,5.45,425,9.28,9.19,269,5.87,5.81,Operational Circuit Capability is for when relieving 1102 through SW 8355 .,,TRUE,FALSE,458,595,549,687,{3FEBB21A-2EC9-4E26-88DD-1E11A493BD4B}
6349,4470,{8098906A-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,CAPAY,Bank 1,CB 1102,PGE\SDK6,2017-02-09 12:18:43.6872934 -08:00,1021101102,102491102,8,3,3,1,425,9.28,9.19,425,9.28,9.19,425,9.28,9.19,425,9.28,9.19,425,9.28,9.19,425,9.28,9.19,425,9.28,9.19,425,9.28,9.19,,,TRUE,FALSE,458,595,549,687,{2B71F0EC-9A50-458F-844B-71EEBBA50DEA}
6350,2767,{013CC213-5FFF-11E6-9BE4-80000BC6CD8D},KERN,POSO MOUNTAIN,Bank 2,CB 2104,PGE\JCS9,2017-05-22 09:47:46.8958009 -07:00,253642104,102491103,12,3,3,1,636,24.04,23.8,636,24.04,23.8,667,25.21,24.96,667,25.21,24.96,667,25.21,24.96,667,25.21,24.96,667,25.21,24.96,667,25.21,24.96,,,FALSE,FALSE,1190,1547,1428,1786,{98286233-4F72-4F11-8D69-A71F9A505DAE}
6351,4471,{569672FA-78E4-11E5-8C7B-9CB70D532D7F},DIABLO,PITTSBURG,Bank 1,CB 401 (Non-SCADA),PGE\WCL5,2017-02-09 15:00:03.2113864 -08:00,012160401,103331101,4,3,3,1,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,,,FALSE,FALSE,661,860,794,992,{55F7EAFC-BB8C-49EC-B73E-E4345543D72D}
6352,4471,{569672FD-78E4-11E5-8C7B-9CB70D532D7F},DIABLO,PITTSBURG,Bank 1,CB 402 (Non-SCADA),PGE\WCL5,2017-02-09 15:02:11.8202596 -08:00,012160402,102491105,4,3,3,1,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,400,3.03,3,,,FALSE,FALSE,661,860,794,992,{143A48CE-0955-42F7-A862-7500505A59BD}
6354,4473,{2717D600-A5BE-11E5-A1F0-D4BED91EFF1A},YOSEMITE,PANOCHE,Bank 3,CB 1101 (Under Construction),PGE\BXYD,2017-02-09 15:16:57.2620870 -08:00,2536701101,103331102,8,3,3,1,450,9.82,9.72,450,9.82,9.72,450,9.82,9.72,450,9.82,9.72,450,9.82,9.72,450,9.82,9.72,450,9.82,9.72,450,9.82,9.72,,,FALSE,FALSE,2061,2680,2474,3092,{5F276B2E-690E-49F1-9900-7D7C9777FB81}
6355,4473,{2717D603-A5BE-11E5-A1F0-D4BED91EFF1A},YOSEMITE,PANOCHE,Bank 3,CB 1102 (Under Construction),PGE\BXYD,2017-02-09 15:20:25.4168899 -08:00,2536701102,102491106,8,3,3,1,578,12.61,12.48,578,12.61,12.48,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{0827B72A-D303-404E-971D-D2B79911BFC0}
6356,4473,{2717D606-A5BE-11E5-A1F0-D4BED91EFF1A},YOSEMITE,PANOCHE,Bank 3,CB 1103 (Under Construction),PGE\BXYD,2017-02-09 15:43:14.5616191 -08:00,2536701103,103261101,8,3,3,1,375,8.18,8.1,375,8.18,8.1,375,8.18,8.1,375,8.18,8.1,375,8.18,8.1,375,8.18,8.1,375,8.18,8.1,375,8.18,8.1,,,FALSE,FALSE,2061,2680,2474,3092,{2CA862CF-374D-4508-AE88-EA86132CB028}
6357,4460,{9ED2E39D-D1CA-11E5-8ECE-9CB70D532D7F},DE ANZA,BRITTON,Bank 1,CB 1104,PGE\MSJ9,2017-04-20 17:55:59.8086872 -07:00,0836101104,103261102,7,3,3,2,542,11.71,11.59,542,11.71,11.59,600,12.96,12.83,570,12.31,12.19,558,12.05,11.93,558,12.05,11.93,600,12.96,12.83,570,12.31,12.19,"SW 10933 - 8 hour emergency rating of 800 Amps

Relay Minimum		Phase:   720A  	T    6    		L   2.5  		CT Ratio:   600:5
To Operate		        Ground:   185A	T  1.5    		L   2     		Ammeter Range 0 to 100",,FALSE,FALSE,1388,1805,1666,2083,{7FAB143A-9369-4CAF-BBED-0C3BEE07A604}
6374,4474,{6658559D-78E2-11E5-8C7B-9CB70D532D7F},SAN FRANCISCO,EMBARCADERO (SF Z),"12kv Bus 1 (Banks 11, 15, 16)",CB 1121,PGE\DMAL,2017-05-17 09:50:21.2989928 -07:00,0228701121,103261103,7,3,3,2,454,9.81,9.71,454,9.81,9.71,558,12.05,11.93,558,12.05,11.93,468,10.11,10.01,468,10.11,10.01,566,12.22,12.1,566,12.22,12.1,"1000AL KCM 3/C 34KV ARMOR CABLE: SN=493_SE=685_WN=493_WE=685 amp.
Standby to New Transbay Terminal Center Primary Service1 (Device 573918) on Minna/2nd Street. Normal Source to Building Primary Service2 (Device 285650) on Natoma/1st Street. Internal customer ATS.",,FALSE,FALSE,4000,4000,4000,4000,{39C20AF2-CA6B-4CBA-8AD5-B74BB8D01AE3}
6375,4474,{665855A0-78E2-11E5-8C7B-9CB70D532D7F},SAN FRANCISCO,EMBARCADERO (SF Z),"12kv Bus 1 (Banks 11, 15, 16)",CB 1123,PGE\DMAL,2017-03-09 12:55:15.3044224 -08:00,022871123,103311101,7,3,3,2,462,9.98,9.88,462,9.98,9.88,538,11.62,11.5,538,11.62,11.5,471,10.17,10.07,471,10.17,10.07,549,11.86,11.74,549,11.86,11.74,1000AL KCM 3/C 34KV ARMOR CABLE: SN=493_SE=685_WN=493_WE=685 amp.,,FALSE,FALSE,3000,3000,3000,3000,{E6159D92-B37C-459A-A19D-B9907C32ACE4}
6376,4474,{83A0C16C-BD97-11E6-93A9-D4BED91EFF1A},SAN FRANCISCO,EMBARCADERO (SF Z),"12kv Bus 1 (Banks 11, 15, 16)",CB CAP BK 1-2 STA BK-1 (Non-SCADA),PGE\DMAL,2017-02-22 13:52:21.7919892 -08:00,,103311102,7,3,3,2,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,3000,3000,3000,3000,{F18C0588-3FCA-48D7-B287-436BF0BE8820}
6377,4474,{94428939-BD97-11E6-93A9-D4BED91EFF1A},SAN FRANCISCO,EMBARCADERO (SF Z),"12kv Bus 1 (Banks 11, 15, 16)",CB CAP BK 6-7 (Non-SCADA),PGE\DMAL,2017-02-22 13:52:54.3498153 -08:00,,102361101,7,3,3,2,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,3000,3000,3000,3000,{BDB22B2B-00D9-4CCA-9721-1BB26355E281}
6378,4474,{D135E721-BD97-11E6-93A9-D4BED91EFF1A},SAN FRANCISCO,EMBARCADERO (SF Z),"12kv Bus 1 (Banks 11, 15, 16)",CB D-E TIE /12 (Non-SCADA),PGE\DMAL,2017-02-22 13:40:33.6787719 -08:00,,102931101,7,3,3,2,2000,43.2,42.77,2000,43.2,42.77,2000,43.2,42.77,2000,43.2,42.77,2000,43.2,42.77,2000,43.2,42.77,2000,43.2,42.77,2000,43.2,42.77,,,FALSE,FALSE,2000,2000,2000,2000,{9BB2F1C0-D3B1-4C5B-B3FB-A255735F077D}
6379,4474,{E15471D2-BD97-11E6-93A9-D4BED91EFF1A},SAN FRANCISCO,EMBARCADERO (SF Z),"12kv Bus 1 (Banks 11, 15, 16)",CB E-F TIE/12 (Non-SCADA),PGE\DMAL,2017-02-22 13:41:23.0693217 -08:00,,102931102,7,3,3,2,2000,43.2,42.77,2000,43.2,42.77,2000,43.2,42.77,2000,43.2,42.77,2000,43.2,42.77,2000,43.2,42.77,2000,43.2,42.77,2000,43.2,42.77,,,FALSE,FALSE,2000,2000,2000,2000,{887676BA-2C6B-457B-8355-F4756332087D}
6380,4474,{F2C48B67-BD97-11E6-93A9-D4BED91EFF1A},SAN FRANCISCO,EMBARCADERO (SF Z),"12kv Bus 1 (Banks 11, 15, 16)",CB F-G TIE/12 (Non-SCADA),PGE\DMAL,2017-03-09 13:59:17.5959112 -08:00,,102931103,7,3,3,2,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,,,FALSE,FALSE,3000,3000,3000,3000,{760EF40A-588A-4E0F-83CF-1D82B85DB353}
6381,4475,{ADBF638E-BD97-11E6-93A9-D4BED91EFF1A},SAN FRANCISCO,EMBARCADERO (SF Z),"12kv Bus 2 (Banks 12, 13, 14)",CB CAP BK 3-5 (Non-SCADA),PGE\DMAL,2017-02-22 14:31:39.2625243 -08:00,,210102127,7,3,3,2,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,3000,3000,3000,3000,{267CDCC7-223A-4E48-BB4E-BCA3555657F4}
6382,4475,{2B9EEAD5-BD98-11E6-93A9-D4BED91EFF1A},SAN FRANCISCO,EMBARCADERO (SF Z),"12kv Bus 2 (Banks 12, 13, 14)",CB D-E TIE/22 (Non-SCADA),PGE\DMAL,2017-02-22 13:53:55.1909853 -08:00,,103491101,7,3,3,2,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,,,FALSE,FALSE,3000,3000,3000,3000,{4419F80D-3258-416E-BBBF-3743EC093358}
6383,4475,{143F801C-BD98-11E6-93A9-D4BED91EFF1A},SAN FRANCISCO,EMBARCADERO (SF Z),"12kv Bus 2 (Banks 12, 13, 14)",CB E-F TIE/22 (Non-SCADA),PGE\DMAL,2017-02-22 13:55:08.8712022 -08:00,,103491102,7,3,3,2,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,,,FALSE,FALSE,3000,3000,3000,3000,{04A059A0-685D-44FD-9682-ABDC766E51EB}
6384,4475,{06CC9EEB-BD98-11E6-93A9-D4BED91EFF1A},SAN FRANCISCO,EMBARCADERO (SF Z),"12kv Bus 2 (Banks 12, 13, 14)",CB F-G TIE/22 (Non-SCADA),PGE\DMAL,2017-02-22 13:56:10.2583827 -08:00,,103721101,7,3,3,2,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,,,FALSE,FALSE,3000,3000,3000,3000,{55E2DFBB-9FFA-49BC-85EC-FA57F3C1E0F1}
6385,4475,{15319B5B-3D5B-11E6-B38D-D4BED91EFF1A},SAN FRANCISCO,EMBARCADERO (SF Z),"12kv Bus 2 (Banks 12, 13, 14)",CB 1112,PGE\DMAL,2017-03-15 12:05:33.2957009 -07:00,0228701112,152331108,7,3,3,2,446,9.63,9.53,446,9.63,9.53,538,11.62,11.5,538,11.62,11.5,459,9.91,9.81,459,9.91,9.81,549,11.86,11.74,549,11.86,11.74,1000AL KCM 3/C 34KV ARMOR CABLE: SN=493_SE=685_WN=493_WE=685 amp.,,FALSE,FALSE,3000,3000,3000,3000,{80FE50AA-1DF3-4070-B97E-BBE53D04820D}
6386,4475,{3E8C273D-687B-11E6-9BE4-80000BC6CD8D},SAN FRANCISCO,EMBARCADERO (SF Z),"12kv Bus 2 (Banks 12, 13, 14)",CB 1116,PGE\DMAL,2017-03-15 12:05:56.9807513 -07:00,022871116,152331107,7,3,3,2,483,10.43,10.33,483,10.43,10.33,600,12.96,12.83,600,12.96,12.83,493,10.65,10.54,493,10.65,10.54,600,12.96,12.83,600,12.96,12.83,1000AL KCM 3/C 34KV ARMOR CABLE: SN=493_SE=685_WN=493_WE=685 amp.,,FALSE,FALSE,3000,3000,3000,3000,{104A4CAD-9F66-4267-BFFB-20AF6424DB1C}
6387,4475,{2262FF25-3D5B-11E6-B38D-D4BED91EFF1A},SAN FRANCISCO,EMBARCADERO (SF Z),"12kv Bus 2 (Banks 12, 13, 14)",CB 1119,PGE\DMAL,2017-05-16 12:08:45.1833977 -07:00,0228701119,152331105,7,3,3,2,480,10.37,10.27,480,10.37,10.27,559,12.07,11.95,559,12.07,11.95,490,10.58,10.47,490,10.58,10.47,570,12.31,12.19,570,12.31,12.19,"1000AL KCM 3/C 34KV ARMOR CABLE: SN=493_SE=685_WN=493_WE=685 amp.
Standby Source to Muni Downtown Station (ATS 252B_152B).",,FALSE,FALSE,4000,4000,4000,4000,{7025B749-80B4-4662-8D49-EC70C5BFD627}
6388,4475,{66585579-78E2-11E5-8C7B-9CB70D532D7F},SAN FRANCISCO,EMBARCADERO (SF Z),"12kv Bus 2 (Banks 12, 13, 14)",CB 1120,PGE\DMAL,2017-03-09 12:30:14.2747570 -08:00,0228701120,022070406,7,3,3,2,800,17.28,17.11,800,17.28,17.11,800,17.28,17.11,800,17.28,17.11,800,17.28,17.11,800,17.28,17.11,800,17.28,17.11,800,17.28,17.11,"Branch A_SW-14906_600EPR-AL_1ELC: SN=516_SE=605_WN=526_WE=617amp. Branch B_SW-16016_500EPR-Cu_1ELC: SN=513_SE=601_WN=523_WE=613amp.
Parallel: 1000AL KCM 3/C 34KV ARMOR CABLE: SN=493_SE=685_WN=493_WE=685 amp.",,FALSE,FALSE,3000,3000,3000,3000,{2E9F5C9D-6FE4-4A69-B2FD-389C669AC401}
6389,4475,{6658557C-78E2-11E5-8C7B-9CB70D532D7F},SAN FRANCISCO,EMBARCADERO (SF Z),"12kv Bus 2 (Banks 12, 13, 14)",CB 1122,PGE\DMAL,2017-03-09 12:59:32.0853604 -08:00,0228701122,022070407,7,3,3,2,462,9.98,9.88,462,9.98,9.88,538,11.62,11.5,538,11.62,11.5,471,10.17,10.07,471,10.17,10.07,549,11.86,11.74,549,11.86,11.74,1000AL KCM 3/C 34KV ARMOR CABLE: SN=493_SE=685_WN=493_WE=685 amp.,,FALSE,FALSE,3000,3000,3000,3000,{F5705062-04DA-4509-A672-E668E41D5215}
6390,4483,{4F789F92-BD98-11E6-93A9-D4BED91EFF1A},SAN FRANCISCO,EMBARCADERO (SF Z),"34kv Bus 1 (Banks 1, 5)",CB D-E TIE/32 (Non-SCADA),PGE\DMAL,2017-02-22 14:58:29.4942897 -08:00,,022070408,13,3,3,2,3000,179.27,177.48,3000,179.27,177.48,3000,179.27,177.48,3000,179.27,177.48,3000,179.27,177.48,3000,179.27,177.48,3000,179.27,177.48,3000,179.27,177.48,,,FALSE,FALSE,3000,3000,3000,3000,{62BCE222-15BF-43E7-A376-0795675A8AD0}
6391,4483,{614A63A7-BD98-11E6-93A9-D4BED91EFF1A},SAN FRANCISCO,EMBARCADERO (SF Z),"34kv Bus 1 (Banks 1, 5)",CB E-F TIE/32 (Non-SCADA),PGE\DMAL,2017-02-22 14:59:06.9506100 -08:00,,022871103,13,3,3,2,3000,179.27,177.48,3000,179.27,177.48,3000,179.27,177.48,3000,179.27,177.48,3000,179.27,177.48,3000,179.27,177.48,3000,179.27,177.48,3000,179.27,177.48,,,FALSE,FALSE,3000,3000,3000,3000,{19D6AA09-E1DB-4577-8DB3-6EB74EDD2D7C}
6392,4484,{75191633-BD98-11E6-93A9-D4BED91EFF1A},SAN FRANCISCO,EMBARCADERO (SF Z),"34kv Bus 2 (Banks 2, 3)",CB D-E TIE /42 (Non-SCADA),PGE\DMAL,2017-02-22 15:00:37.7599563 -08:00,,022871106,13,3,3,2,3000,179.27,177.48,3000,179.27,177.48,3000,179.27,177.48,3000,179.27,177.48,3000,179.27,177.48,3000,179.27,177.48,3000,179.27,177.48,3000,179.27,177.48,,,FALSE,FALSE,3000,3000,3000,3000,{5BEB031A-FA8F-4716-B9C7-261FC89F8F70}
6393,4484,{85ECEBC8-BD98-11E6-93A9-D4BED91EFF1A},SAN FRANCISCO,EMBARCADERO (SF Z),"34kv Bus 2 (Banks 2, 3)",CB E-F TIE /42 (Non-SCADA),PGE\DMAL,2017-02-22 15:01:08.1025398 -08:00,,022871110,13,3,3,2,3000,179.27,177.48,3000,179.27,177.48,3000,179.27,177.48,3000,179.27,177.48,3000,179.27,177.48,3000,179.27,177.48,3000,179.27,177.48,3000,179.27,177.48,,,FALSE,FALSE,3000,3000,3000,3000,{25581585-BDD2-4DA0-A770-3C48EC39486B}
6394,4484,{20B37FF9-BD97-11E6-93A9-D4BED91EFF1A},SAN FRANCISCO,EMBARCADERO (SF Z),"34kv Bus 2 (Banks 2, 3)",CB CAP 33 (Non-SCADA),PGE\DMAL,2017-02-22 15:02:08.7097053 -08:00,,022221101,13,3,3,2,800,47.8,47.32,800,47.8,47.32,800,47.8,47.32,800,47.8,47.32,800,47.8,47.32,800,47.8,47.32,800,47.8,47.32,800,47.8,47.32,,,FALSE,FALSE,3000,3000,3000,3000,{385DF8A9-4E68-4F2A-A09D-5668D9069003}
6395,4484,{2ABB0C42-BD97-11E6-93A9-D4BED91EFF1A},SAN FRANCISCO,EMBARCADERO (SF Z),"34kv Bus 2 (Banks 2, 3)",CB CAP 34 (Non-SCADA),PGE\DMAL,2017-02-22 15:02:56.3998224 -08:00,,022221102,13,3,3,2,800,47.8,47.32,800,47.8,47.32,800,47.8,47.32,800,47.8,47.32,800,47.8,47.32,800,47.8,47.32,800,47.8,47.32,800,47.8,47.32,,,FALSE,FALSE,3000,3000,3000,3000,{640A6B02-C37F-4944-A356-FA10A96FC2D4}
6396,4483,{F0E30C76-BD96-11E6-93A9-D4BED91EFF1A},SAN FRANCISCO,EMBARCADERO (SF Z),"34kv Bus 1 (Banks 1, 5)",CB CAP 21 (Non-SCADA),PGE\DMAL,2017-02-22 15:04:09.5340288 -08:00,,022221103,13,3,3,2,800,47.8,47.32,800,47.8,47.32,800,47.8,47.32,800,47.8,47.32,800,47.8,47.32,800,47.8,47.32,800,47.8,47.32,800,47.8,47.32,,,FALSE,FALSE,3000,3000,3000,3000,{9B921606-2CAC-47CB-8C9F-435DC265DDAF}
6397,4483,{03BEA639-BD97-11E6-93A9-D4BED91EFF1A},SAN FRANCISCO,EMBARCADERO (SF Z),"34kv Bus 1 (Banks 1, 5)",CB CAP 32 (Non-SCADA),PGE\DMAL,2017-02-22 15:04:53.1524676 -08:00,,022221104,13,3,3,2,800,47.8,47.32,800,47.8,47.32,800,47.8,47.32,800,47.8,47.32,800,47.8,47.32,800,47.8,47.32,800,47.8,47.32,800,47.8,47.32,,,FALSE,FALSE,3000,3000,3000,3000,{D9756AB6-782C-416C-A8E5-D3CD4FCF20BF}
6398,4484,{665855A6-78E2-11E5-8C7B-9CB70D532D7F},SAN FRANCISCO,EMBARCADERO (SF Z),"34kv Bus 2 (Banks 2, 3)",CB 3411,PGE\DMAL,2017-03-15 13:13:10.6294802 -07:00,022873411,022221105,13,3,3,2,446,26.65,26.38,446,26.65,26.38,549,32.81,32.48,549,32.81,32.48,459,27.43,27.16,459,27.43,27.16,556,33.22,32.89,556,33.22,32.89,1000AL KCM 3/C 34KV ARMOR CABLE: SN=493_SE=685_WN=493_WE=685 amp.,,FALSE,FALSE,3000,3000,3000,3000,{20EA8DAE-A617-42F2-971E-DDBC1EB3A251}
6399,4483,{6CFE07C7-917E-11E6-841B-D4BED91EFF1A},SAN FRANCISCO,EMBARCADERO (SF Z),"34kv Bus 1 (Banks 1, 5)",CB 3412,PGE\DMAL,2017-03-15 13:07:20.2343496 -07:00,,022221106,13,3,3,2,446,26.65,26.38,446,26.65,26.38,549,32.81,32.48,549,32.81,32.48,459,27.43,27.16,459,27.43,27.16,556,33.22,32.89,556,33.22,32.89,1000AL KCM 3/C 34KV ARMOR CABLE: SN=493_SE=685_WN=493_WE=685 amp.,,FALSE,FALSE,3000,3000,3000,3000,{2AEC85ED-C228-4D0B-BBD5-137E902727A1}
6401,3851,{0D3AE14B-78E5-11E5-8C7B-9CB70D532D7F},EAST BAY,RICHMOND R,Bank 3,CB 1128,PGE\C7CF,2017-05-24 10:09:20.5660252 -07:00,0134701128,022221107,7,3,3,2,467,10.09,9.99,467,10.09,9.99,523,11.3,11.19,523,11.3,11.19,481,10.39,10.29,481,10.39,10.29,539,11.64,11.52,539,11.64,11.52,,,FALSE,FALSE,2083,2708,2500,3125,{7B294480-E4E1-4D40-B8E3-7347ED32D320}
6402,3851,{0D3AE160-78E5-11E5-8C7B-9CB70D532D7F},EAST BAY,RICHMOND R,Bank 3,CB 1130,PGE\C7CF,2017-05-24 10:28:07.0123269 -07:00,0134701130,102021101,7,3,3,2,445,9.61,9.51,445,9.61,9.51,494,10.67,10.56,494,10.67,10.56,458,9.89,9.79,458,9.89,9.79,509,10.99,10.88,509,10.99,10.88,,,FALSE,FALSE,2083,2708,2500,3125,{CCC291E7-701B-45BC-9221-1DA0D7C4B19D}
6406,3850,{00DE4D59-78E5-11E5-8C7B-9CB70D532D7F},EAST BAY,RICHMOND R,Bank 2,CB 1125,PGE\C7CF,2017-07-31 09:09:11.0435825 -07:00,0134701125,022801101,7,3,3,2,360,7.78,7.7,360,7.78,7.7,400,8.64,8.55,400,8.64,8.55,371,8.01,7.93,371,8.01,7.93,412,8.9,8.81,412,8.9,8.81,,,FALSE,FALSE,2083,2708,2500,3125,{7932A96C-DBD9-44FC-A822-B39DBE3BFBFD}
6407,3851,{06D72FDE-78E5-11E5-8C7B-9CB70D532D7F},EAST BAY,RICHMOND R,Bank 3,CB 1119,PGE\C7CF,2017-05-24 09:56:21.2430477 -07:00,0134701119,022801102,7,3,3,2,446,9.63,9.53,446,9.63,9.53,549,11.86,11.74,549,11.86,11.74,459,9.91,9.81,459,9.91,9.81,556,12.01,11.89,556,12.01,11.89,,,FALSE,FALSE,2083,2708,2500,3125,{371AA8A3-BD25-4ED4-BA2D-422D9D2F46D4}
6409,1076,{0BB790C7-D9B6-11E6-8DDC-9CB70D532D7F},EAST BAY,EL CERRITO G,Bank 4,CB BANK 4/2E (Non-SCADA),PGE\MUSF,2017-03-02 15:46:44.8765606 -08:00,,022801103,8,3,3,2,2749,59.99,59.39,2749,59.99,59.39,3000,65.47,64.82,2850,62.2,61.58,3000,65.47,64.82,2850,62.2,61.58,3000,65.47,64.82,2850,62.2,61.58,,,FALSE,FALSE,2749,3574,3299,4123,{1D9E03B0-1832-439B-B3F8-FC32D15B061F}
6410,4486,{07991CDA-B71A-11E6-B077-D4BED91EFF1A},SAN FRANCISCO,POTRERO (SF A),12kV Bus 1,CB IJ/12,PGE\DMAL,2017-03-28 15:32:14.5119929 -07:00,,022801104,7,3,3,2,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,,,FALSE,FALSE,3000,3000,3000,3000,{E11B1671-0A59-4A76-8B60-EBCC62D01993}
6412,4488,{15F96092-B71A-11E6-B077-D4BED91EFF1A},SAN FRANCISCO,POTRERO (SF A),12kV Bus 2,CB IJ/22,PGE\DMAL,2017-03-28 15:32:36.8241399 -07:00,,022801105,7,3,3,2,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,,,FALSE,FALSE,3000,3000,3000,3000,{AA4BBFB7-7291-487A-A109-9C689FA0C0F3}
6413,4458,{605EFD58-78E2-11E5-8C7B-9CB70D532D7F},SAN FRANCISCO,POTRERO (SF A),Bank 10,CB 1101,PGE\DMAL,2017-03-08 14:06:34.2258952 -08:00,0220301101,022801106,7,3,3,2,445,9.61,9.51,445,9.61,9.51,494,10.67,10.56,475,10.26,10.16,458,9.89,9.79,458,9.89,9.79,500,10.8,10.69,475,10.26,10.16,,,FALSE,FALSE,3472,3750,3750,3750,{7683E262-F95C-4D0F-9F30-F1F85E05B1CD}
6414,4458,{605EFD64-78E2-11E5-8C7B-9CB70D532D7F},SAN FRANCISCO,POTRERO (SF A),Bank 10,CB 1103,PGE\DMAL,2017-03-08 14:07:57.2639968 -08:00,0220301103,022801112,7,3,3,2,492,10.63,10.52,475,10.26,10.16,500,10.8,10.69,475,10.26,10.16,500,10.8,10.69,475,10.26,10.16,500,10.8,10.69,475,10.26,10.16,,,FALSE,FALSE,3472,3750,3750,3750,{C6EF9638-95B5-481D-A321-D1F0634CF8D9}
6415,4485,{9A705E36-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,ORLAND B,Bank 1,CB 1101,PGE\GSD5,2017-03-08 09:48:30.2061655 -08:00,1027001101,022801113,8,4,4,1,267,5.83,5.77,267,5.83,5.77,267,5.83,5.77,267,5.83,5.77,267,5.83,5.77,267,5.83,5.77,267,5.83,5.77,267,5.83,5.77,,Refer to Bank 1 notes,FALSE,FALSE,458,595,549,687,{F765DD6A-BFAE-43F0-8DAE-3BB0D83A2C48}
6416,4485,{9A705E3F-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,ORLAND B,Bank 1,CB 1102,PGE\GSD5,2017-03-08 10:04:40.6540276 -08:00,1027001102,022801121,8,4,4,1,458,10,9.9,458,10,9.9,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,Refer to Orland B Bank 1 notes,FALSE,FALSE,458,595,549,687,{3F20E9B1-B2E0-4C00-B097-070355AFA900}
6417,4457,{25582F29-B71A-11E6-B077-D4BED91EFF1A},SAN FRANCISCO,POTRERO (SF A),Bank 2,CB BUS TIE/2,PGE\DMAL,2017-03-08 12:20:06.9544676 -08:00,,022801122,7,3,3,2,2000,43.2,42.77,2000,43.2,42.77,2000,43.2,42.77,2000,43.2,42.77,2000,43.2,42.77,2000,43.2,42.77,2000,43.2,42.77,2000,43.2,42.77,,,FALSE,FALSE,2083,2708,2500,3125,{031B90D6-45EE-45B4-AB8F-201C2DD013A8}
6418,4457,{F9E70AA8-AAAB-11E6-B077-D4BED91EFF1A},SAN FRANCISCO,POTRERO (SF A),Bank 2,AE-1,PGE\DMAL,2017-03-14 14:55:26.8170934 -07:00,,022801123,7,3,3,2,864,18.66,18.47,864,18.66,18.47,1004,21.69,21.47,1004,21.69,21.47,882,19.05,18.86,882,19.05,18.86,1024,22.12,21.9,1024,22.12,21.9,,,FALSE,FALSE,2083,2708,2500,3125,{F2FF09D1-C0FD-461C-A422-5B8C7E4D125E}
6419,4457,{0A5D2AAC-AAAC-11E6-B077-D4BED91EFF1A},SAN FRANCISCO,POTRERO (SF A),Bank 2,AE-2,PGE\DMAL,2017-03-14 14:48:59.6155270 -07:00,,022801124,7,3,3,2,864,18.66,18.47,864,18.66,18.47,1004,21.69,21.47,1004,21.69,21.47,882,19.05,18.86,882,19.05,18.86,1024,22.12,21.9,1024,22.12,21.9,,,FALSE,FALSE,2083,2708,2500,3125,{7F93129A-88CD-4817-B164-F3F23B20FFED}
6420,4457,{1F147F5C-AAAC-11E6-B077-D4BED91EFF1A},SAN FRANCISCO,POTRERO (SF A),Bank 2,AE-3,PGE\DMAL,2017-03-14 14:50:10.8583684 -07:00,,022801125,7,3,3,2,864,18.66,18.47,864,18.66,18.47,1004,21.69,21.47,1004,21.69,21.47,882,19.05,18.86,882,19.05,18.86,1024,22.12,21.9,1024,22.12,21.9,,,FALSE,FALSE,2083,2708,2500,3125,{2ECCBF5A-9213-4E5A-AE8E-17D2007B45DF}
6421,4457,{2C264461-AAAC-11E6-B077-D4BED91EFF1A},SAN FRANCISCO,POTRERO (SF A),Bank 2,AE-4,PGE\DMAL,2017-03-14 14:51:02.3011297 -07:00,,022801126,7,3,3,2,864,18.66,18.47,864,18.66,18.47,1004,21.69,21.47,1004,21.69,21.47,882,19.05,18.86,882,19.05,18.86,1024,22.12,21.9,1024,22.12,21.9,,,FALSE,FALSE,2083,2708,2500,3125,{9491C00E-D2B5-4A15-A38D-B1148A5C2D3E}
6422,4490,{9A705E59-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,ORLAND B,Bank 2,CB 1103,PGE\GSD5,2017-03-08 13:37:30.0368018 -08:00,1027001103,022801129,8,4,4,1,514,11.22,11.11,514,11.22,11.11,578,12.61,12.48,578,12.61,12.48,570,12.44,12.32,570,12.44,12.32,583,12.72,12.59,583,12.72,12.59,,,FALSE,FALSE,572,744,687,859,{2DF215A3-D8A1-42DB-ACEF-8E7190727F81}
6423,4457,{605EFD9D-78E2-11E5-8C7B-9CB70D532D7F},SAN FRANCISCO,POTRERO (SF A),Bank 2,CB 1116,PGE\DMAL,2017-03-08 13:42:11.6350260 -08:00,0220301116,103031101,7,3,3,2,492,10.63,10.52,467,10.09,9.99,554,11.97,11.85,526,11.36,11.25,527,11.38,11.27,527,11.38,11.27,598,12.92,12.79,568,12.27,12.15,,,FALSE,FALSE,2083,2708,2500,3125,{96DA1207-552D-4449-A7B8-F44789E03703}
6425,4457,{2F3BE32E-AAA9-11E6-B077-D4BED91EFF1A},SAN FRANCISCO,POTRERO (SF A),Bank 2,CB 1120,PGE\DMAL,2017-03-13 05:11:33.1246133 -07:00,,103031102,7,3,3,2,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,Former AE-4 tie cable. Outdoor OCB to be used as Future Feeder.,,FALSE,FALSE,2083,2708,2500,3125,{00000000-0000-0000-0000-000000000000}
6427,4458,{605EFD70-78E2-11E5-8C7B-9CB70D532D7F},SAN FRANCISCO,POTRERO (SF A),Bank 10,CB 1104,PGE\DMAL,2017-03-08 14:10:39.3614860 -08:00,0220301104,102831101,7,3,3,2,500,10.8,10.69,475,10.26,10.16,500,10.8,10.69,475,10.26,10.16,500,10.8,10.69,475,10.26,10.16,500,10.8,10.69,475,10.26,10.16,,,FALSE,FALSE,3472,3750,3750,3750,{2FFA22FF-EA5D-48D6-948E-A06A823FAC2D}
6428,4458,{605EFD76-78E2-11E5-8C7B-9CB70D532D7F},SAN FRANCISCO,POTRERO (SF A),Bank 10,CB 1108,PGE\DMAL,2017-03-08 14:14:38.9424800 -08:00,0220301108,022801130,7,3,3,2,481,10.39,10.29,475,10.26,10.16,500,10.8,10.69,475,10.26,10.16,495,10.69,10.58,475,10.26,10.16,500,10.8,10.69,475,10.26,10.16,,,FALSE,FALSE,3472,3750,3750,3750,{423F3050-4AD6-4202-A7D6-A303CD32DAAD}
6429,4458,{605EFD79-78E2-11E5-8C7B-9CB70D532D7F},SAN FRANCISCO,POTRERO (SF A),Bank 10,CB 1111,PGE\DMAL,2017-03-08 14:17:29.4186728 -08:00,0220301111,022801131,7,3,3,2,500,10.8,10.69,475,10.26,10.16,500,10.8,10.69,475,10.26,10.16,500,10.8,10.69,475,10.26,10.16,500,10.8,10.69,475,10.26,10.16,,,FALSE,FALSE,3472,3750,3750,3750,{D8A46B55-5E10-444E-A3C5-E7C5A5090CA4}
6430,4458,{605EFD7C-78E2-11E5-8C7B-9CB70D532D7F},SAN FRANCISCO,POTRERO (SF A),Bank 10,CB 1113,PGE\DMAL,2017-03-08 14:23:11.5412684 -08:00,0220301113,022801132,7,3,3,2,360,7.78,7.7,360,7.78,7.7,400,8.64,8.55,400,8.64,8.55,371,8.01,7.93,371,8.01,7.93,412,8.9,8.81,412,8.9,8.81,,,FALSE,FALSE,3472,3750,3750,3750,{5EA1FDAD-693B-46BC-9FB8-932DD1AEF950}
6432,4458,{605EFD4F-78E2-11E5-8C7B-9CB70D532D7F},SAN FRANCISCO,POTRERO (SF A),Bank 10,CB 1114,PGE\DMAL,2017-05-23 16:00:26.2680069 -07:00,0220301114,022801133,7,3,3,2,320,6.91,6.84,320,6.91,6.84,320,6.91,6.84,320,6.91,6.84,320,6.91,6.84,320,6.91,6.84,320,6.91,6.84,320,6.91,6.84,ATS - Alternate Source for AT&T Ballpark_Peak 250amp. Available Feeder Capability = SN = SE = WN = WE = 570amp - 250amp (ATT) = 320amp.,,FALSE,FALSE,3472,3750,3750,3750,{7941C20B-DD6D-4D62-A69E-8DC7B9C8CF8E}
6433,4458,{605EFD7F-78E2-11E5-8C7B-9CB70D532D7F},SAN FRANCISCO,POTRERO (SF A),Bank 10,CB 1115,PGE\DMAL,2017-03-08 15:26:05.8897940 -08:00,0220301115,022801134,7,3,3,2,360,7.78,7.7,360,7.78,7.7,400,8.64,8.55,400,8.64,8.55,371,8.01,7.93,371,8.01,7.93,412,8.9,8.81,412,8.9,8.81,,,FALSE,FALSE,3472,3750,3750,3750,{F83E01CD-39A5-49F0-A646-8BBD08D88C6C}
6434,4458,{605EFD82-78E2-11E5-8C7B-9CB70D532D7F},SAN FRANCISCO,POTRERO (SF A),Bank 10,CB 1117,PGE\DMAL,2017-03-08 15:29:11.0014132 -08:00,0220301117,102831102,7,3,3,2,555,11.99,11.87,555,11.99,11.87,600,12.96,12.83,570,12.31,12.19,566,12.22,12.1,566,12.22,12.1,600,12.96,12.83,570,12.31,12.19,,,FALSE,FALSE,3472,3750,3750,3750,{97C86E2D-D4F8-4BF4-9D61-B22966CEE1A7}
6435,4458,{605EFD94-78E2-11E5-8C7B-9CB70D532D7F},SAN FRANCISCO,POTRERO (SF A),Bank 10,CB 1118,PGE\DMAL,2017-03-08 15:32:46.6477120 -08:00,0220301118,102831106,7,3,3,2,467,10.09,9.99,467,10.09,9.99,523,11.3,11.19,523,11.3,11.19,481,10.39,10.29,481,10.39,10.29,539,11.64,11.52,539,11.64,11.52,ATS - Alternate Source to BART Station Mission/16th Street.,,FALSE,FALSE,3472,3750,3750,3750,{1E4C72CE-3940-403A-B6E5-F633C628C524}
