Id,BankId,Afid,DivisionName,SubstationName,BankName,CircuitName,LastChangedBy,DateRevised,CedsaId,CORRECTED CEDSA ID,OperatingVoltageId,SummerLoadFactorId,WinterLoadFactorId,LocationId,SummerNormalOperationalCapabilityAmps,SummerNormalOperationalCapabilityMva,SummerNormalOperationalCapabilityMw,SummerNormalPlanningCapabilityAmps,SummerNormalPlanningCapabilityMva,SummerNormalPlanningCapabilityMw,SummerEmergencyOperationalCapabilityAmps,SummerEmergencyOperationalCapabilityMva,SummerEmergencyOperationalCapabilityMw,SummerEmergencyPlanningCapabilityAmps,SummerEmergencyPlanningCapabilityMva,SummerEmergencyPlanningCapabilityMw,WinterNormalOperationalCapabilityAmps,WinterNormalOperationalCapabilityMva,WinterNormalOperationalCapabilityMw,WinterNormalPlanningCapabilityAmps,WinterNormalPlanningCapabilityMva,WinterNormalPlanningCapabilityMw,WinterEmergencyOperationalCapabilityAmps,WinterEmergencyOperationalCapabilityMva,WinterEmergencyOperationalCapabilityMw,WinterEmergencyPlanningCapabilityAmps,WinterEmergencyPlanningCapabilityMva,WinterEmergencyPlanningCapabilityMw,Notes,TransformerNotes,TransformerDerate,TransformerPlo,TransformerSummerNormalAmps,TransformerSummerEmergencyAmps,TransformerWinterNormalAmps,TransformerWinterEmergencyAmps,DmsGuid
6436,4489,{80988F37-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,BIG MEADOWS,Bank 1,CB 2101,PGE\JBJ8,2017-03-09 15:34:33.1720377 -08:00,1028102101,102831103,11,4,4,1,224,8.38,8.3,224,8.38,8.3,291,10.89,10.78,285,10.66,10.55,269,10.06,9.96,269,10.06,9.96,300,11.22,11.11,285,10.66,10.55,transferred from sharepoint,Big Meadows Bank 1 Net Capability,FALSE,FALSE,400,484,481,601,{919381D8-330A-4503-A232-CDF93F0F8767}
6437,4494,{8D2989C2-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,GLENN,Bank 3,CB 1101,PGE\GSD5,2017-03-08 16:02:08.6708954 -08:00,1026001101,102831104,8,4,4,1,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,"Settings Group 1 is the normal setting and allows for the bypass of LR 2416 or LR 2552 provided that 
the circuit is in normal configuration (with the 65E fuses at 93211 in service and 14165 bypassed).
Group 1 should also be used for field transfers to relieve Orland “B” since the total load transferred 
under these conditions is limited to less than the Group 1 capability by the 4/0 AWG Al on Wyo Road.
Settings Group 2 is intended for relief of Capay provided that the Capay 1101 circuit is still in service 
or can be picked up through SW 8355 outside Capay Sub. All reclosers must be in service (LR 2416 
or LR 66596 can be bypassed provided that all load side reclosers are in service).
Settings Group 3 is intended for relief of Capay if the Capay 1101 circuit must be picked up through SW 8351 
(Group 2 cannot see end of line in this configuration). All reclosers except 2416 or 66596 must be in service as above.
Settings Group 4 is a special setting allowing both LR 2552 and CO’s 93211 to be bypassed sumultaneously. 
However, this setting can only see up to normally open SW 7427 (the fault duties at CO’s 4971 are too low for a 
usable breaker setting) and 93211 should not be bypassed unless we are relieving Corning through 7427.",Information extracted from Capability Sheet on Sharepoint.,FALSE,FALSE,1374,1787,1649,2006,{5D86E4B4-D5DF-4E0C-B9B2-CF8377051BD1}
6438,4495,{86A61B6C-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,CORNING,Bank 1,CB 401,PGE\GSD5,2017-03-14 13:13:29.1540469 -07:00,103330401,102831105,3,4,4,1,400,2.88,2.85,400,2.88,2.85,400,2.88,2.85,400,2.88,2.85,400,2.88,2.85,400,2.88,2.85,400,2.88,2.85,400,2.88,2.85,,,FALSE,FALSE,416,541,499,624,{92FB1998-C621-4A39-8FDE-FA4651FD1654}
6439,4495,{86A61B75-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,CORNING,Bank 1,CB 402,PGE\GSD5,2017-03-14 13:13:50.2491677 -07:00,103330402,022530401,3,4,4,1,282,2.03,2.01,267,1.92,1.9,300,2.16,2.14,299,2.15,2.13,300,2.16,2.14,300,2.16,2.14,300,2.16,2.14,300,2.16,2.14,,Information extracted from Capability Sheet on Sharepoint.,FALSE,FALSE,416,541,499,624,{5F46DD3E-C9EB-4D07-AAB8-451F9CEDA631}
6440,4496,{86A61C0E-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,CORNING,Bank 3,CB 1103,PGE\GSD5,2017-03-09 09:36:03.0538829 -08:00,1033301103,022530402,8,4,4,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{180A260F-73D6-46D2-87EA-4D668120EF89}
6441,4496,{86A61C33-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,CORNING,Bank 3,CB 1104,PGE\GSD5,2017-03-08 16:35:24.5264765 -08:00,1033301104,103461102,8,4,4,2,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{860FB468-CEE2-4504-89BF-2382390997C0}
6443,4497,{6EF98159-3D59-11E6-B38D-D4BED91EFF1A},SAN FRANCISCO,SF E,"12kv Bus 1 (AE-1, AE-2, AE-3, AE-4)",CB 1101,PGE\DMAL,2017-03-08 17:42:40.1212826 -08:00,0220701101,103561101,7,3,3,2,391,8.45,8.37,371,8.01,7.93,440,9.5,9.41,418,9.03,8.94,443,9.57,9.47,420,9.07,8.98,473,10.22,10.12,449,9.7,9.6,,,FALSE,FALSE,3750,3750,3750,3750,{404E73F8-4BCF-42B7-85E3-4C77DF3252F8}
6444,4497,{66CD4440-3D59-11E6-B38D-D4BED91EFF1A},SAN FRANCISCO,SF E,"12kv Bus 1 (AE-1, AE-2, AE-3, AE-4)",CB 1103,PGE\DMAL,2017-05-17 10:00:41.5045196 -07:00,0220701103,103561102,7,3,3,2,405,8.75,8.66,405,8.75,8.66,498,10.76,10.65,498,10.76,10.65,417,9.01,8.92,417,9.01,8.92,505,10.91,10.8,505,10.91,10.8,"1) Standby Source to Sutro Tower T896_T898. Normal Source to T895_T897. Internal Customer ATS.
2) Standby Source to 18th Street Sub.",,FALSE,FALSE,4000,4000,4000,4000,{B381758B-366D-42EE-8155-A9CD165E66A5}
6446,4497,{6EF9815C-3D59-11E6-B38D-D4BED91EFF1A},SAN FRANCISCO,SF E,"12kv Bus 1 (AE-1, AE-2, AE-3, AE-4)",CB 1105,PGE\DMAL,2017-03-08 17:59:15.4516232 -08:00,0220701105,103521102,7,3,3,2,600,12.96,12.83,570,12.31,12.19,600,12.96,12.83,570,12.31,12.19,600,12.96,12.83,570,12.31,12.19,600,12.96,12.83,570,12.31,12.19,"ATS1 - MUNI Church Traction. ATS2 - MUNI Castro Building.
Branch SW-19942 - 4/0XLA cable rating (243/299/250/303). Branch SW-19944 - 4/0T cable rating (233/259/240/266).",,FALSE,FALSE,3750,3750,3750,3750,{B3764D66-9F8C-4508-9E54-F9084A648EF9}
6447,4497,{76D73229-3D59-11E6-B38D-D4BED91EFF1A},SAN FRANCISCO,SF E,"12kv Bus 1 (AE-1, AE-2, AE-3, AE-4)",CB 1107,PGE\DMAL,2017-03-28 15:28:19.1578493 -07:00,0220701107,103521103,7,3,3,2,445,9.61,9.51,422,9.11,9.02,494,10.67,10.56,469,10.13,10.03,458,9.89,9.79,435,9.4,9.31,509,10.99,10.88,483,10.43,10.33,,,FALSE,FALSE,2000,2000,2000,2000,{EB313DA8-04FE-43CB-95DA-5F2BE4A4E40B}
6448,4497,{B8A75640-B738-11E6-B077-D4BED91EFF1A},SAN FRANCISCO,SF E,"12kv Bus 1 (AE-1, AE-2, AE-3, AE-4)",E MUNI TIE,PGE\DMAL,2017-04-11 10:25:17.0802490 -07:00,,103521104,7,3,3,2,573,12.38,12.26,573,12.38,12.26,676,14.6,14.45,676,14.6,14.45,584,12.61,12.48,584,12.61,12.48,690,14.9,14.75,690,14.9,14.75,MUNI primary switchgear is inside of Station E. Space is leased by MUNI.,,FALSE,FALSE,2000,2000,2000,2000,{00000000-0000-0000-0000-000000000000}
6449,4497,{260BFE26-B73A-11E6-B077-D4BED91EFF1A},SAN FRANCISCO,SF E,"12kv Bus 1 (AE-1, AE-2, AE-3, AE-4)",CB D-E/12 (12KV BUS),PGE\DMAL,2017-03-28 15:28:38.2401960 -07:00,,022801108,7,3,3,2,2000,43.2,42.77,2000,43.2,42.77,2000,43.2,42.77,2000,43.2,42.77,2000,43.2,42.77,2000,43.2,42.77,2000,43.2,42.77,2000,43.2,42.77,,,FALSE,FALSE,2000,2000,2000,2000,{00000000-0000-0000-0000-000000000000}
6450,4498,{3F3C5D16-B73A-11E6-B077-D4BED91EFF1A},SAN FRANCISCO,SF E,12KV Bus 2,CB D-E/22 (12KV BUS),PGE\DMAL,2017-03-28 12:28:15.5538603 -07:00,,012022216,7,3,3,2,2000,43.2,42.77,2000,43.2,42.77,2000,43.2,42.77,2000,43.2,42.77,2000,43.2,42.77,2000,43.2,42.77,2000,43.2,42.77,2000,43.2,42.77,,,FALSE,FALSE,2000,2000,2000,2000,{00000000-0000-0000-0000-000000000000}
6452,4499,{10CF1228-B73D-11E6-B077-D4BED91EFF1A},SAN FRANCISCO,SF E,Bank 1,CB BK-1 AUX/2 (Non-SCADA),PGE\DMAL,2017-03-28 12:27:49.3409883 -07:00,,012022218,3,3,3,2,1457,10.5,10.4,1457,10.5,10.4,1894,13.65,13.51,1894,13.65,13.51,1748,12.59,12.46,1748,12.59,12.46,2000,14.41,14.27,2000,14.41,14.27,,,FALSE,FALSE,1457,1894,1748,2185,{F11E2BBC-05BD-45FD-96DD-EB21B1B92A68}
6453,4499,{80A9A3DD-B747-11E6-B077-D4BED91EFF1A},SAN FRANCISCO,SF E,Bank 1,CB BK-1 MAIN-D/2 (Non-SCADA),PGE\DMAL,2017-03-28 12:27:35.3919957 -07:00,,012022215,3,3,3,2,1457,10.5,10.4,1457,10.5,10.4,1894,13.65,13.51,1894,13.65,13.51,1748,12.59,12.46,1748,12.59,12.46,2000,14.41,14.27,2000,14.41,14.27,,,FALSE,FALSE,1457,1894,1748,2185,{925FEC93-CDE7-4BAC-A00A-8F79291CEDBB}
6454,4500,{590353F3-B73A-11E6-B077-D4BED91EFF1A},SAN FRANCISCO,SF E,Bank 2,CB D-E/2 (4KV MAIN BUS),PGE\DMAL,2017-03-28 12:28:59.1015542 -07:00,,012022217,3,3,3,2,1200,8.65,8.56,1200,8.65,8.56,1200,8.65,8.56,1200,8.65,8.56,1200,8.65,8.56,1200,8.65,8.56,1200,8.65,8.56,1200,8.65,8.56,,,FALSE,FALSE,1457,1894,1748,2185,{00000000-0000-0000-0000-000000000000}
6455,4500,{260D4DA8-B73D-11E6-B077-D4BED91EFF1A},SAN FRANCISCO,SF E,Bank 2,CB BK-2 AUX/2 (Non-SCADA),PGE\DMAL,2017-03-08 18:36:31.1618168 -08:00,,012022211,3,3,3,2,1457,10.5,10.4,1457,10.5,10.4,1894,13.65,13.51,1894,13.65,13.51,1748,12.59,12.46,1748,12.59,12.46,2000,14.41,14.27,2000,14.41,14.27,,,FALSE,FALSE,1457,1894,1748,2185,{83389EE8-19BC-4F2D-8E4D-2731FCA2D06E}
6456,4500,{9707061B-B747-11E6-B077-D4BED91EFF1A},SAN FRANCISCO,SF E,Bank 2,CB BK-2 MAIN E/2 (Non-SCADA),PGE\DMAL,2017-03-08 18:37:08.2125293 -08:00,,152461101,3,3,3,2,1457,10.5,10.4,1457,10.5,10.4,1894,13.65,13.51,1894,13.65,13.51,1748,12.59,12.46,1748,12.59,12.46,2000,14.41,14.27,2000,14.41,14.27,,,FALSE,FALSE,1457,1894,1748,2185,{3D597DED-05B3-4268-A9D9-E3EEE3CAD2B9}
6459,4502,{9A705CA0-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,LOS MOLINOS,Bank 1,CB 1101,PGE\GSD5,2017-03-09 10:21:58.2743209 -08:00,1034801101,012022212,8,4,4,2,345,7.53,7.45,345,7.53,7.45,386,8.42,8.34,386,8.42,8.34,443,9.67,9.57,443,9.67,9.57,473,10.32,10.22,473,10.32,10.22,"Refer to Capability Sheet on Sharepoint:

CIRCUIT CAPABILITY				282	300	300	300",,FALSE,FALSE,548,712,658,822,{C09CC3EA-4312-4CE3-B92D-F1DC512F064C}
6460,4502,{9A705CC5-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,LOS MOLINOS,Bank 1,CB 1102,PGE\GSD5,2017-03-09 10:28:48.7683861 -08:00,1034801102,012022214,8,4,4,2,223,4.87,4.82,223,4.87,4.82,248,5.41,5.36,248,5.41,5.36,283,6.18,6.12,283,6.18,6.12,300,6.55,6.48,300,6.55,6.48,"Please refer to Capability Sheet on Sharepoint

CIRCUIT CAPABILITY				183	212	269	287",,FALSE,FALSE,548,712,658,822,{390705D5-F79E-4E9F-9BCE-7D79B3CE39E5}
6461,4503,{ACCC4EB2-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,VINA,Bank 1,CB 1101,PGE\GSD5,2017-03-09 10:42:24.2331253 -08:00,1035801101,083611107,8,4,4,2,118,2.58,2.55,118,2.58,2.55,150,3.27,3.24,150,3.27,3.24,142,3.1,3.07,142,3.1,3.07,150,3.27,3.24,150,3.27,3.24,"Please refer to Capability Sheet on Sharepoint.

CIRCUIT CAPABILITY				98	127	118	147",,FALSE,FALSE,118,154,142,177,{125200A9-656E-437D-854D-0BB69ADB1624}
6462,4492,{86A61AAD-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,CHICO B,Bank 1,CB 1101,PGE\DWS8,2017-05-26 16:19:39.9033896 -07:00,1024901101,083611108,7,3,3,1,515,11.12,11.01,515,11.12,11.01,578,12.48,12.36,578,12.48,12.36,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,740,963,888,1111,{703973CB-3ADA-4032-A66E-3B85E22AC01B}
6463,4492,{86A61AC4-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,CHICO B,Bank 1,CB 1102,PGE\DWS8,2017-05-26 16:27:02.7677541 -07:00,1024901102,152461102,7,3,3,2,454,9.81,9.71,454,9.81,9.71,558,12.05,11.93,558,12.05,11.93,468,10.11,10.01,468,10.11,10.01,566,12.22,12.1,566,12.22,12.1,,,FALSE,FALSE,740,963,888,1111,{C2A5A305-8747-4506-B2E7-63CB91BDC850}
6465,4492,{86A61ACD-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,CHICO B,Bank 1,CB 1103,PGE\DRN3,2017-03-09 15:16:47.2971405 -08:00,1024901103,012021103,7,3,3,1,500,10.8,10.69,500,10.8,10.69,500,10.8,10.69,500,10.8,10.69,500,10.8,10.69,500,10.8,10.69,500,10.8,10.69,500,10.8,10.69,,,FALSE,FALSE,740,963,888,1111,{15DF1019-F677-41DE-A522-5474DE499C96}
6467,4504,{86A61B88-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,CORNING,Bank 2,CB 1101,PGE\GSD5,2017-03-09 15:30:34.8542822 -08:00,1033301101,012021104,8,4,4,1,438,9.56,9.46,438,9.56,9.46,500,10.91,10.8,500,10.91,10.8,485,10.58,10.47,485,10.58,10.47,500,10.91,10.8,500,10.91,10.8,"Refer to capability sheet on sharepoint:

CIRCUIT CAPABILITY				500	500	500	500",,FALSE,FALSE,577,750,692,866,{B2E43750-4CFF-48F6-BA86-BE5E99AD66F9}
6468,4493,{86A61AE0-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,CHICO B,Bank 2,CB 1105,PGE\DRN3,2017-03-09 15:33:11.3484642 -08:00,1024901105,083611109,7,3,3,1,566,12.22,12.1,566,12.22,12.1,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,740,963,888,1111,{2B187C29-A10C-4580-AC89-4743A35C8CD5}
6469,4504,{86A61BD8-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,CORNING,Bank 2,CB 1102,PGE\GSD5,2017-03-09 15:35:09.3855482 -08:00,1033301102,022340402,8,4,4,1,502,10.96,10.85,502,10.96,10.85,595,12.99,12.86,595,12.99,12.86,545,11.89,11.77,545,11.89,11.77,600,13.09,12.96,600,13.09,12.96,"Refer to capability sheet on Sharepoint:

CIRCUIT CAPABILITY				570	570	570	570",,FALSE,FALSE,577,750,692,866,{013C5A2C-C024-4639-B70E-335C16F8E0FB}
6470,4493,{86A61AF0-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,CHICO B,Bank 2,CB 1106,PGE\DRN3,2017-03-09 15:38:32.9954496 -08:00,1024901106,022490401,7,3,3,2,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,,all data from Sharepoint,FALSE,FALSE,740,963,888,1111,{7F2C1BE5-D4FA-4ABD-8B1C-D50B340C4C20}
6472,4505,{7A8F245E-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,ANDERSON,Bank 1,CB 1101,PGE\JLDe,2017-03-12 19:57:21.8227670 -07:00,1032601101,022490402,8,3,2,1,477,10.41,10.31,477,10.41,10.31,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,"AXDJ:I'm the sole NV Reliability Engineer assigned to do Reliability Planning for the area not Capacity Planning since the re-organization on 4/1/16. I'm not responsible for accuracy of this sheet. These numbers including load factors and other unfilled data have to be validated and updated by one of the 5 Capacity DEs assigned to do capacity Planning for the North Valley area. Current Capability sheet in use is indicating feeder amps capability as :
Sum Nor	Sum Em	Win Nor	Win Em
 440 	 500 	 500 	 500",,TRUE,FALSE,859,1116,1030,1288,{FF447FA2-5E7B-481B-A4D9-AA8E0889E607}
6473,4505,{7A8F2467-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,ANDERSON,Bank 1,CB 1102,PGE\JLDe,2017-03-12 19:48:20.1023495 -07:00,1032601102,022490403,8,3,2,1,503,10.98,10.87,489,10.67,10.56,578,12.61,12.48,549,11.98,11.86,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,"AXDJ:I'm the sole NV Reliability Engineer no longer assigned to do Capacity planning for any part of NV area since 4/1/16. I'm not responsible for accuracy of this sheet. These numbers including load factors and other unfilled data have to be validated and updated by one of the 5 Capacity DEs assigned to do capacity Planning for the area. Current Capability sheet in use is indicating feeder amps capability as :
Sum Nor	Sum Em	Win Nor	Win Em
 503 	 570 	 557 	 570",,TRUE,FALSE,859,1116,1030,1288,{EE20782F-B932-4FE4-B485-79073DCFB122}
6475,4505,{7A8F247E-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,ANDERSON,Bank 1,CB 1103,PGE\JLDe,2017-03-12 19:57:39.7631120 -07:00,1032601103,012541102,8,3,2,1,464,10.13,10.03,440,9.6,9.5,500,10.91,10.8,494,10.78,10.67,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,"AXDJ:I'm the sole NV Reliability Engineer no longer assigned to do Capacity planning for any part of NV area since 4/1/16. I'm not responsible for accuracy of this sheet. These numbers including load factors and other unfilled data have to be validated and updated by one of the 5 Capacity DEs assigned to do capacity Planning for the area. Current Capability sheet in use is indicating feeder amps capability as :
Sum Nor	Sum Em	Win Nor	Win Em
 464 	 500 	 500 	 500",,TRUE,FALSE,859,1116,1030,1288,{76221728-3F44-49C1-A7B4-292E32FB4034}
6476,4506,{80988F92-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,BURNEY,Bank 1,CB 1101,PGE\JLDe,2017-03-12 20:07:38.2686215 -07:00,1033101101,022500401,8,3,2,1,219,4.78,4.73,208,4.54,4.49,285,6.22,6.16,270,5.89,5.83,263,5.74,5.68,249,5.43,5.38,329,7.18,7.11,312,6.81,6.74,"AXDJ: I'm the sole NV Reliability Engineer assigned to do Reliability Planning for the entire North Valley area not to do Capacity Planning ever since the DE re-org on 4/1/16. I'm not responsible for accuracy of this sheet. These numbers including load factors and other unfilled data have to be validated and updated by one of the 5 Capacity DEs assigned to do capacity Planning for the North Valley area.  Current Capability sheet in use is indicating feeder amps capability as :
Sum Nor	Sum Em	Win Nor	Win Em
 218 	 283 	 261 	 327",,TRUE,FALSE,219,285,263,329,{15A47641-33D8-4885-93BF-41F9FD0B6BFC}
6477,4507,{80988FA5-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,BURNEY,Bank 2,CB 1102,PGE\JLDe,2017-03-12 20:26:25.8271049 -07:00,1033101102,022500402,8,3,2,1,103,2.25,2.23,97,2.12,2.1,134,2.92,2.89,127,2.77,2.74,123,2.68,2.65,116,2.53,2.5,154,3.36,3.33,146,3.19,3.16,"AXDJ: I'm the sole NV Reliability Engineer assigned to do Reliability Planning for the entire North Valley area not to do Capacity Planning ever since the DE re-org on 4/1/16. I'm not responsible for accuracy of this sheet. These numbers including load factors and other unfilled data have to be validated and updated by one of the 5 Capacity DEs assigned to do capacity Planning for the North Valley area.  Current Capability sheet in use is indicating feeder amps capability as :
Sum Nor	Sum Em	Win Nor	Win Em
  98 	 127 	 118 	 147",3-1 ph 0.75 MVA,TRUE,FALSE,103,134,123,154,{38B6ACA3-634C-43FF-81A7-6FC8FE53C482}
6479,4508,{941FA15C-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,HAMILTON BRANCH,Bank 2,CB 1101,PGE\JBJ8,2017-03-21 12:03:14.1766475 -07:00,1023601101,022500403,7,4,4,1,384,8.29,8.21,384,8.29,8.21,384,8.29,8.21,384,8.29,8.21,384,8.29,8.21,384,8.29,8.21,384,8.29,8.21,384,8.29,8.21,,,FALSE,FALSE,400,400,400,400,{0D479004-4416-4453-AF8E-C93F2F2A023B}
6482,4511,{8D2987CB-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,COTTONWOOD,Bank 6,CB 1101,PGE\AxDj,2017-03-10 17:46:04.4209089 -08:00,1029301101,022480401,8,4,4,2,345,7.53,7.45,345,7.53,7.45,386,8.42,8.34,386,8.42,8.34,443,9.67,9.57,443,9.67,9.57,473,10.32,10.22,473,10.32,10.22,"AXDJ: I'm the sole NV Reliability Engineer assigned to do Reliability Planning for the entire North Valley area not to do Capacity Planning ever since the DE re-org on 4/1/16. I'm not responsible for accuracy of this sheet. These numbers including load factors and other unfilled data have to be validated and updated by one of the 5 Capacity DEs assigned to do capacity Planning for the North Valley area.  Current Capability sheet in use is indicating feeder amps capability as :
Sum Nor	Sum Em	Win Nor	Win Em
 345 	 386 	 443 	 473",with LTC,FALSE,FALSE,1374,1787,1649,2061,{4EB5F180-E9E5-4123-BD1A-EDA5C1FD990E}
6483,4511,{8D2987D4-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,COTTONWOOD,Bank 6,CB 1102,PGE\AxDj,2017-03-10 17:53:58.8396457 -08:00,1029301102,022480402,8,4,4,2,515,11.24,11.13,515,11.24,11.13,578,12.61,12.48,578,12.61,12.48,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,"AXDJ: I'm the sole NV Reliability Engineer assigned to do Reliability Planning for the entire North Valley area which is three times the size of Sierra or Sacramento and wasnt assigned to do Capacity Planning ever since the DE re-org on 4/1/16. I'm not responsible for accuracy of this sheet. These numbers including load factors and other unfilled data have to be validated and updated by one of the 5 Capacity DEs assigned to do capacity Planning for the North Valley area.  Current Capability sheet in use is indicating feeder amps capability as :
Sum Nor	Sum Em	Win Nor	Win Em
 515 	 578 	 600 	 600",,FALSE,FALSE,1374,1787,1649,2061,{D2887A93-8E6D-4C94-A327-0E9200F34B38}
6484,4513,{8D2987EE-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,COTTONWOOD,Bank 8,CB 1103,PGE\AxDj,2017-03-10 18:00:47.2741413 -08:00,1029301103,022781103,8,4,4,1,733,16,15.84,733,16,15.84,733,16,15.84,733,16,15.84,733,16,15.84,733,16,15.84,733,16,15.84,733,16,15.84,"AXDJ: I'm the sole NV Reliability Engineer assigned to do Reliability Planning for the entire North Valley area not to do Capacity Planning ever since the DE re-org on 4/1/16. I'm not responsible for accuracy of this sheet. These numbers including load factors and other unfilled data have to be validated and updated by one of the 5 Capacity DEs assigned to do capacity Planning for the North Valley area.  Current Capability sheet in use is indicating feeder amps capability as :
Sum Nor	Sum Em	Win Nor	Win Em
 733 	 733 	 733 	 733",,FALSE,FALSE,2061,2680,2474,3092,{B46F8B63-B31D-40AD-9B3D-5938D5749613}
6487,4515,{B67CF1DF-C45F-11E5-A522-005056A71442},Bank 5,CB 1105,Bank T5581 (Former Boston Sub),LR CR242,PGE\MUSF,2017-03-13 17:37:24.5679194 -07:00,2101092127,022550402,3,3,3,2,346,2.49,2.47,346,2.49,2.47,451,3.25,3.22,451,3.25,3.22,416,3,2.97,416,3,2.97,520,3.75,3.71,520,3.75,3.71,,,FALSE,FALSE,346,451,416,520,{4B545AE9-A885-48BD-BBDD-C323FFCD6AA5}
6489,4516,{9A705CE2-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,MC ARTHUR,Bank 1,CB 1101,PGE\WRA4,2017-08-14 11:05:43.9598048 -07:00,103491101,022550403,7,4,4,1,417,9.01,8.92,416,8.99,8.9,417,9.01,8.92,417,9.01,8.92,417,9.01,8.92,417,9.01,8.92,417,9.01,8.92,417,9.01,8.92,transferred from sharepoint,3–1Ph New 3 Single Phase 3.5 MVA 3.5 MVA,FALSE,FALSE,430,430,430,430,{70EE210E-AC81-450D-B531-F7FD4353D45E}
6493,4516,{9A705CF9-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,MC ARTHUR,Bank 1,CB 1102,PGE\JBJ8,2017-03-21 23:24:42.9342091 -07:00,103491102,022400401,7,4,4,1,417,9.01,8.92,416,8.99,8.9,417,9.01,8.92,417,9.01,8.92,417,9.01,8.92,417,9.01,8.92,417,9.01,8.92,417,9.01,8.92,transferred from sharepoint,3–1Ph New 3 Single Phase 3.5 MVA 3.5 MVA,FALSE,FALSE,430,430,430,430,{91282D7D-6010-4CCA-8A55-7A20BCC7E4F4}
6496,4518,{A6861C1F-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,PIT NO 1,Bank 4,CB 1101,PGE\DCGa,2017-08-15 08:37:46.8033046 -07:00,103721101,022400402,8,3,3,1,200,4.36,4.32,199,4.34,4.3,200,4.36,4.32,200,4.36,4.32,200,4.36,4.32,200,4.36,4.32,200,4.36,4.32,200,4.36,4.32,QA COMPLETED BY DCGA ON 08/15/2017,,FALSE,FALSE,548,712,600,720,{83D47FAF-E554-44B8-A624-72B2B7FB4822}
6500,4523,{53849E4E-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,EAST MARYSVILLE,Bank 3,CB 1108,PGE\TEJ2,2017-03-14 10:21:58.0583757 -07:00,1523301108,022610401,7,4,4,1,514,11.1,10.99,514,11.1,10.99,600,12.96,12.83,600,12.96,12.83,570,12.31,12.19,570,12.31,12.19,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,578,752,694,868,{B6818E19-6360-4375-B97F-3BE8B34889A6}
6501,4523,{53849E45-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,EAST MARYSVILLE,Bank 3,CB 1107,PGE\TEJ2,2017-03-14 10:15:29.3433280 -07:00,1523301107,022610402,7,4,4,1,514,11.1,10.99,514,11.1,10.99,600,12.96,12.83,600,12.96,12.83,570,12.31,12.19,570,12.31,12.19,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,578,752,694,868,{606DB666-2BEA-4FEA-8E7C-333479EC355D}
6503,4524,{53849E32-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,EAST MARYSVILLE,Bank 2,CB 1105,PGE\TEJ2,2017-03-14 09:54:48.1482359 -07:00,1523301105,012061102,7,4,4,1,578,12.48,12.36,578,12.48,12.36,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,578,752,694,868,{E081A161-03CE-453B-B390-A0DEBAF07EFE}
6504,4499,{77267305-B739-11E6-B077-D4BED91EFF1A},SAN FRANCISCO,SF E,Bank 1,CB 401 (Non-SCADA),PGE\DMAL,2017-03-28 12:06:49.5004307 -07:00,,083671104,3,3,3,2,330,2.38,2.36,330,2.38,2.36,360,2.59,2.56,360,2.59,2.56,330,2.38,2.36,330,2.38,2.36,360,2.59,2.56,360,2.59,2.56,500EPRcu SPLITS: Each branch limited by (a) 500T-2ELC; by (b) old style OH switch rated at 400amp and (c) 4/0cu OH conductor.,,FALSE,FALSE,1457,1894,1748,2185,{00000000-0000-0000-0000-000000000000}
6505,4499,{9402A909-78E2-11E5-8C7B-9CB70D532D7F},SAN FRANCISCO,SF E,Bank 1,CB 406 (Non-SCADA),PGE\DMAL,2017-03-28 12:07:33.5474174 -07:00,02207406,083671105,3,3,3,2,330,2.38,2.36,330,2.38,2.36,360,2.59,2.56,360,2.59,2.56,330,2.38,2.36,330,2.38,2.36,360,2.59,2.56,360,2.59,2.56,,,FALSE,FALSE,1457,1894,1748,2185,{DF330DA6-1119-4D61-8D93-9EC0267FBA2E}
6506,4499,{9402A90E-78E2-11E5-8C7B-9CB70D532D7F},SAN FRANCISCO,SF E,Bank 1,CB 407 (Non-SCADA),PGE\DMAL,2017-03-28 12:14:26.9462529 -07:00,02207407,083671106,3,3,3,2,330,2.38,2.36,330,2.38,2.36,360,2.59,2.56,360,2.59,2.56,330,2.38,2.36,330,2.38,2.36,360,2.59,2.56,360,2.59,2.56,,,FALSE,FALSE,1457,1894,1748,2185,{D4EE69DB-069D-471E-9B94-064837194821}
6507,4499,{9402A913-78E2-11E5-8C7B-9CB70D532D7F},SAN FRANCISCO,SF E,Bank 1,CB 408 (Non-SCADA),PGE\DMAL,2017-03-28 12:18:45.7359523 -07:00,02207408,083671107,3,3,3,2,330,2.38,2.36,330,2.38,2.36,360,2.59,2.56,360,2.59,2.56,330,2.38,2.36,330,2.38,2.36,360,2.59,2.56,360,2.59,2.56,,,FALSE,FALSE,1457,1894,1748,2185,{98B47E9F-A628-449A-915B-B827049D66AD}
6509,2398,{DA6C31E7-D1D3-11E6-B89B-9CB70D532D7F},EAST BAY,MIRA VISTA,Bank 1 (Non SCADA),CB 402 (Non-SCADA),PGE\MUSF,2017-03-14 17:15:18.8286714 -07:00,,012101102,3,3,3,2,555,4,3.96,555,4,3.96,721,5.2,5.15,721,5.2,5.15,666,4.8,4.75,666,4.8,4.75,832,5.99,5.93,832,5.99,5.93,,,FALSE,FALSE,555,721,666,832,{EBFB78AC-95B1-4AB4-8000-84ADB6B668D7}
6510,4475,{2A05E001-BD96-11E6-93A9-D4BED91EFF1A},SAN FRANCISCO,EMBARCADERO (SF Z),"12kv Bus 2 (Banks 12, 13, 14)",CB 1102,PGE\DMAL,2017-03-15 12:03:31.3598189 -07:00,,012101104,7,3,3,2,426,9.2,9.11,426,9.2,9.11,524,11.32,11.21,524,11.32,11.21,439,9.48,9.39,439,9.48,9.39,531,11.47,11.36,531,11.47,11.36,1000AL KCM 3/C 34KV ARMOR CABLE: SN=493_SE=685_WN=493_WE=685 amp.,,FALSE,FALSE,3000,3000,3000,3000,{89B7FCA6-CAEE-4527-9ED4-B33F0F0AAC69}
6511,4475,{1BBCA367-3D5B-11E6-B38D-D4BED91EFF1A},SAN FRANCISCO,EMBARCADERO (SF Z),"12kv Bus 2 (Banks 12, 13, 14)",CB 1103,PGE\DMAL,2017-03-15 12:04:03.8604513 -07:00,0228701103,083671108,7,3,3,2,426,9.2,9.11,426,9.2,9.11,524,11.32,11.21,524,11.32,11.21,439,9.48,9.39,439,9.48,9.39,531,11.47,11.36,531,11.47,11.36,1000AL KCM 3/C 34KV ARMOR CABLE: SN=493_SE=685_WN=493_WE=685 amp.,,FALSE,FALSE,3000,3000,3000,3000,{8116F3EF-16AB-4D51-880E-4B4F3DD370CA}
6512,4475,{0D20F9FA-3D5B-11E6-B38D-D4BED91EFF1A},SAN FRANCISCO,EMBARCADERO (SF Z),"12kv Bus 2 (Banks 12, 13, 14)",CB 1106,PGE\DMAL,2017-03-15 12:04:20.2745969 -07:00,0228701106,083671109,7,3,3,2,426,9.2,9.11,426,9.2,9.11,524,11.32,11.21,524,11.32,11.21,439,9.48,9.39,439,9.48,9.39,531,11.47,11.36,531,11.47,11.36,1000AL KCM 3/C 34KV ARMOR CABLE: SN=493_SE=685_WN=493_WE=685 amp.,,FALSE,FALSE,3000,3000,3000,3000,{AC4B270D-DB8B-49A0-874E-49D2959026E7}
6513,4475,{3C160E3F-BD96-11E6-93A9-D4BED91EFF1A},SAN FRANCISCO,EMBARCADERO (SF Z),"12kv Bus 2 (Banks 12, 13, 14)",CB 1107,PGE\DMAL,2017-03-15 12:04:31.4930101 -07:00,,083671110,7,3,3,2,426,9.2,9.11,426,9.2,9.11,524,11.32,11.21,524,11.32,11.21,439,9.48,9.39,439,9.48,9.39,531,11.47,11.36,531,11.47,11.36,1000AL KCM 3/C 34KV ARMOR CABLE: SN=493_SE=685_WN=493_WE=685 amp.,,FALSE,FALSE,3000,3000,3000,3000,{BA5F729A-6B2D-4E09-B2C7-EDE966F0A4E4}
6514,4475,{15319B5E-3D5B-11E6-B38D-D4BED91EFF1A},SAN FRANCISCO,EMBARCADERO (SF Z),"12kv Bus 2 (Banks 12, 13, 14)",CB 1110,PGE\DMAL,2017-03-15 12:04:44.5213481 -07:00,0228701110,253642103,7,3,3,2,426,9.2,9.11,426,9.2,9.11,524,11.32,11.21,524,11.32,11.21,439,9.48,9.39,439,9.48,9.39,531,11.47,11.36,531,11.47,11.36,1000AL KCM 3/C 34KV ARMOR CABLE: SN=493_SE=685_WN=493_WE=685 amp.,,FALSE,FALSE,3000,3000,3000,3000,{304DC583-3F28-4543-A836-88F0F0A896E3}
6515,4475,{4A307E5A-BD96-11E6-93A9-D4BED91EFF1A},SAN FRANCISCO,EMBARCADERO (SF Z),"12kv Bus 2 (Banks 12, 13, 14)",CB 1111,PGE\DMAL,2017-03-15 12:04:56.8631629 -07:00,,253651111,7,3,3,2,426,9.2,9.11,426,9.2,9.11,524,11.32,11.21,524,11.32,11.21,439,9.48,9.39,439,9.48,9.39,531,11.47,11.36,531,11.47,11.36,1000AL KCM 3/C 34KV ARMOR CABLE: SN=493_SE=685_WN=493_WE=685 amp.,,FALSE,FALSE,3000,3000,3000,3000,{E1AB7B1E-12C6-4EBF-AE59-FDF02C17E712}
6516,4483,{A62E7132-917D-11E6-841B-D4BED91EFF1A},SAN FRANCISCO,EMBARCADERO (SF Z),"34kv Bus 1 (Banks 1, 5)",CB 3401,PGE\DMAL,2017-03-15 13:07:40.7835006 -07:00,,253651112,13,3,3,2,346,20.68,20.47,346,20.68,20.47,426,25.46,25.21,426,25.46,25.21,356,21.27,21.06,356,21.27,21.06,431,25.75,25.49,431,25.75,25.49,1000AL KCM 3/C 34KV ARMOR CABLE: SN=493_SE=685_WN=493_WE=685 amp.,,FALSE,FALSE,3000,3000,3000,3000,{BE7AAC9C-F80C-4F00-8EAF-807D107618D1}
6517,4483,{F1176314-917D-11E6-841B-D4BED91EFF1A},SAN FRANCISCO,EMBARCADERO (SF Z),"34kv Bus 1 (Banks 1, 5)",CB 3404,PGE\DMAL,2017-03-15 13:07:57.4631076 -07:00,,012061103,13,3,3,2,346,20.68,20.47,346,20.68,20.47,426,25.46,25.21,426,25.46,25.21,356,21.27,21.06,356,21.27,21.06,431,25.75,25.49,431,25.75,25.49,1000AL KCM 3/C 34KV ARMOR CABLE: SN=493_SE=685_WN=493_WE=685 amp.,,FALSE,FALSE,3000,3000,3000,3000,{9E14F947-F5BE-4C13-8067-43848C56F580}
6518,4483,{06C5A114-917E-11E6-841B-D4BED91EFF1A},SAN FRANCISCO,EMBARCADERO (SF Z),"34kv Bus 1 (Banks 1, 5)",CB 3405,PGE\DMAL,2017-03-15 13:08:09.9923166 -07:00,,012061101,13,3,3,2,346,20.68,20.47,346,20.68,20.47,426,25.46,25.21,426,25.46,25.21,356,21.27,21.06,356,21.27,21.06,431,25.75,25.49,431,25.75,25.49,1000AL KCM 3/C 34KV ARMOR CABLE: SN=493_SE=685_WN=493_WE=685 amp.,,FALSE,FALSE,3000,3000,3000,3000,{C6205327-D17F-4194-994A-65267B07F538}
6519,4483,{2B4F63B8-917E-11E6-841B-D4BED91EFF1A},SAN FRANCISCO,EMBARCADERO (SF Z),"34kv Bus 1 (Banks 1, 5)",CB 3408,PGE\DMAL,2017-03-15 13:08:27.5144856 -07:00,,022801120,13,3,3,2,346,20.68,20.47,346,20.68,20.47,426,25.46,25.21,426,25.46,25.21,356,21.27,21.06,356,21.27,21.06,431,25.75,25.49,431,25.75,25.49,1000AL KCM 3/C 34KV ARMOR CABLE: SN=493_SE=685_WN=493_WE=685 amp.,,FALSE,FALSE,3000,3000,3000,3000,{D8E504BC-DA3A-4AD9-BE8F-38E1EB8889CC}
6520,4483,{4EF0B924-917E-11E6-841B-D4BED91EFF1A},SAN FRANCISCO,EMBARCADERO (SF Z),"34kv Bus 1 (Banks 1, 5)",CB 3409,PGE\DMAL,2017-03-15 13:08:51.1218246 -07:00,,022801128,13,3,3,2,346,20.68,20.47,346,20.68,20.47,426,25.46,25.21,426,25.46,25.21,356,21.27,21.06,356,21.27,21.06,431,25.75,25.49,431,25.75,25.49,1000AL KCM 3/C 34KV ARMOR CABLE: SN=493_SE=685_WN=493_WE=685 amp.,,FALSE,FALSE,3000,3000,3000,3000,{EE8CFBDD-9FEC-446F-9CBF-4679BF1421C9}
6521,4484,{E0B54D3E-917D-11E6-841B-D4BED91EFF1A},SAN FRANCISCO,EMBARCADERO (SF Z),"34kv Bus 2 (Banks 2, 3)",CB 3403,PGE\DMAL,2017-03-15 13:13:58.2960342 -07:00,,022801135,13,3,3,2,346,20.68,20.47,346,20.68,20.47,426,25.46,25.21,426,25.46,25.21,356,21.27,21.06,356,21.27,21.06,431,25.75,25.49,431,25.75,25.49,1000AL KCM 3/C 34KV ARMOR CABLE: SN=493_SE=685_WN=493_WE=685 amp.,,FALSE,FALSE,3000,3000,3000,3000,{5E7C878C-0B72-46A3-A3F0-9BD7CF8E3AD7}
6522,4484,{110FB26C-917E-11E6-841B-D4BED91EFF1A},SAN FRANCISCO,EMBARCADERO (SF Z),"34kv Bus 2 (Banks 2, 3)",CB 3406,PGE\DMAL,2017-03-15 13:14:11.1215358 -07:00,,022801136,13,3,3,2,399,23.84,23.6,399,23.84,23.6,491,29.34,29.05,491,29.34,29.05,411,24.56,24.31,411,24.56,24.31,497,29.7,29.4,497,29.7,29.4,1000AL KCM 3/C 34KV ARMOR CABLE: SN=493_SE=685_WN=493_WE=685 amp.,,FALSE,FALSE,3000,3000,3000,3000,{2314F7FD-F18A-473B-B72F-F70F8551839B}
6523,4484,{1E1B10BB-917E-11E6-841B-D4BED91EFF1A},SAN FRANCISCO,EMBARCADERO (SF Z),"34kv Bus 2 (Banks 2, 3)",CB 3407,PGE\DMAL,2017-03-15 13:14:28.4094382 -07:00,,022801107,13,3,3,2,346,20.68,20.47,346,20.68,20.47,426,25.46,25.21,426,25.46,25.21,356,21.27,21.06,356,21.27,21.06,431,25.75,25.49,431,25.75,25.49,1000AL KCM 3/C 34KV ARMOR CABLE: SN=493_SE=685_WN=493_WE=685 amp.,,FALSE,FALSE,3000,3000,3000,3000,{85169734-59D7-4DC5-89C0-6A063DF14295}
6524,4484,{58E8934A-917E-11E6-841B-D4BED91EFF1A},SAN FRANCISCO,EMBARCADERO (SF Z),"34kv Bus 2 (Banks 2, 3)",CB 3410,PGE\DMAL,2017-03-15 13:16:51.0346330 -07:00,,022801127,13,3,3,2,346,20.68,20.47,346,20.68,20.47,426,25.46,25.21,426,25.46,25.21,356,21.27,21.06,356,21.27,21.06,431,25.75,25.49,431,25.75,25.49,1000AL KCM 3/C 34KV ARMOR CABLE: SN=493_SE=685_WN=493_WE=685 amp.,,FALSE,FALSE,3000,3000,3000,3000,{AE1B8C82-F65D-465A-A68A-D7E7C5F2DEA9}
6526,4528,{120E70F1-3D5A-11E6-B38D-D4BED91EFF1A},SAN FRANCISCO,SF J,"12kv Bus 1 (ZJ-1, ZJ-2, ZJ- 3, ZJ- 4, ZJ- 5)",CB 1101,PGE\DMAL,2017-03-15 15:27:39.6228031 -07:00,0222201101,022801137,7,3,3,2,420,9.07,8.98,420,9.07,8.98,470,10.15,10.05,470,10.15,10.05,433,9.35,9.26,433,9.35,9.26,485,10.48,10.38,485,10.48,10.38,,,FALSE,FALSE,3000,3000,3000,3000,{B2319316-0099-49D7-B652-D678CA8DD99B}
6527,4528,{09DB5446-3D5A-11E6-B38D-D4BED91EFF1A},SAN FRANCISCO,SF J,"12kv Bus 1 (ZJ-1, ZJ-2, ZJ- 3, ZJ- 4, ZJ- 5)",CB 1102,PGE\DMAL,2017-03-15 15:31:06.0974597 -07:00,0222201102,022801138,7,3,3,2,320,6.91,6.84,320,6.91,6.84,355,7.67,7.59,355,7.67,7.59,330,7.13,7.06,330,7.13,7.06,366,7.91,7.83,366,7.91,7.83,,,FALSE,FALSE,3000,3000,3000,3000,{271D0A2F-8555-4000-923D-9C61506B20E2}
6528,4528,{120E70EE-3D5A-11E6-B38D-D4BED91EFF1A},SAN FRANCISCO,SF J,"12kv Bus 1 (ZJ-1, ZJ-2, ZJ- 3, ZJ- 4, ZJ- 5)",CB 1103,PGE\DMAL,2017-03-15 15:33:54.1885787 -07:00,0222201103,022801140,7,3,3,2,420,9.07,8.98,420,9.07,8.98,470,10.15,10.05,470,10.15,10.05,433,9.35,9.26,433,9.35,9.26,485,10.48,10.38,485,10.48,10.38,,,FALSE,FALSE,3000,3000,3000,3000,{2A444E5C-695D-438E-8295-7E20F1A834AA}
6529,4528,{0111CA8D-3D5A-11E6-B38D-D4BED91EFF1A},SAN FRANCISCO,SF J,"12kv Bus 1 (ZJ-1, ZJ-2, ZJ- 3, ZJ- 4, ZJ- 5)",CB 1104,PGE\DMAL,2017-03-15 15:35:44.2053317 -07:00,0222201104,022801141,7,3,3,2,320,6.91,6.84,320,6.91,6.84,355,7.67,7.59,355,7.67,7.59,330,7.13,7.06,330,7.13,7.06,366,7.91,7.83,366,7.91,7.83,,,FALSE,FALSE,3000,3000,3000,3000,{FB3553A1-4CA3-4498-BFDA-0A6739AF0B1F}
6530,4528,{FB0345B5-3D59-11E6-B38D-D4BED91EFF1A},SAN FRANCISCO,SF J,"12kv Bus 1 (ZJ-1, ZJ-2, ZJ- 3, ZJ- 4, ZJ- 5)",CB 1105,PGE\DMAL,2017-03-15 15:39:05.8424277 -07:00,0222201105,103071104,7,3,3,2,320,6.91,6.84,320,6.91,6.84,355,7.67,7.59,355,7.67,7.59,330,7.13,7.06,330,7.13,7.06,366,7.91,7.83,366,7.91,7.83,,,FALSE,FALSE,3000,3000,3000,3000,{ED410E7E-FF60-433A-8120-113D2DD26494}
6531,4528,{09DB5449-3D5A-11E6-B38D-D4BED91EFF1A},SAN FRANCISCO,SF J,"12kv Bus 1 (ZJ-1, ZJ-2, ZJ- 3, ZJ- 4, ZJ- 5)",CB 1106,PGE\DMAL,2017-03-15 15:41:28.4997424 -07:00,0222201106,103071105,7,3,3,2,420,9.07,8.98,420,9.07,8.98,470,10.15,10.05,470,10.15,10.05,433,9.35,9.26,433,9.35,9.26,485,10.48,10.38,485,10.48,10.38,,,FALSE,FALSE,3000,3000,3000,3000,{3F2B93CE-2FBF-4C39-AE25-326B966CD713}
6532,4528,{A23BBA97-78E2-11E5-8C7B-9CB70D532D7F},SAN FRANCISCO,SF J,"12kv Bus 1 (ZJ-1, ZJ-2, ZJ- 3, ZJ- 4, ZJ- 5)",CB 1107,PGE\DMAL,2017-03-27 12:37:46.0476077 -07:00,0222201107,103071106,7,3,3,2,1026,22.16,21.94,1026,22.16,21.94,1200,25.92,25.66,1200,25.92,25.66,1046,22.59,22.36,1046,22.59,22.36,1200,25.92,25.66,1200,25.92,25.66,,,FALSE,FALSE,3000,3000,3000,3000,{912E8104-5B51-4F35-9808-E63A107FB6B4}
6534,4528,{504FF0D6-B806-11E6-93A9-D4BED91EFF1A},SAN FRANCISCO,SF J,"12kv Bus 1 (ZJ-1, ZJ-2, ZJ- 3, ZJ- 4, ZJ- 5)",CB J MUNI,PGE\DMAL,2017-04-11 10:24:39.2809644 -07:00,,102971101,7,3,3,2,230,4.97,4.92,230,4.97,4.92,230,4.97,4.92,230,4.97,4.92,230,4.97,4.92,230,4.97,4.92,230,4.97,4.92,230,4.97,4.92,MUNI primary switchgear is inside of Station J. Space is leased by MUNI.,,FALSE,FALSE,3000,3000,3000,3000,{00000000-0000-0000-0000-000000000000}
6535,4528,{0E1867AE-B806-11E6-93A9-D4BED91EFF1A},SAN FRANCISCO,SF J,"12kv Bus 1 (ZJ-1, ZJ-2, ZJ- 3, ZJ- 4, ZJ- 5)",CB 1108,PGE\DMAL,2017-03-28 16:01:27.4041905 -07:00,,102971102,7,3,3,2,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,Capacity Distribution Engineer will be responsible to update final ratings upon project completion,,FALSE,FALSE,3000,3000,3000,3000,{00000000-0000-0000-0000-000000000000}
6536,4529,{87A8FE45-B807-11E6-93A9-D4BED91EFF1A},SF J,"12KV BUS 1 (ZJ-1, ZJ-2, ZJ- 3, ZJ- 4, ZJ- 5)",Bank 1,CB 403,PGE\DMAL,2017-03-15 16:29:34.9093040 -07:00,,102971103,3,3,3,2,400,2.88,2.85,400,2.88,2.85,400,2.88,2.85,400,2.88,2.85,400,2.88,2.85,400,2.88,2.85,400,2.88,2.85,400,2.88,2.85,,,FALSE,FALSE,1665,2165,1998,2498,{18037729-E610-425C-8561-B31E78038BE9}
6537,4529,{93F58EDA-B807-11E6-93A9-D4BED91EFF1A},SF J,"12KV BUS 1 (ZJ-1, ZJ-2, ZJ- 3, ZJ- 4, ZJ- 5)",Bank 1,CB 407,PGE\DMAL,2017-03-28 15:56:54.1193970 -07:00,,102971104,3,3,3,2,400,2.88,2.85,400,2.88,2.85,400,2.88,2.85,400,2.88,2.85,400,2.88,2.85,400,2.88,2.85,400,2.88,2.85,400,2.88,2.85,,,FALSE,FALSE,1457,1894,1748,2000,{ADF7158A-4126-4D77-B0CC-A222E13E1BA4}
6538,4529,{A355DBE4-B807-11E6-93A9-D4BED91EFF1A},SF J,"12KV BUS 1 (ZJ-1, ZJ-2, ZJ- 3, ZJ- 4, ZJ- 5)",Bank 1,CB 409,PGE\DMAL,2017-03-28 15:57:22.2514257 -07:00,,102971105,3,3,3,2,365,2.63,2.6,365,2.63,2.6,394,2.84,2.81,394,2.84,2.81,376,2.71,2.68,376,2.71,2.68,400,2.88,2.85,400,2.88,2.85,,,FALSE,FALSE,1457,1894,1748,2000,{1606E996-8C35-4FCD-9B02-5573085ED2DF}
6539,4528,{49E99B9B-B807-11E6-93A9-D4BED91EFF1A},SAN FRANCISCO,SF J,"12kv Bus 1 (ZJ-1, ZJ-2, ZJ- 3, ZJ- 4, ZJ- 5)",CB D-E/12,PGE\DMAL,2017-03-28 16:01:52.4468450 -07:00,,102971107,7,3,3,2,2000,43.2,42.77,2000,43.2,42.77,2000,43.2,42.77,2000,43.2,42.77,2000,43.2,42.77,2000,43.2,42.77,2000,43.2,42.77,2000,43.2,42.77,,,FALSE,FALSE,3000,3000,3000,3000,{00000000-0000-0000-0000-000000000000}
6540,4528,{593BA12B-B807-11E6-93A9-D4BED91EFF1A},SAN FRANCISCO,SF J,"12kv Bus 1 (ZJ-1, ZJ-2, ZJ- 3, ZJ- 4, ZJ- 5)",CB D-E/22,PGE\DMAL,2017-03-28 16:02:36.9931245 -07:00,,102971109,7,3,3,2,2000,43.2,42.77,2000,43.2,42.77,2000,43.2,42.77,2000,43.2,42.77,2000,43.2,42.77,2000,43.2,42.77,2000,43.2,42.77,2000,43.2,42.77,,,FALSE,FALSE,3000,3000,3000,3000,{00000000-0000-0000-0000-000000000000}
6542,4528,{3441CE61-B807-11E6-93A9-D4BED91EFF1A},SAN FRANCISCO,SF J,"12kv Bus 1 (ZJ-1, ZJ-2, ZJ- 3, ZJ- 4, ZJ- 5)",CAP BK 1-2,PGE\DMAL,2017-03-28 15:58:17.7353381 -07:00,,102971110,7,3,3,2,300,6.48,6.42,300,6.48,6.42,300,6.48,6.42,300,6.48,6.42,300,6.48,6.42,300,6.48,6.42,300,6.48,6.42,300,6.48,6.42,,,FALSE,FALSE,3000,3000,3000,3000,{00000000-0000-0000-0000-000000000000}
6543,4527,{E689FDF0-0E49-11E6-95F2-D4BED91EFF1A},NORTH VALLEY,CENTERVILLE,BANK 1 (Non SCADA),CB 1101 (Non-SCADA),PGE\JBJ8,2017-03-22 16:47:05.2796384 -07:00,102021101,102971111,7,4,4,1,92,1.99,1.97,92,1.99,1.97,110,2.38,2.36,110,2.38,2.36,110,2.38,2.36,110,2.38,2.36,110,2.38,2.36,110,2.38,2.36,transferred from sharepoint,Centerville Bank 2 Net Capability,FALSE,FALSE,92,120,111,138,{186D604F-FA51-4C49-8FD4-C29EDA9760E7}
6546,4532,{6CD4D2A6-BCBD-11E6-93A9-D4BED91EFF1A},SAN FRANCISCO,LARKIN (SF Y),"12kv Bus 1 (Banks 1, 3, 5)",CB FY-1,PGE\DMAL,2017-03-15 18:43:49.3152190 -07:00,,102650401,7,3,3,2,480,10.37,10.27,480,10.37,10.27,559,12.07,11.95,559,12.07,11.95,490,10.58,10.47,490,10.58,10.47,570,12.31,12.19,570,12.31,12.19,,,FALSE,FALSE,3000,3000,3000,3000,{A400AB05-08C4-4513-9ED0-1404F1603CDA}
6547,4532,{DA1D6EFB-F543-11E6-BC23-9CB70D532D7F},SAN FRANCISCO,LARKIN (SF Y),"12kv Bus 1 (Banks 1, 3, 5)",CB FY-2,PGE\DMAL,2017-03-15 18:45:15.8454985 -07:00,,022331101,7,3,3,2,480,10.37,10.27,480,10.37,10.27,559,12.07,11.95,559,12.07,11.95,490,10.58,10.47,490,10.58,10.47,570,12.31,12.19,570,12.31,12.19,,,FALSE,FALSE,3000,3000,3000,3000,{6B331950-CBB9-4A1F-89D4-49D2A0012549}
6548,4532,{FA4F4C59-BCBC-11E6-93A9-D4BED91EFF1A},SAN FRANCISCO,LARKIN (SF Y),"12kv Bus 1 (Banks 1, 3, 5)",CB FY-3,PGE\DMAL,2017-03-15 18:47:04.5506251 -07:00,,022331102,7,3,3,2,517,11.17,11.06,517,11.17,11.06,600,12.96,12.83,600,12.96,12.83,527,11.38,11.27,527,11.38,11.27,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,3000,3000,3000,3000,{B18D5950-322D-47D1-8601-DF7580E8015E}
6549,4532,{0A2ED182-BCBD-11E6-93A9-D4BED91EFF1A},SAN FRANCISCO,LARKIN (SF Y),"12kv Bus 1 (Banks 1, 3, 5)",CB FY-4,PGE\DMAL,2017-03-15 18:48:43.8105124 -07:00,,022331103,7,3,3,2,517,11.17,11.06,517,11.17,11.06,600,12.96,12.83,600,12.96,12.83,527,11.38,11.27,527,11.38,11.27,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,3000,3000,3000,3000,{617D9F98-8316-48B1-B854-D91A9AB611E8}
6550,4532,{C1354A67-3C98-11E6-B38D-D4BED91EFF1A},SAN FRANCISCO,LARKIN (SF Y),"12kv Bus 1 (Banks 1, 3, 5)",CB 1101,PGE\DMAL,2017-03-15 19:13:59.3564959 -07:00,0228001101,022331104,7,3,3,2,420,9.07,8.98,420,9.07,8.98,470,10.15,10.05,470,10.15,10.05,433,9.35,9.26,433,9.35,9.26,485,10.48,10.38,485,10.48,10.38,,,FALSE,FALSE,3000,3000,3000,3000,{DAE1CEB2-5877-43EB-A0EE-AA17CC6F587E}
6551,4532,{9BBBE063-BCBE-11E6-93A9-D4BED91EFF1A},SAN FRANCISCO,LARKIN (SF Y),"12kv Bus 1 (Banks 1, 3, 5)",CB DE TIE/12 (Non-SCADA),PGE\DMAL,2017-03-28 16:28:02.2702169 -07:00,,022331105,7,3,3,2,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,,,FALSE,FALSE,3000,3000,3000,3000,{83AF8E65-129C-48A2-AA82-0E7CE2FC410A}
6552,4532,{B6CD68F3-BCBE-11E6-93A9-D4BED91EFF1A},SAN FRANCISCO,LARKIN (SF Y),"12kv Bus 1 (Banks 1, 3, 5)",CB EF TIE/12 (Non-SCADA),PGE\DMAL,2017-03-28 16:28:22.1015028 -07:00,,022331106,7,3,3,2,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,,,FALSE,FALSE,3000,3000,3000,3000,{8B5E2F58-8132-47C6-93F1-BB3AECB4448C}
6553,4532,{8560FD0A-BCC1-11E6-93A9-D4BED91EFF1A},SAN FRANCISCO,LARKIN (SF Y),"12kv Bus 1 (Banks 1, 3, 5)",CB CAP 3-4/12 (Non-SCADA),PGE\DMAL,2017-03-28 16:27:41.2531106 -07:00,,022331107,7,3,3,2,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,3000,3000,3000,3000,{CBC891BA-92B4-48FC-AFB8-CE3A65EC9E06}
6554,4533,{AC64754F-BCBE-11E6-93A9-D4BED91EFF1A},SAN FRANCISCO,LARKIN (SF Y),"12kv Bus 2 (Banks 2, 4, 6)",CB DE TIE/22 (Non-SCADA),PGE\DMAL,2017-03-28 16:53:57.3800541 -07:00,,022331108,7,3,3,2,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,,,FALSE,FALSE,3000,3000,3000,3000,{978A5141-7C90-4751-827C-6E838B7F2E93}
6555,4533,{BF7215DB-BCBE-11E6-93A9-D4BED91EFF1A},SAN FRANCISCO,LARKIN (SF Y),"12kv Bus 2 (Banks 2, 4, 6)",CB EF TIE/22 (Non-SCADA),PGE\DMAL,2017-03-28 16:54:17.0709139 -07:00,,022331109,7,3,3,2,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,,,FALSE,FALSE,3000,3000,3000,3000,{74099374-949D-433F-A746-E6C2FB618D17}
6556,4533,{662806C0-BCC1-11E6-93A9-D4BED91EFF1A},SAN FRANCISCO,LARKIN (SF Y),"12kv Bus 2 (Banks 2, 4, 6)",CB CAP 5-6/22 (Non-SCADA),PGE\DMAL,2017-03-28 16:53:13.4110819 -07:00,,022801109,7,3,3,2,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,3000,3000,3000,3000,{49EE1EF1-3EA5-4F51-A1D9-18E471755E99}
6557,4532,{C86366FC-3C98-11E6-B38D-D4BED91EFF1A},SAN FRANCISCO,LARKIN (SF Y),"12kv Bus 1 (Banks 1, 3, 5)",CB 1102,PGE\DMAL,2017-03-15 19:13:23.4542230 -07:00,0228001102,022801114,7,3,3,2,420,9.07,8.98,420,9.07,8.98,470,10.15,10.05,470,10.15,10.05,433,9.35,9.26,433,9.35,9.26,485,10.48,10.38,485,10.48,10.38,,,FALSE,FALSE,3000,3000,3000,3000,{0FDF5D77-EE2F-40A9-A87E-6123623892CF}
6558,4532,{C1354A64-3C98-11E6-B38D-D4BED91EFF1A},SAN FRANCISCO,LARKIN (SF Y),"12kv Bus 1 (Banks 1, 3, 5)",CB 1103,PGE\DMAL,2017-03-15 19:16:08.9853891 -07:00,0228001103,022801115,7,3,3,2,420,9.07,8.98,420,9.07,8.98,470,10.15,10.05,470,10.15,10.05,433,9.35,9.26,433,9.35,9.26,485,10.48,10.38,485,10.48,10.38,,,FALSE,FALSE,3000,3000,3000,3000,{9641CAC1-2587-4840-BA21-AE265458F3CB}
6559,4532,{C86366FF-3C98-11E6-B38D-D4BED91EFF1A},SAN FRANCISCO,LARKIN (SF Y),"12kv Bus 1 (Banks 1, 3, 5)",CB 1104,PGE\DMAL,2017-03-15 19:17:57.1134861 -07:00,0228001104,022801116,7,3,3,2,420,9.07,8.98,420,9.07,8.98,470,10.15,10.05,470,10.15,10.05,433,9.35,9.26,433,9.35,9.26,485,10.48,10.38,485,10.48,10.38,,,FALSE,FALSE,3000,3000,3000,3000,{C6D489D9-0751-4C77-B136-6C3FB74425D3}
6560,4532,{C86366F9-3C98-11E6-B38D-D4BED91EFF1A},SAN FRANCISCO,LARKIN (SF Y),"12kv Bus 1 (Banks 1, 3, 5)",CB 1105,PGE\DMAL,2017-03-15 19:20:40.6318781 -07:00,0228001105,022801117,7,3,3,2,420,9.07,8.98,420,9.07,8.98,470,10.15,10.05,470,10.15,10.05,433,9.35,9.26,433,9.35,9.26,485,10.48,10.38,485,10.48,10.38,,,FALSE,FALSE,3000,3000,3000,3000,{505B5D55-1F1C-476A-A276-1D74C8E1A119}
6561,4532,{BA73D286-3C98-11E6-B38D-D4BED91EFF1A},SAN FRANCISCO,LARKIN (SF Y),"12kv Bus 1 (Banks 1, 3, 5)",CB 1106,PGE\DMAL,2017-03-15 19:22:50.7756670 -07:00,0228001106,012061105,7,3,3,2,420,9.07,8.98,420,9.07,8.98,470,10.15,10.05,470,10.15,10.05,433,9.35,9.26,433,9.35,9.26,485,10.48,10.38,485,10.48,10.38,,,FALSE,FALSE,3000,3000,3000,3000,{8B2FA6B8-D194-42F8-924B-6131454D4533}
6562,4532,{002435B7-3C99-11E6-B38D-D4BED91EFF1A},SAN FRANCISCO,LARKIN (SF Y),"12kv Bus 1 (Banks 1, 3, 5)",CB 1112,PGE\DMAL,2017-03-15 19:31:52.2587086 -07:00,0228001112,022801110,7,3,3,2,420,9.07,8.98,420,9.07,8.98,470,10.15,10.05,470,10.15,10.05,433,9.35,9.26,433,9.35,9.26,485,10.48,10.38,485,10.48,10.38,,,FALSE,FALSE,3000,3000,3000,3000,{B4DB47A7-B871-46CF-BF4D-AD2F81569130}
6563,4532,{F0F64FAB-3C98-11E6-B38D-D4BED91EFF1A},SAN FRANCISCO,LARKIN (SF Y),"12kv Bus 1 (Banks 1, 3, 5)",CB 1113,PGE\DMAL,2017-04-04 12:20:37.9557417 -07:00,0228001113,022801111,7,3,3,2,420,9.07,8.98,420,9.07,8.98,470,10.15,10.05,470,10.15,10.05,433,9.35,9.26,433,9.35,9.26,485,10.48,10.38,485,10.48,10.38,,,FALSE,FALSE,3000,3000,3000,3000,{09509747-AEB9-4D2A-8734-55327EEAA795}
6564,4533,{F0F64FA8-3C98-11E6-B38D-D4BED91EFF1A},SAN FRANCISCO,LARKIN (SF Y),"12kv Bus 2 (Banks 2, 4, 6)",CB 1121,PGE\DMAL,2017-03-15 19:37:22.9309683 -07:00,0228001121,022801119,7,3,3,2,420,9.07,8.98,420,9.07,8.98,470,10.15,10.05,470,10.15,10.05,433,9.35,9.26,433,9.35,9.26,485,10.48,10.38,485,10.48,10.38,,,FALSE,FALSE,3000,3000,3000,3000,{F958F498-70F7-4B0D-810D-1FEF2A434B8E}
6565,4533,{002435B4-3C99-11E6-B38D-D4BED91EFF1A},SAN FRANCISCO,LARKIN (SF Y),"12kv Bus 2 (Banks 2, 4, 6)",CB 1122,PGE\DMAL,2017-03-15 19:38:48.4504632 -07:00,0228001122,022011105,7,3,3,2,420,9.07,8.98,420,9.07,8.98,470,10.15,10.05,470,10.15,10.05,433,9.35,9.26,433,9.35,9.26,485,10.48,10.38,485,10.48,10.38,,,FALSE,FALSE,3000,3000,3000,3000,{2A32F231-67F4-4A0E-93F2-EBE012ABFCA3}
6566,4533,{F0F64FA5-3C98-11E6-B38D-D4BED91EFF1A},SAN FRANCISCO,LARKIN (SF Y),"12kv Bus 2 (Banks 2, 4, 6)",CB 1123,PGE\DMAL,2017-03-15 19:40:59.0155304 -07:00,0228001123,022011106,7,3,3,2,420,9.07,8.98,420,9.07,8.98,470,10.15,10.05,470,10.15,10.05,433,9.35,9.26,433,9.35,9.26,485,10.48,10.38,485,10.48,10.38,,,FALSE,FALSE,3000,3000,3000,3000,{8000F2D7-E42A-4542-A066-E10799AF785C}
6567,4533,{E9F92FFE-3C98-11E6-B38D-D4BED91EFF1A},SAN FRANCISCO,LARKIN (SF Y),"12kv Bus 2 (Banks 2, 4, 6)",CB 1124,PGE\DMAL,2017-03-15 19:42:31.5407274 -07:00,0228001124,022011112,7,3,3,2,420,9.07,8.98,420,9.07,8.98,470,10.15,10.05,470,10.15,10.05,433,9.35,9.26,433,9.35,9.26,485,10.48,10.38,485,10.48,10.38,,,FALSE,FALSE,3000,3000,3000,3000,{2408DE37-4484-455F-BBEC-35237C27F72B}
6568,4533,{FA1B07A9-3C98-11E6-B38D-D4BED91EFF1A},SAN FRANCISCO,LARKIN (SF Y),"12kv Bus 2 (Banks 2, 4, 6)",CB 1125,PGE\DMAL,2017-03-15 19:43:53.3155263 -07:00,0228001125,022011114,7,3,3,2,420,9.07,8.98,420,9.07,8.98,470,10.15,10.05,470,10.15,10.05,433,9.35,9.26,433,9.35,9.26,485,10.48,10.38,485,10.48,10.38,,,FALSE,FALSE,3000,3000,3000,3000,{B359B0E8-12A3-48FC-9488-6B563B0AF3BF}
6569,4533,{E9F92FFB-3C98-11E6-B38D-D4BED91EFF1A},SAN FRANCISCO,LARKIN (SF Y),"12kv Bus 2 (Banks 2, 4, 6)",CB 1126,PGE\DMAL,2017-03-15 19:45:14.6846498 -07:00,0228001126,022011115,7,3,3,2,420,9.07,8.98,420,9.07,8.98,470,10.15,10.05,470,10.15,10.05,433,9.35,9.26,433,9.35,9.26,485,10.48,10.38,485,10.48,10.38,,,FALSE,FALSE,3000,3000,3000,3000,{B7FCC3E9-3548-4EAD-9319-00E623B292B7}
6570,4533,{E13AC48B-3C98-11E6-B38D-D4BED91EFF1A},SAN FRANCISCO,LARKIN (SF Y),"12kv Bus 2 (Banks 2, 4, 6)",CB 1129,PGE\DMAL,2017-03-15 19:47:26.1234794 -07:00,0228001129,022011121,7,3,3,2,420,9.07,8.98,420,9.07,8.98,470,10.15,10.05,470,10.15,10.05,433,9.35,9.26,433,9.35,9.26,485,10.48,10.38,485,10.48,10.38,,,FALSE,FALSE,3000,3000,3000,3000,{BDF18AFE-52FC-49C1-9147-6941AC5201AD}
6571,4530,{A0864E4D-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,ORO FINO,Bank 1,CB 1101,PGE\JBJ8,2017-03-15 20:01:49.3005416 -07:00,1030301101,022011117,7,4,4,1,500,10.8,10.69,500,10.8,10.69,500,10.8,10.69,500,10.8,10.69,500,10.8,10.69,500,10.8,10.69,500,10.8,10.69,500,10.8,10.69,trasnferred from sharepoint,,FALSE,FALSE,721,721,721,721,{05269492-85CE-438F-8F72-BCCF4C79200D}
6573,4530,{A0864E56-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,ORO FINO,Bank 1,CB 1102,PGE\JBJ8,2017-03-16 16:45:38.7568068 -07:00,1030301102,022011123,7,4,4,1,300,6.48,6.42,285,6.16,6.1,381,8.23,8.15,361,7.8,7.72,333,7.19,7.12,316,6.83,6.76,403,8.7,8.61,382,8.25,8.17,transferred from sharepoint,,FALSE,FALSE,486,631,583,721,{A759F4C0-DCAE-48BD-A14A-E60659A7298F}
6575,4538,{A0864F4C-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,PARADISE,Bank 1,CB 1101,PGE\JBJ8,2017-03-16 19:16:24.2426380 -07:00,1028301101,022010401,7,4,4,1,591,12.76,12.63,570,12.31,12.19,600,12.96,12.83,570,12.31,12.19,600,12.96,12.83,570,12.31,12.19,600,12.96,12.83,570,12.31,12.19,,Paradise Bank 1 Net Capability,FALSE,FALSE,2083,2640,2200,2640,{BE9F713D-DD49-47CD-B3C0-A3F488AD3586}
