Id,BankId,Afid,DivisionName,SubstationName,BankName,CircuitName,LastChangedBy,DateRevised,CedsaId,CORRECTED CEDSA ID,OperatingVoltageId,SummerLoadFactorId,WinterLoadFactorId,LocationId,SummerNormalOperationalCapabilityAmps,SummerNormalOperationalCapabilityMva,SummerNormalOperationalCapabilityMw,SummerNormalPlanningCapabilityAmps,SummerNormalPlanningCapabilityMva,SummerNormalPlanningCapabilityMw,SummerEmergencyOperationalCapabilityAmps,SummerEmergencyOperationalCapabilityMva,SummerEmergencyOperationalCapabilityMw,SummerEmergencyPlanningCapabilityAmps,SummerEmergencyPlanningCapabilityMva,SummerEmergencyPlanningCapabilityMw,WinterNormalOperationalCapabilityAmps,WinterNormalOperationalCapabilityMva,WinterNormalOperationalCapabilityMw,WinterNormalPlanningCapabilityAmps,WinterNormalPlanningCapabilityMva,WinterNormalPlanningCapabilityMw,WinterEmergencyOperationalCapabilityAmps,WinterEmergencyOperationalCapabilityMva,WinterEmergencyOperationalCapabilityMw,WinterEmergencyPlanningCapabilityAmps,WinterEmergencyPlanningCapabilityMva,WinterEmergencyPlanningCapabilityMw,Notes,TransformerNotes,TransformerDerate,TransformerPlo,TransformerSummerNormalAmps,TransformerSummerEmergencyAmps,TransformerWinterNormalAmps,TransformerWinterEmergencyAmps,DmsGuid
6577,4533,{E13AC48E-3C98-11E6-B38D-D4BED91EFF1A},SAN FRANCISCO,LARKIN (SF Y),"12kv Bus 2 (Banks 2, 4, 6)",CB 1130,PGE\DMAL,2017-03-16 19:29:40.1051901 -07:00,0228001130,022010402,7,3,3,2,420,9.07,8.98,420,9.07,8.98,470,10.15,10.05,470,10.15,10.05,433,9.35,9.26,433,9.35,9.26,485,10.48,10.38,485,10.48,10.38,,,FALSE,FALSE,3000,3000,3000,3000,{5876C542-68AB-4CB6-9CB5-EF12BDF02E84}
6578,4533,{E13AC488-3C98-11E6-B38D-D4BED91EFF1A},SAN FRANCISCO,LARKIN (SF Y),"12kv Bus 2 (Banks 2, 4, 6)",CB 1131,PGE\DMAL,2017-03-16 19:30:58.0809873 -07:00,0228001131,022011101,7,3,3,2,420,9.07,8.98,420,9.07,8.98,470,10.15,10.05,470,10.15,10.05,433,9.35,9.26,433,9.35,9.26,485,10.48,10.38,485,10.48,10.38,,,FALSE,FALSE,3000,3000,3000,3000,{786CD57C-9B82-4293-BD3B-E2AF173978BA}
6579,4533,{DAC92782-3C98-11E6-B38D-D4BED91EFF1A},SAN FRANCISCO,LARKIN (SF Y),"12kv Bus 2 (Banks 2, 4, 6)",CB 1132,PGE\DMAL,2017-03-16 19:32:12.5902098 -07:00,0228001132,022011102,7,3,3,2,420,9.07,8.98,420,9.07,8.98,470,10.15,10.05,470,10.15,10.05,433,9.35,9.26,433,9.35,9.26,485,10.48,10.38,485,10.48,10.38,,,FALSE,FALSE,3000,3000,3000,3000,{C9BDCCA9-707C-4869-8075-6D867BAE78FE}
6580,4533,{DAC9277F-3C98-11E6-B38D-D4BED91EFF1A},SAN FRANCISCO,LARKIN (SF Y),"12kv Bus 2 (Banks 2, 4, 6)",CB 1133,PGE\DMAL,2017-03-16 19:33:18.1599519 -07:00,0228001133,022011104,7,3,3,2,420,9.07,8.98,420,9.07,8.98,470,10.15,10.05,470,10.15,10.05,433,9.35,9.26,433,9.35,9.26,485,10.48,10.38,485,10.48,10.38,,,FALSE,FALSE,3000,3000,3000,3000,{EC297C9C-89E2-4F49-B659-7738FAC1997E}
6581,4533,{D2F26C63-3C98-11E6-B38D-D4BED91EFF1A},SAN FRANCISCO,LARKIN (SF Y),"12kv Bus 2 (Banks 2, 4, 6)",CB 1134,PGE\DMAL,2017-03-16 19:34:43.6985900 -07:00,0228001134,022011107,7,3,3,2,420,9.07,8.98,420,9.07,8.98,470,10.15,10.05,470,10.15,10.05,433,9.35,9.26,433,9.35,9.26,485,10.48,10.38,485,10.48,10.38,,,FALSE,FALSE,3000,3000,3000,3000,{94682AD8-063D-4523-A215-82C34D98DEA4}
6582,4538,{A0864F6A-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,PARADISE,Bank 1,CB 1102,PGE\JBJ8,2017-03-16 20:18:24.5044966 -07:00,1028301102,022011108,7,4,4,1,434,9.37,9.28,412,8.9,8.81,514,11.1,10.99,488,10.54,10.43,471,10.17,10.07,447,9.65,9.55,546,11.79,11.67,518,11.19,11.08,,,FALSE,FALSE,2083,2640,2200,2640,{DFA92B6F-9F39-4CC2-9C08-A2685D2BC8C8}
6584,4538,{A0864F88-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,PARADISE,Bank 1,CB 1106,PGE\JBJ8,2017-03-16 20:25:43.8977635 -07:00,1028301106,022011109,7,4,4,1,434,9.37,9.28,434,9.37,9.28,514,11.1,10.99,514,11.1,10.99,471,10.17,10.07,471,10.17,10.07,546,11.79,11.67,546,11.79,11.67,,,FALSE,FALSE,2083,2640,2200,2640,{22658B5B-B6A0-4322-AEF2-1C4ADD08F0C5}
6586,4540,{A0864FA2-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,PARADISE,Bank 2,CB 1103,PGE\JBJ8,2017-03-22 17:34:35.8885842 -07:00,1028301103,022011110,7,4,4,1,591,12.76,12.63,570,12.31,12.19,600,12.96,12.83,570,12.31,12.19,600,12.96,12.83,570,12.31,12.19,600,12.96,12.83,570,12.31,12.19,transferred from sharepoint,,FALSE,FALSE,2083,2640,2200,2640,{F09D7AE9-096A-4278-A242-9BDC4D50088B}
6589,4540,{A0864FCF-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,PARADISE,Bank 2,CB 1104,PGE\JBJ8,2017-03-22 17:33:52.6760302 -07:00,1028301104,022011111,7,4,4,1,591,12.76,12.63,591,12.76,12.63,667,14.41,14.27,667,14.41,14.27,642,13.87,13.73,642,13.87,13.73,667,14.41,14.27,667,14.41,14.27,transferred from sharepoint,,FALSE,FALSE,2083,2640,2200,2640,{E2EA901E-8298-4874-8B1B-2749569DD1BF}
6591,4540,{A0865009-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,PARADISE,Bank 2,CB 1105,PGE\JBJ8,2017-03-16 21:19:21.8536778 -07:00,1028301105,022011113,7,4,4,1,591,12.76,12.63,591,12.76,12.63,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,transferred from sharepoint,,FALSE,FALSE,2083,2640,2200,2640,{F1082DAA-279E-4B24-B1FB-8A7B4202C2CA}
6592,4550,{BBF46B7A-C0B3-11E6-93A9-D4BED91EFF1A},SAN FRANCISCO,BAYSHORE,Bank 1,CB 3401 (Non-SCADA),PGE\DMAL,2017-03-27 11:50:59.6407075 -07:00,,022011116,13,3,3,2,836,49.96,49.46,836,49.96,49.46,1000,59.76,59.16,1000,59.76,59.16,1000,59.76,59.16,1000,59.76,59.16,1000,59.76,59.16,1000,59.76,59.16,"Billing Metering CT = 800/5. This is capable of handling 150% of continuous load.
MISSING CABLE: 1750MCM LPG 35kV 3/C AL (SN = SE = WN = WE = 1000amp)",,FALSE,FALSE,836,1087,1004,1200,{00000000-0000-0000-0000-000000000000}
6593,4551,{BBF46B7D-C0B3-11E6-93A9-D4BED91EFF1A},SAN FRANCISCO,BAYSHORE,Bank 2,CB 3402 (Non-SCADA),PGE\DMAL,2017-03-27 11:52:37.7659655 -07:00,,022011118,13,3,3,2,836,49.96,49.46,836,49.96,49.46,1000,59.76,59.16,1000,59.76,59.16,1000,59.76,59.16,1000,59.76,59.16,1000,59.76,59.16,1000,59.76,59.16,"Billing Metering CT = 800/5. This is capable of handling 150% of continuous load.
MISSING CABLE: 1750MCM LPG 35kV 3/C AL (SN = SE = WN = WE = 1000amp)",,FALSE,FALSE,836,1087,1004,1200,{00000000-0000-0000-0000-000000000000}
6594,4552,{5A011848-78E2-11E5-8C7B-9CB70D532D7F},SAN FRANCISCO,6TH AVENUE,Bank 1 (Non SCADA),CB 401 (Non-SCADA),PGE\DMAL,2017-03-28 17:28:47.8721990 -07:00,022530401,022011120,3,3,3,2,277,2,1.98,277,2,1.98,360,2.59,2.56,360,2.59,2.56,333,2.4,2.38,333,2.4,2.38,400,2.88,2.85,400,2.88,2.85,Bank Limited,,FALSE,FALSE,277,360,333,400,{2F4BA124-8AD6-4659-8DF7-6AD107617F78}
6595,4553,{5A01184E-78E2-11E5-8C7B-9CB70D532D7F},SAN FRANCISCO,6TH AVENUE,Bank 2 (Non SCADA),CB 402 (Non-SCADA),PGE\DMAL,2017-03-28 17:29:40.5943981 -07:00,022530402,022011124,3,3,3,2,277,2,1.98,277,2,1.98,360,2.59,2.56,360,2.59,2.56,333,2.4,2.38,333,2.4,2.38,400,2.88,2.85,400,2.88,2.85,Bank Limited,,FALSE,FALSE,277,360,333,400,{790486E3-FCF7-4FF0-9335-7AB9CD0D2D82}
6628,4574,{A0864F2E-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,PANORAMA,Bank 1,CB 1102,PGE\AxDj,2017-03-27 20:39:46.9223632 -07:00,1034601102,022011125,8,4,4,1,514,11.22,11.11,514,11.22,11.11,600,13.09,12.96,570,12.44,12.32,570,12.44,12.32,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,,,FALSE,FALSE,1370,1781,1644,2055,{65A7EF2A-11FF-4A98-8544-F341E57DF6D3}
6629,4576,{A6861D4D-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,STILLWATER,Bank 1,CB 1101,PGE\AxDj,2017-03-27 20:48:50.5430021 -07:00,1035601101,103391101,8,4,4,1,345,7.53,7.45,345,7.53,7.45,386,8.42,8.34,386,8.42,8.34,443,9.67,9.57,443,9.67,9.57,473,10.32,10.22,473,10.32,10.22,,,FALSE,FALSE,481,625,577,721,{BD9254DD-CB8A-499F-97F1-E365E2B1415A}
6630,4576,{A6861D64-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,STILLWATER,Bank 1,CB 1102,PGE\AxDj,2017-03-27 20:49:43.2339954 -07:00,1035601102,103391102,8,4,4,1,345,7.53,7.45,345,7.53,7.45,386,8.42,8.34,386,8.42,8.34,443,9.67,9.57,443,9.67,9.57,473,10.32,10.22,473,10.32,10.22,,,FALSE,FALSE,481,625,577,721,{F2CF8AE3-FF93-44D6-A155-BF2D716EFF2E}
6631,4577,{9A705DE0-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,OREGON TRAIL,Bank 1,CB 1102,PGE\AxDj,2017-03-27 20:54:59.3175436 -07:00,1035201102,103541103,8,4,4,1,263,5.74,5.68,263,5.74,5.68,343,7.49,7.42,343,7.49,7.42,316,6.9,6.83,316,6.9,6.83,395,8.62,8.53,395,8.62,8.53,"limiting factor is the bank:
bank capabilities mva/amps: use at your own risk
SUMMER NORMAL			SUMMER EMERGENCY			WINTER NORMAL			WINTER EMERGENCY	
5.46	/  250		                           7.10	/  325		                         6.56	/  301		              8.20	/  376",,FALSE,FALSE,263,343,316,395,{E2774944-24DB-4F14-B60A-9270223838C4}
6632,4578,{9A705E01-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,OREGON TRAIL,Bank 2,CB 1103,PGE\AxDj,2017-03-27 20:57:57.7367051 -07:00,1035201103,103541104,8,4,4,1,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,733,953,879,1099,{5FB0D40D-F2F5-49B7-8931-544C2AB12270}
6633,4578,{9A705E19-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,OREGON TRAIL,Bank 2,CB 1104,PGE\AxDj,2017-03-27 21:02:50.0882424 -07:00,1035201104,103541101,8,4,4,1,383,8.36,8.28,383,8.36,8.28,383,8.36,8.28,383,8.36,8.28,383,8.36,8.28,383,8.36,8.28,383,8.36,8.28,383,8.36,8.28,"axdj notes: circuit capability: use at your own risk:
Summer		Winter	
Nor	Emg	Nor	Emg
  380  	  578	  380	 711",,FALSE,FALSE,733,953,879,1099,{54C359F5-667A-4573-BF6D-1D0BCE797C14}
6634,4532,{7914A3A6-78E2-11E5-8C7B-9CB70D532D7F},SAN FRANCISCO,LARKIN (SF Y),"12kv Bus 1 (Banks 1, 3, 5)",CB 1108,PGE\DMAL,2017-04-10 12:53:00.8797123 -07:00,0228001108,103541102,7,3,3,2,800,17.28,17.11,800,17.28,17.11,800,17.28,17.11,800,17.28,17.11,800,17.28,17.11,800,17.28,17.11,800,17.28,17.11,800,17.28,17.11,"Y-1108AB is limited by station length UG splice/connectors SN=SE=WN=WE=600amp: Standby to Federal Building when Y-1109AB is out. 
Y-1108C is limited 750T - 15kV Shielded PL&N - 4ELC (SN=467_SE=523_WN=481_WE=539). Serves customers.",,FALSE,FALSE,3000,3000,3000,3000,{7B4426DD-A490-444F-96D3-71769C49E9E5}
7822,4635,{BB6141E7-78E3-11E5-8C7B-9CB70D532D7F},DIABLO,CLAYTON,Bank 1,CB 2216,PGE\FCR1,2017-04-21 14:58:19.1177174 -07:00,0120202216,103191101,12,3,3,1,636,24.04,23.8,636,24.04,23.8,792,29.93,29.63,792,29.93,29.63,691,26.12,25.86,691,26.12,25.86,800,30.23,29.93,800,30.23,29.93,,,FALSE,FALSE,1190,1547,1428,1786,{23496C49-007C-43D1-804C-D0B4A8E98C3D}
7823,4635,{BB6141FC-78E3-11E5-8C7B-9CB70D532D7F},DIABLO,CLAYTON,Bank 1,CB 2218,PGE\FCR1,2017-04-21 14:58:37.7007713 -07:00,0120202218,103201101,12,3,3,1,578,21.84,21.62,578,21.84,21.62,689,26.04,25.78,689,26.04,25.78,627,23.7,23.46,627,23.7,23.46,732,27.66,27.38,732,27.66,27.38,,,FALSE,FALSE,1190,1547,1428,1786,{6103EA7A-D539-4E84-8317-C28234811730}
7824,4636,{BB614208-78E3-11E5-8C7B-9CB70D532D7F},DIABLO,CLAYTON,Bank 2,CB 2215,PGE\FCR1,2017-04-21 14:59:50.5351085 -07:00,0120202215,103201102,12,3,3,1,636,24.04,23.8,636,24.04,23.8,792,29.93,29.63,792,29.93,29.63,691,26.12,25.86,691,26.12,25.86,800,30.23,29.93,800,30.23,29.93,,,FALSE,FALSE,1190,1547,1428,1786,{3F7B665C-CB98-4CDA-91DC-A46A8249E48C}
7825,4636,{C1A1E374-78E3-11E5-8C7B-9CB70D532D7F},DIABLO,CLAYTON,Bank 2,CB 2217,PGE\FCR1,2017-04-20 16:34:58.8142055 -07:00,0120202217,103221101,12,3,3,1,503,19.01,18.82,503,19.01,18.82,639,24.15,23.91,639,24.15,23.91,557,21.05,20.84,557,21.05,20.84,674,25.47,25.22,674,25.47,25.22,,,FALSE,FALSE,1190,1547,1428,1786,{0A91905E-FA20-4AF6-8BA3-519EF34F3C1D}
7826,4637,{C1A1E392-78E3-11E5-8C7B-9CB70D532D7F},DIABLO,CLAYTON,Bank 3,CB 2211,PGE\FCR1,2017-04-20 16:39:50.2902107 -07:00,0120202211,102521101,12,3,3,1,578,21.84,21.62,570,21.54,21.32,600,22.68,22.45,570,21.54,21.32,600,22.68,22.45,570,21.54,21.32,600,22.68,22.45,570,21.54,21.32,,,FALSE,FALSE,1190,1547,1428,1786,{89181D23-301D-4F02-BF70-F8F01ED726F1}
7827,4639,{A72330FF-0B22-11E6-9D37-D4BED91EFF1A},SIERRA,PLACER,Bank 2,CB 1101,PGE\MTN6,2017-04-20 17:09:25.4385175 -07:00,1524601101,102521102,8,3,3,2,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,,,FALSE,FALSE,1146,1489,1375,1718,{5CD736B3-51EF-4E87-B7E4-C4E3DE573FFD}
7829,4637,{C1A1E3AA-78E3-11E5-8C7B-9CB70D532D7F},DIABLO,CLAYTON,Bank 3,CB 2212,PGE\FCR1,2017-04-20 16:41:27.8700872 -07:00,0120202212,102521103,12,3,3,1,700,26.46,26.2,700,26.46,26.2,700,26.46,26.2,700,26.46,26.2,700,26.46,26.2,700,26.46,26.2,700,26.46,26.2,700,26.46,26.2,,,FALSE,FALSE,1190,1547,1428,1786,{3CB5179B-70AA-4056-8961-D2F929587FD5}
7830,4637,{C7A1366A-78E3-11E5-8C7B-9CB70D532D7F},DIABLO,CLAYTON,Bank 3,CB 2214,PGE\FCR1,2017-04-21 15:02:54.5089024 -07:00,0120202214,102521104,12,3,3,1,503,19.01,18.82,503,19.01,18.82,639,24.15,23.91,639,24.15,23.91,557,21.05,20.84,557,21.05,20.84,674,25.47,25.22,674,25.47,25.22,,,FALSE,FALSE,1190,1547,1428,1786,{7658A512-0A0A-49D5-84F3-20C81094FEFC}
7831,4631,{9ED2E416-D1CA-11E5-8ECE-9CB70D532D7F},DE ANZA,BRITTON,Bank 2,CB 1107,PGE\MSJ9,2017-04-20 18:11:01.4378666 -07:00,0836101107,024251103,7,3,3,2,564,12.18,12.06,564,12.18,12.06,600,12.96,12.83,570,12.31,12.19,600,12.96,12.83,570,12.31,12.19,600,12.96,12.83,570,12.31,12.19,"SW 1341 - 8 hour emergency rating of 800 Amps

Relay Minimum		Phase:   720A  	T    6    		L   3     		CT Ratio:   600:5
To Operate		Ground:   180A	T  1.5    		L   3     		Ammeter Range 0 to   100",,FALSE,FALSE,2000,2000,2000,2000,{DF6DEE82-8C9A-45E1-A22B-0C9707F10EA4}
7834,4631,{9ED2E434-D1CA-11E5-8ECE-9CB70D532D7F},DE ANZA,BRITTON,Bank 2,CB 1108,PGE\MSJ9,2017-04-20 17:02:03.3927576 -07:00,0836101108,083371112,7,3,3,2,542,11.71,11.59,542,11.71,11.59,600,12.96,12.83,570,12.31,12.19,558,12.05,11.93,558,12.05,11.93,600,12.96,12.83,570,12.31,12.19,"SW 22995 - 8 hour emergency rating of 800 Amps
1/28/2015:(irb2) Updated OH conductor capability, this increased normal 

Relay Minimum		Phase:   720A  	T    6    		L   3  		CT Ratio:   600:5
To Operate		Ground:   180A	T  1.5    		L   1.5  		Ammeter Range 0 to   100",,FALSE,FALSE,2000,2000,2000,2000,{629D324F-88FF-4878-A882-15BC03FA9BEC}
7835,4639,{A7233108-0B22-11E6-9D37-D4BED91EFF1A},SIERRA,PLACER,Bank 2,CB 1102,PGE\MTN6,2017-04-20 16:55:20.7755260 -07:00,1524601102,083371113,8,3,3,1,900,19.64,19.44,855,18.66,18.47,1000,21.82,21.6,1000,21.82,21.6,900,19.64,19.44,855,18.66,18.47,1000,21.82,21.6,1000,21.82,21.6,,,FALSE,FALSE,1146,1489,1375,1718,{A10EE301-45EF-4C18-BCC4-A680A6B046BC}
7836,4638,{C7A13679-78E3-11E5-8C7B-9CB70D532D7F},DIABLO,CLAYTON,Bank 5,CB 1103,PGE\FCR1,2017-04-21 15:06:47.5070081 -07:00,0120201103,083371114,8,3,3,1,282,6.15,6.09,267,5.83,5.77,315,6.87,6.8,299,6.53,6.46,358,7.81,7.73,340,7.42,7.35,382,8.34,8.26,362,7.9,7.82,,,FALSE,FALSE,733,953,879,1099,{566C506D-3526-4244-A405-C38C1C93E13D}
7837,4638,{C7A13684-78E3-11E5-8C7B-9CB70D532D7F},DIABLO,CLAYTON,Bank 5,CB 1104,PGE\FCR1,2017-04-20 16:59:11.0461325 -07:00,0120201104,083371115,8,3,3,1,422,9.21,9.12,422,9.21,9.12,536,11.7,11.58,536,11.7,11.58,468,10.21,10.11,468,10.21,10.11,566,12.35,12.23,566,12.35,12.23,,,FALSE,FALSE,733,953,879,1099,{4831C7A2-3300-433E-AEE7-2A743E56D2B6}
7838,4631,{9ED2E43D-D1CA-11E5-8ECE-9CB70D532D7F},DE ANZA,BRITTON,Bank 2,CB 1109,PGE\MSJ9,2017-04-20 18:11:53.5983613 -07:00,0836101109,083611105,7,3,3,2,564,12.18,12.06,564,12.18,12.06,600,12.96,12.83,570,12.31,12.19,600,12.96,12.83,570,12.31,12.19,600,12.96,12.83,570,12.31,12.19,"SW 10501 - 8 hour emergency rating of 800 Amps

Relay Minimum		Phase:   720A  	T    6    		L   3  		CT Ratio:   600:5
To Operate		Ground:   180A	T  1.5    		L   1.5  		Ammeter Range 0 to   100",,FALSE,FALSE,2000,2000,2000,2000,{43E3835D-40BB-4D64-933F-B9B57CDF2DC2}
8123,4745,{DAB1BF62-3C97-11E6-B38D-D4BED91EFF1A},SAN FRANCISCO,BEACH (SF Q),BANK 2 (QF-1),CB 402 (Non-SCADA),PGE\DMAL,2017-05-11 18:04:32.9975819 -07:00,022340402,102121101,3,3,3,2,277,2,1.98,277,2,1.98,360,2.59,2.56,360,2.59,2.56,333,2.4,2.38,333,2.4,2.38,400,2.88,2.85,380,2.74,2.71,,,FALSE,FALSE,277,360,333,400,{E32D8232-7801-4577-BFC2-63A3A3B6243A}
8124,4746,{AE9AF483-78E2-11E5-8C7B-9CB70D532D7F},SAN FRANCISCO,YOSEMITE,Bank 1,CB 401 (Non-SCADA),PGE\DMAL,2017-05-11 18:27:17.4622211 -07:00,022490401,102121102,3,3,3,2,400,2.88,2.85,380,2.74,2.71,400,2.88,2.85,380,2.74,2.71,400,2.88,2.85,380,2.74,2.71,400,2.88,2.85,380,2.74,2.71,,,FALSE,FALSE,555,721,666,800,{73A19CE3-89EE-4E07-BF55-437CA55D0C15}
8125,4746,{AE9AF486-78E2-11E5-8C7B-9CB70D532D7F},SAN FRANCISCO,YOSEMITE,Bank 1,CB 402 (Non-SCADA),PGE\DMAL,2017-05-11 18:31:00.6245126 -07:00,022490402,022781101,3,3,3,2,400,2.88,2.85,380,2.74,2.71,400,2.88,2.85,380,2.74,2.71,400,2.88,2.85,380,2.74,2.71,400,2.88,2.85,380,2.74,2.71,,,FALSE,FALSE,555,721,666,800,{4B50D8B5-BF85-4C5E-83D4-7BAD0DE866ED}
8126,4747,{AE9AF48C-78E2-11E5-8C7B-9CB70D532D7F},SAN FRANCISCO,YOSEMITE,Bank 2,CB 403 (Non-SCADA),PGE\DMAL,2017-05-12 14:49:49.3252900 -07:00,022490403,022781103,3,3,3,2,319,2.3,2.28,319,2.3,2.28,400,2.88,2.85,380,2.74,2.71,383,2.76,2.73,380,2.74,2.71,400,2.88,2.85,380,2.74,2.71,,,FALSE,FALSE,319,400,383,400,{7FB7CC6E-A98B-48F0-894D-6923DAADB071}
8127,4269,{204BF3A3-4AAF-11E6-AFF0-80000BC6CD8D},EAST BAY,OAKLAND X,Bank 2,CB 1102,PGE\C7CF,2017-05-23 17:09:22.8053566 -07:00,012541102,022781102,7,3,3,2,500,10.8,10.69,500,10.8,10.69,500,10.8,10.69,500,10.8,10.69,500,10.8,10.69,500,10.8,10.69,500,10.8,10.69,500,10.8,10.69,,,FALSE,FALSE,1388,1805,1666,2083,{0E8BB8A8-1739-4804-BE11-91BC16B6A2EA}
8128,4750,{AE9AF46E-78E2-11E5-8C7B-9CB70D532D7F},SAN FRANCISCO,TARAVAL,Bank 1,CB 401 (Non-SCADA),PGE\DMAL,2017-05-12 15:08:51.6553461 -07:00,022500401,022780401,3,3,3,2,277,2,1.98,277,2,1.98,360,2.59,2.56,360,2.59,2.56,333,2.4,2.38,333,2.4,2.38,400,2.88,2.85,380,2.74,2.71,,,FALSE,FALSE,277,360,333,416,{5046044E-BBE4-4E00-BE08-1925B0366DD5}
8129,4749,{AE9AF474-78E2-11E5-8C7B-9CB70D532D7F},SAN FRANCISCO,TARAVAL,Bank 2,CB 402 (Non-SCADA),PGE\DMAL,2017-05-12 15:14:36.5712224 -07:00,022500402,022780402,3,3,3,2,319,2.3,2.28,319,2.3,2.28,400,2.88,2.85,380,2.74,2.71,383,2.76,2.73,380,2.74,2.71,400,2.88,2.85,380,2.74,2.71,,,FALSE,FALSE,319,414,383,478,{F7A67E4A-96C1-423B-9AF1-B67CF6D8DDA8}
8130,4748,{AE9AF47A-78E2-11E5-8C7B-9CB70D532D7F},SAN FRANCISCO,TARAVAL,Bank 3,CB 403 (Non-SCADA),PGE\DMAL,2017-05-12 15:17:54.5909075 -07:00,022500403,022780403,3,3,3,2,319,2.3,2.28,319,2.3,2.28,400,2.88,2.85,380,2.74,2.71,383,2.76,2.73,380,2.74,2.71,400,2.88,2.85,380,2.74,2.71,,,FALSE,FALSE,319,414,383,478,{329B3629-D8A1-47B9-BE88-E2387537691C}
8131,4751,{66585543-78E2-11E5-8C7B-9CB70D532D7F},SAN FRANCISCO,CASTRO,Bank 1,CB 401 (Non-SCADA),PGE\DMAL,2017-05-12 19:26:31.7108376 -07:00,022480401,022780404,3,3,3,2,319,2.3,2.28,319,2.3,2.28,400,2.88,2.85,380,2.74,2.71,383,2.76,2.73,380,2.74,2.71,400,2.88,2.85,380,2.74,2.71,,,FALSE,FALSE,319,414,383,432,{B94CC324-D0C3-4D2A-BF52-66EA45BC8EA9}
8132,4752,{66585549-78E2-11E5-8C7B-9CB70D532D7F},SAN FRANCISCO,CASTRO,Bank 2,CB 402 (Non-SCADA),PGE\DMAL,2017-05-12 19:30:59.7932664 -07:00,022480402,082991101,3,3,3,2,277,2,1.98,277,2,1.98,360,2.59,2.56,360,2.59,2.56,333,2.4,2.38,333,2.4,2.38,400,2.88,2.85,380,2.74,2.71,,,FALSE,FALSE,277,360,333,416,{87B5E951-A14A-4469-B6A7-914C9A786E23}
8133,4613,{7152DB68-368C-11E7-813A-005056AE4E7D},SAN FRANCISCO,MARINA (SF F),"12kv Bus 1 (FY-1, FY-2, FY-3, FY-4)",CB 1103,PGE\DMAL,2017-05-12 19:46:48.1130173 -07:00,022781103,082991102,21,3,3,2,517,10.75,10.64,517,10.75,10.64,600,12.47,12.35,600,12.47,12.35,527,10.95,10.84,527,10.95,10.84,600,12.47,12.35,600,12.47,12.35,,,FALSE,FALSE,4000,4000,4000,4000,{00000000-0000-0000-0000-000000000000}
8134,4430,{E7BAE640-3C97-11E6-B38D-D4BED91EFF1A},SAN FRANCISCO,21ST AVENUE,BANK 2,CB 402 (Non-SCADA),PGE\DMAL,2017-05-12 20:36:06.2397478 -07:00,022550402,022780405,3,3,3,2,346,2.49,2.47,346,2.49,2.47,400,2.88,2.85,400,2.88,2.85,400,2.88,2.85,400,2.88,2.85,400,2.88,2.85,400,2.88,2.85,,,FALSE,FALSE,346,451,416,520,{74DB5C77-316A-41F9-BF2E-E8A3AE9FE4DE}
8135,4431,{77E5E045-3D5A-11E6-B38D-D4BED91EFF1A},SAN FRANCISCO,21ST AVENUE,BANK 3,CB 403 (Non-SCADA),PGE\DMAL,2017-05-12 20:41:20.3442416 -07:00,022550403,082991103,3,3,3,2,319,2.3,2.28,319,2.3,2.28,400,2.88,2.85,380,2.74,2.71,383,2.76,2.73,380,2.74,2.71,400,2.88,2.85,380,2.74,2.71,,,FALSE,FALSE,319,414,383,432,{ABBE774E-DA58-4273-AF15-FF767CE6F353}
8136,4754,{599CBB8C-3D5A-11E6-B38D-D4BED91EFF1A},SAN FRANCISCO,JUDAH,Bank 1,CB 401 (Non-SCADA),PGE\DMAL,2017-05-12 21:23:14.1162340 -07:00,022400401,082991104,3,3,3,2,277,2,1.98,277,2,1.98,360,2.59,2.56,360,2.59,2.56,333,2.4,2.38,333,2.4,2.38,400,2.88,2.85,380,2.74,2.71,,,FALSE,FALSE,277,360,333,416,{5F30A8FF-8EB4-4227-A60D-3BD05C4D31CE}
8137,4755,{5366C451-3D5A-11E6-B38D-D4BED91EFF1A},SAN FRANCISCO,JUDAH,Bank 2,CB 402 (Non-SCADA),PGE\DMAL,2017-05-12 21:27:23.9458438 -07:00,022400402,022780407,3,3,3,2,277,2,1.98,277,2,1.98,360,2.59,2.56,360,2.59,2.56,333,2.4,2.38,333,2.4,2.38,400,2.88,2.85,380,2.74,2.71,,,FALSE,FALSE,277,360,333,416,{EDE72AB5-A1B1-46E5-AE7A-66D360B3713A}
8138,4756,{A609EB39-3D5A-11E6-B38D-D4BED91EFF1A},SAN FRANCISCO,PORTOLA,BANK 1,CB 401 (Non-SCADA),PGE\DMAL,2017-05-12 21:33:07.4108550 -07:00,022610401,022780408,3,3,3,2,277,2,1.98,277,2,1.98,360,2.59,2.56,360,2.59,2.56,333,2.4,2.38,333,2.4,2.38,400,2.88,2.85,380,2.74,2.71,,,FALSE,FALSE,277,360,333,416,{ECD4ECC7-8FD3-459A-9252-EF4592BFBD9B}
8139,4757,{9E2F7BFB-3D5A-11E6-B38D-D4BED91EFF1A},SAN FRANCISCO,PORTOLA,BANK 2,CB 402 (Non-SCADA),PGE\DMAL,2017-05-12 21:37:34.8224537 -07:00,022610402,082991105,3,3,3,2,277,2,1.98,277,2,1.98,360,2.59,2.56,360,2.59,2.56,333,2.4,2.38,333,2.4,2.38,400,2.88,2.85,380,2.74,2.71,,,FALSE,FALSE,277,360,333,416,{F570CD35-375A-4D60-BE9F-0ABCD5DFF8FE}
8140,4730,{58DA2F8F-B8DA-11E6-93A9-D4BED91EFF1A},SAN FRANCISCO,SF K,"12kv Main Bus (KX-1, KX-2, KX-3, KX-4)",CB D-E TIE/2,PGE\DMAL,2017-05-16 10:44:25.7983842 -07:00,,014101101,7,3,3,2,1200,25.92,25.66,1200,25.92,25.66,1200,25.92,25.66,1200,25.92,25.66,1200,25.92,25.66,1200,25.92,25.66,1200,25.92,25.66,1200,25.92,25.66,,,FALSE,FALSE,4000,4000,4000,4000,{0DA8AB29-CA55-4D18-B92F-64BBD34FC5E7}
8142,4730,{E6BD2CC9-B8DC-11E6-93A9-D4BED91EFF1A},SAN FRANCISCO,SF K,"12kv Main Bus (KX-1, KX-2, KX-3, KX-4)",CB E BUS TIE/2 (E PAR/2),PGE\DMAL,2017-05-16 10:32:55.0773917 -07:00,,082991106,7,3,3,2,1200,25.92,25.66,1200,25.92,25.66,1200,25.92,25.66,1200,25.92,25.66,1200,25.92,25.66,1200,25.92,25.66,1200,25.92,25.66,1200,25.92,25.66,,,FALSE,FALSE,4000,4000,4000,4000,{A18E0E0C-7B93-417D-8433-F428093732CD}
8143,4730,{F591336F-B8D9-11E6-93A9-D4BED91EFF1A},SAN FRANCISCO,SF K,"12kv Main Bus (KX-1, KX-2, KX-3, KX-4)",CB 1101,PGE\DMAL,2017-05-16 10:43:44.7841439 -07:00,,082991107,7,3,3,2,505,10.91,10.8,505,10.91,10.8,586,12.66,12.53,570,12.31,12.19,515,11.12,11.01,515,11.12,11.01,598,12.92,12.79,570,12.31,12.19,,,FALSE,FALSE,4000,4000,4000,4000,{F41B15A1-52EF-4CD9-A184-E10DDCC2C5B2}
8145,4591,{71CB6596-2DA0-11E6-B38D-D4BED91EFF1A},EAST BAY,BERKELEY F,"12kv Bus 1 (FG-1, FG-2, FG-3, FG-4)",CB 1102,PGE\C7CF,2017-05-23 10:49:17.7237828 -07:00,0120601102,082991108,7,3,3,2,397,8.57,8.48,397,8.57,8.48,448,9.68,9.58,448,9.68,9.58,412,8.9,8.81,412,8.9,8.81,461,9.96,9.86,461,9.96,9.86,,,FALSE,FALSE,2000,2000,2000,2000,{BE354560-D959-4AE4-8861-2F9D7EBE7F31}
8148,4758,{B7382973-D1CA-11E5-8ECE-9CB70D532D7F},DE ANZA,WOLFE,Bank 1,CB 1104,PGE\MSJ9,2017-05-16 17:23:22.3033620 -07:00,0836701104,082991109,7,3,3,2,541,11.68,11.56,541,11.68,11.56,600,12.96,12.83,570,12.31,12.19,557,12.03,11.91,557,12.03,11.91,600,12.96,12.83,570,12.31,12.19,,,FALSE,FALSE,2083,2708,2500,3125,{CC9CFA76-5672-4D67-B32F-444B8DCCF179}
8150,4758,{B738298A-D1CA-11E5-8ECE-9CB70D532D7F},DE ANZA,WOLFE,Bank 1,CB 1105,PGE\MSJ9,2017-05-16 17:23:12.8805392 -07:00,0836701105,082991110,7,3,3,2,541,11.68,11.56,541,11.68,11.56,600,12.96,12.83,570,12.31,12.19,557,12.03,11.91,557,12.03,11.91,600,12.96,12.83,570,12.31,12.19,"Relay Minimum		Phase:   720A  	T   6.0   		L   3.0		CT Ratio:   600:5
To Operate		Ground:   182A	T   1.5    		L   2   		Ammeter Range 0 to   100
Comments:							
	INSTANTANEOUS = 4800A",,FALSE,FALSE,2083,2708,2500,3125,{3C0674AC-88CB-49C4-AA8E-8F39C916FC3D}
8151,4758,{B73829A1-D1CA-11E5-8ECE-9CB70D532D7F},DE ANZA,WOLFE,Bank 1,CB 1106,PGE\MSJ9,2017-05-16 17:25:11.5082620 -07:00,0836701106,083611106,7,3,3,2,541,11.68,11.56,541,11.68,11.56,600,12.96,12.83,570,12.31,12.19,557,12.03,11.91,557,12.03,11.91,600,12.96,12.83,570,12.31,12.19,"Relay Minimum		Phase:   720A  	T   6.0   		L   3.0		CT Ratio:   600:5
To Operate		Ground:   182A	T   1.5   		L   2.0		Ammeter Range 0 to   100
Comments:							
	INSTANTANEOUS = 4800A",,FALSE,FALSE,2083,2708,2500,3125,{B64D9A91-8EC7-4F2B-B1E5-E399C3341768}
8154,4759,{B73829AE-D1CA-11E5-8ECE-9CB70D532D7F},DE ANZA,WOLFE,Bank 2,CB 1107,PGE\MSJ9,2017-05-16 17:30:28.5456874 -07:00,0836701107,014101102,7,3,3,2,564,12.18,12.06,564,12.18,12.06,600,12.96,12.83,570,12.31,12.19,600,12.96,12.83,570,12.31,12.19,600,12.96,12.83,570,12.31,12.19,"Relay Minimum		Phase:   720A  	T   6.0   		L   2.0		CT Ratio:   600:5
To Operate		Ground:   180A	T   1.5   		L   2.0		Ammeter Range 0 to   100
Comments:							
	INSTANTANEOUS = 4800A",,FALSE,FALSE,1388,1805,1666,2083,{6B969BA0-570A-4BEB-AF89-32D86B7D0BEF}
8155,4280,{08EB74F0-22D1-11E6-AE4A-D4BED91EFF1A},EAST BAY,OAKLAND K,Bank 2,CB 1102,PGE\C7CF,2017-05-31 16:35:02.7024733 -07:00,0121001102,014101105,7,3,3,2,344,7.43,7.36,344,7.43,7.36,447,9.65,9.55,447,9.65,9.55,412,8.9,8.81,412,8.9,8.81,515,11.12,11.01,515,11.12,11.01,,,FALSE,FALSE,1736,2257,2083,2604,{10759ED0-BD2F-4C46-914D-A185F52EA58C}
8156,4280,{08EB74F3-22D1-11E6-AE4A-D4BED91EFF1A},EAST BAY,OAKLAND K,Bank 2,CB 1104,PGE\C7CF,2017-06-05 15:54:26.8115185 -07:00,0121001104,013850401,7,3,3,2,475,10.26,10.16,475,10.26,10.16,500,10.8,10.69,500,10.8,10.69,489,10.56,10.45,489,10.56,10.45,500,10.8,10.69,500,10.8,10.69,,,FALSE,FALSE,1736,2257,2083,2604,{B1184214-1973-4AC5-8808-44D919C36974}
8159,4759,{B73829C5-D1CA-11E5-8ECE-9CB70D532D7F},DE ANZA,WOLFE,Bank 2,CB 1108,PGE\MSJ9,2017-05-19 10:52:38.8923809 -07:00,0836701108,012022213,7,3,3,2,600,12.96,12.83,570,12.31,12.19,600,12.96,12.83,570,12.31,12.19,600,12.96,12.83,570,12.31,12.19,600,12.96,12.83,570,12.31,12.19,"Relay Minimum		Phase:   800A  	T   5.0   		L   3.0		CT Ratio:   600:5
To Operate		Ground:   161A	T   1.0   		L   3.0		Ammeter Range 0 to   100
Comments:							
	INSTANTANEOUS = 7200A",,FALSE,FALSE,1388,1805,1666,2083,{5CBA095E-B458-4075-977F-894986D73D23}
8160,4759,{B73829CE-D1CA-11E5-8ECE-9CB70D532D7F},DE ANZA,WOLFE,Bank 2,CB 1109,PGE\MSJ9,2017-05-19 10:56:53.2798171 -07:00,0836701109,152461103,7,3,3,2,541,11.68,11.56,541,11.68,11.56,600,12.96,12.83,570,12.31,12.19,557,12.03,11.91,557,12.03,11.91,600,12.96,12.83,570,12.31,12.19,"Relay Minimum		Phase:   720A  	T   6.0   		L   2.5		CT Ratio:   600:5
To Operate		Ground:   182A	T  1.5    		L   3.0		Ammeter Range 0 to   100
Comments:							
	INSTANTANEOUS = 4800A",,FALSE,FALSE,1388,1805,1666,2083,{7DCAB1D0-C0D3-4008-A163-3D8DF68897B7}
8161,4759,{B73829D7-D1CA-11E5-8ECE-9CB70D532D7F},DE ANZA,WOLFE,Bank 2,CB 1110,PGE\MSJ9,2017-05-19 11:01:50.3995261 -07:00,0836701110,012960401,7,4,4,2,542,11.71,11.59,542,11.71,11.59,600,12.96,12.83,570,12.31,12.19,558,12.05,11.93,558,12.05,11.93,600,12.96,12.83,570,12.31,12.19,"Relay Minimum		Phase:   720A  	T    6    		L   4.0		CT Ratio:   600:5
To Operate		Ground:   180A	T  1.5    		L   1.5		Ammeter Range 0 to   100
Comments:							
	* 3 spans of 397AL on Homestead rated @ 4ft/sec wind speed.",,FALSE,FALSE,1388,1805,1666,2083,{EAFDECD7-839F-4937-9BE4-F39988778371}
8162,2767,{EA599E13-5FFE-11E6-9BE4-80000BC6CD8D},KERN,POSO MOUNTAIN,Bank 2,CB 2103,PGE\JCS9,2017-05-22 09:19:21.8547539 -07:00,253642103,083611110,12,3,3,1,515,19.46,19.27,489,18.48,18.3,578,21.84,21.62,549,20.75,20.54,666,25.17,24.92,632,23.89,23.65,667,25.21,24.96,667,25.21,24.96,This is 3W 21kV,,FALSE,FALSE,1190,1547,1428,1786,{89FED8D6-BD51-4618-8F08-144DA25FD16F}
8164,2745,{2D2A340A-2F5E-11E6-B38D-D4BED91EFF1A},KERN,SHAFTER,BANK 3,CB 1111,PGE\JCS9,2017-05-22 14:34:41.7084200 -07:00,2536501111,083611111,8,3,3,1,636,13.88,13.74,636,13.88,13.74,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,667,14.56,14.41,,,FALSE,FALSE,2061,2680,2474,3000,{D3B19AF1-57EE-4255-B250-66D289A25D95}
8166,2745,{3453C2E2-2F5E-11E6-B38D-D4BED91EFF1A},KERN,SHAFTER,BANK 3,CB 1112,PGE\JCS9,2017-05-22 14:47:20.5947425 -07:00,2536501112,152461104,8,3,3,1,515,11.24,11.13,489,10.67,10.56,578,12.61,12.48,549,11.98,11.86,666,14.53,14.38,632,13.79,13.65,667,14.56,14.41,633,13.81,13.67,,,FALSE,FALSE,2061,2680,2474,3000,{6C7F06C7-9667-4D6C-BBD6-B1CD2B246F78}
8167,4591,{DF1B40DA-2DA0-11E6-B38D-D4BED91EFF1A},EAST BAY,BERKELEY F,"12kv Bus 1 (FG-1, FG-2, FG-3, FG-4)",CB 1103,PGE\C7CF,2017-05-23 11:11:16.6069608 -07:00,0120601103,012960402,7,3,3,2,397,8.57,8.48,397,8.57,8.48,487,10.52,10.41,487,10.52,10.41,458,9.89,9.79,458,9.89,9.79,509,10.99,10.88,509,10.99,10.88,,,FALSE,FALSE,2000,2000,2000,2000,{1649B777-2F73-45A8-A6B5-0C6DDF975B68}
8168,4761,{BC52961F-2D9F-11E6-B38D-D4BED91EFF1A},EAST BAY,BERKELEY F,"12kv Bus 2 (DWF-1, DWF-2, DWF-3)",CB 1101,PGE\C7CF,2017-05-23 11:58:51.5662622 -07:00,0120601101,013432206,7,3,3,2,350,7.56,7.48,350,7.56,7.48,392,8.47,8.39,392,8.47,8.39,361,7.8,7.72,361,7.8,7.72,404,8.73,8.64,404,8.73,8.64,,,FALSE,FALSE,2000,2000,2000,2000,{F21E0795-5386-4399-A1DA-160D54D20399}
6635,4532,{72FB6773-78E2-11E5-8C7B-9CB70D532D7F},SAN FRANCISCO,LARKIN (SF Y),"12kv Bus 1 (Banks 1, 3, 5)",CB 1120,PGE\DMAL,2017-04-10 12:53:34.1138893 -07:00,022801120,013432207,7,3,3,2,462,9.98,9.88,462,9.98,9.88,538,11.62,11.5,538,11.62,11.5,471,10.17,10.07,471,10.17,10.07,549,11.86,11.74,549,11.86,11.74,,,FALSE,FALSE,3000,3000,3000,3000,{DC9CB8B9-3856-452B-B0C3-42793EEE7EBE}
6636,4532,{72FB678C-78E2-11E5-8C7B-9CB70D532D7F},SAN FRANCISCO,LARKIN (SF Y),"12kv Bus 1 (Banks 1, 3, 5)",CB 1128,PGE\DMAL,2017-04-10 12:56:01.2492363 -07:00,0228001128,013432208,7,3,3,2,446,9.63,9.53,446,9.63,9.53,549,11.86,11.74,549,11.86,11.74,459,9.91,9.81,459,9.91,9.81,556,12.01,11.89,556,12.01,11.89,,,FALSE,FALSE,3000,3000,3000,3000,{9C5BE312-216B-4EEC-B99F-F3D887C74C4B}
6637,4532,{A8CA3D42-5FCD-11E6-9BE4-80000BC6CD8D},SAN FRANCISCO,LARKIN (SF Y),"12kv Bus 1 (Banks 1, 3, 5)",CB 1135,PGE\DMAL,2017-04-10 13:09:34.0511060 -07:00,022801135,152491101,7,3,3,2,446,9.63,9.53,446,9.63,9.53,549,11.86,11.74,549,11.86,11.74,459,9.91,9.81,459,9.91,9.81,556,12.01,11.89,556,12.01,11.89,"Parallel 4/0XLP-PVC ELC=2 (SN=486, SE=598, WN=500, WE=606)",,FALSE,FALSE,3000,3000,3000,3000,{3EC68588-58EF-40D5-B8A7-9D3E054BBB63}
6638,4532,{7914A379-78E2-11E5-8C7B-9CB70D532D7F},SAN FRANCISCO,LARKIN (SF Y),"12kv Bus 1 (Banks 1, 3, 5)",CB 1136,PGE\DMAL,2017-04-10 13:12:13.0914657 -07:00,022801136,152491102,7,3,3,2,446,9.63,9.53,446,9.63,9.53,549,11.86,11.74,549,11.86,11.74,459,9.91,9.81,459,9.91,9.81,556,12.01,11.89,556,12.01,11.89,,,FALSE,FALSE,3000,3000,3000,3000,{8BAE2B30-2BF5-45DE-8E07-3902E59DAB56}
6639,4533,{3787DCF6-5E3E-11E6-9BE4-80000BC6CD8D},SAN FRANCISCO,LARKIN (SF Y),"12kv Bus 2 (Banks 2, 4, 6)",CB 1107,PGE\DMAL,2017-04-10 13:17:24.7905990 -07:00,022801107,022280401,7,3,3,2,445,9.61,9.51,445,9.61,9.51,494,10.67,10.56,494,10.67,10.56,458,9.89,9.79,458,9.89,9.79,509,10.99,10.88,509,10.99,10.88,,,FALSE,FALSE,3000,3000,3000,3000,{0C927E56-C1F4-46A0-87C0-251958D6F7A7}
6641,4533,{72FB677E-78E2-11E5-8C7B-9CB70D532D7F},SAN FRANCISCO,LARKIN (SF Y),"12kv Bus 2 (Banks 2, 4, 6)",CB 1127,PGE\DMAL,2017-04-10 13:37:37.3855754 -07:00,0228001127,022280403,7,3,3,2,412,8.9,8.81,412,8.9,8.81,507,10.95,10.84,507,10.95,10.84,424,9.16,9.07,424,9.16,9.07,513,11.08,10.97,513,11.08,10.97,,,FALSE,FALSE,3000,3000,3000,3000,{681A123E-AC34-4D63-BF23-354E10647C0D}
6642,4533,{7F8CAAD1-78E2-11E5-8C7B-9CB70D532D7F},SAN FRANCISCO,LARKIN (SF Y),"12kv Bus 2 (Banks 2, 4, 6)",CB 1137,PGE\DMAL,2017-05-16 11:45:55.6759482 -07:00,022801137,022280405,7,3,3,2,481,10.39,10.29,481,10.39,10.29,592,12.79,12.66,592,12.79,12.66,495,10.69,10.58,495,10.69,10.58,599,12.94,12.81,599,12.94,12.81,Standby to CPUC Building ATS (ATS 20576/20570 - 45amp).,,FALSE,FALSE,4000,4000,4000,4000,{7BED3EC9-472C-4D30-83ED-E8FDDB762B4B}
6643,4533,{7F8CAAD6-78E2-11E5-8C7B-9CB70D532D7F},SAN FRANCISCO,LARKIN (SF Y),"12kv Bus 2 (Banks 2, 4, 6)",CB 1138,PGE\DMAL,2017-04-10 14:11:29.1952134 -07:00,022801138,022280402,7,3,3,2,517,11.17,11.06,517,11.17,11.06,600,12.96,12.83,600,12.96,12.83,527,11.38,11.27,527,11.38,11.27,600,12.96,12.83,600,12.96,12.83,Normal Source to MUNI Richmond Sub ATS (ATS 152H/252H - 80amp),,FALSE,FALSE,3000,3000,3000,3000,{C97AFEF3-E7EB-481D-9478-A403DC340A03}
6644,4533,{7914A381-78E2-11E5-8C7B-9CB70D532D7F},SAN FRANCISCO,LARKIN (SF Y),"12kv Bus 2 (Banks 2, 4, 6)",CB 1140,PGE\DMAL,2017-04-10 14:11:51.3669343 -07:00,022801140,022280406,7,3,3,2,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,3000,3000,3000,3000,{FE399EBD-54E8-4D0B-9E41-96E3C8988517}
6645,4533,{7F8CAAF9-78E2-11E5-8C7B-9CB70D532D7F},SAN FRANCISCO,LARKIN (SF Y),"12kv Bus 2 (Banks 2, 4, 6)",CB 1141,PGE\DMAL,2017-05-16 11:47:45.3644699 -07:00,022801141,022280408,7,3,3,2,555,11.99,11.87,555,11.99,11.87,600,12.96,12.83,600,12.96,12.83,566,12.22,12.1,566,12.22,12.1,600,12.96,12.83,600,12.96,12.83,"Feeder shares ductline with Y1108AB and Y1109AB. Either Y1108AB or Y1109AB carries the Federal Building, thus ELC = 3.",,FALSE,FALSE,4000,4000,4000,4000,{AE533969-71FC-4F13-BC31-039DA0EF458E}
6646,1076,{7976ACD2-9010-11E6-841B-D4BED91EFF1A},EAST BAY,EL CERRITO G,Bank 4,CB BANK 4/2D,PGE\MUSF,2017-03-29 11:40:08.0542747 -07:00,,083421106,7,4,4,2,2777,59.98,59.38,2777,59.98,59.38,3000,64.8,64.15,2850,61.56,60.94,3000,64.8,64.15,2850,61.56,60.94,3000,64.8,64.15,2850,61.56,60.94,,,FALSE,FALSE,2777,3611,3333,4166,{ECD21EC8-BC49-4433-8388-224CD1F0952C}
6647,4565,{9A705D34-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,NORD,Bank 1,CB 1104,PGE\DRN3,2017-03-29 12:59:22.3270169 -07:00,1030701104,083421108,7,4,4,1,567,12.25,12.13,567,12.25,12.13,567,12.25,12.13,567,12.25,12.13,567,12.25,12.13,567,12.25,12.13,567,12.25,12.13,567,12.25,12.13,,,FALSE,FALSE,740,963,888,1111,{26BF7E67-57E2-4759-AE81-641C26E40AF3}
6648,4566,{9A705D55-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,NORD,Bank 2,CB 1105,PGE\DRN3,2017-03-29 13:07:30.9006246 -07:00,1030701105,083421109,7,3,3,1,578,12.48,12.36,578,12.48,12.36,583,12.59,12.46,583,12.59,12.46,583,12.59,12.46,583,12.59,12.46,583,12.59,12.46,583,12.59,12.46,,,FALSE,FALSE,740,963,888,1111,{DD43A693-B385-428A-B6C9-0F873C4ABCC4}
6649,4566,{9A705D65-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,NORD,Bank 2,CB 1106,PGE\DRN3,2017-03-29 13:11:49.0037964 -07:00,1030701106,083421110,7,3,3,1,578,12.48,12.36,578,12.48,12.36,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,740,963,888,1111,{5CC42699-2273-47C7-8027-8F9E8FD15254}
6650,4580,{A6861D81-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,SYCAMORE CREEK,Bank 1,CB 1101,PGE\DRN3,2017-03-29 14:04:23.9725880 -07:00,1029701101,083421111,7,3,3,1,503,10.86,10.75,503,10.86,10.75,600,12.96,12.83,600,12.96,12.83,557,12.03,11.91,557,12.03,11.91,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,1388,1805,1666,2083,{32DAEF1A-9E58-4C60-93B1-4B441EBBFD13}
6651,4580,{A6861D8A-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,SYCAMORE CREEK,Bank 1,CB 1102,PGE\DRN3,2017-03-29 14:03:26.8503711 -07:00,1029701102,083421112,7,3,3,1,503,10.86,10.75,503,10.86,10.75,600,12.96,12.83,600,12.96,12.83,557,12.03,11.91,557,12.03,11.91,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,1388,1805,1666,2083,{3E345190-AB65-44AE-8469-4C52D09B5BC8}
6652,4580,{A6861DA8-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,SYCAMORE CREEK,Bank 1,CB 1103,PGE\DRN3,2017-03-29 14:10:31.4676917 -07:00,1029701103,083421113,7,3,3,1,503,10.86,10.75,503,10.86,10.75,600,12.96,12.83,600,12.96,12.83,557,12.03,11.91,557,12.03,11.91,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,1388,1805,1666,2083,{3A3CCD24-3E91-4E20-ACD7-1924A66EA5AE}
6653,4580,{A6861DB1-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,SYCAMORE CREEK,Bank 1,CB 1104,PGE\DRN3,2017-03-29 14:21:48.0562444 -07:00,1029701104,013532225,7,3,3,1,575,12.42,12.3,575,12.42,12.3,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,1388,1805,1666,2083,{E1E07F10-FABF-4706-B838-76E93D5E1517}
6654,2688,{A6861DC4-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,SYCAMORE CREEK,Bank 2,CB 1105,PGE\DRN3,2017-03-29 14:28:52.9700201 -07:00,1029701105,013532227,7,3,3,1,575,12.42,12.3,575,12.42,12.3,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,1041,1354,1250,1562,{496DE9C6-CC5A-481F-9ECC-D6F9AF0D9489}
6656,2688,{A6861DD4-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,SYCAMORE CREEK,Bank 2,CB 1107,PGE\DRN3,2017-03-29 14:38:49.8277538 -07:00,1029701107,013532107,7,3,3,1,512,11.06,10.95,512,11.06,10.95,600,12.96,12.83,600,12.96,12.83,556,12.01,11.89,556,12.01,11.89,600,12.96,12.83,600,12.96,12.83,,check share point,FALSE,FALSE,1041,1354,1250,1562,{CB32210C-99BE-4549-AED7-38CC4C111BE8}
6657,4581,{A6861DEE-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,SYCAMORE CREEK,Bank 3,CB 1109,PGE\DRN3,2017-03-29 14:43:55.7538141 -07:00,1029701109,013532109,7,3,3,1,575,12.42,12.3,575,12.42,12.3,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,1388,1805,1666,2083,{103755C1-CFC5-4929-B3E6-6BD1719E3EA0}
6658,4581,{ACCC4DFE-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,SYCAMORE CREEK,Bank 3,CB 1110,PGE\DRN3,2017-03-29 15:24:57.1424949 -07:00,1029701110,013532226,7,3,3,1,512,11.06,10.95,512,11.06,10.95,600,12.96,12.83,600,12.96,12.83,556,12.01,11.89,556,12.01,11.89,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,1388,1805,1666,2083,{3B19E3F6-C66B-4694-9381-0B80F3B7C764}
6659,4581,{ACCC4E0E-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,SYCAMORE CREEK,Bank 3,CB 1111,PGE\DRN3,2017-03-29 15:30:24.2104847 -07:00,1029701111,013532108,7,3,3,1,503,10.86,10.75,503,10.86,10.75,600,12.96,12.83,600,12.96,12.83,556,12.01,11.89,556,12.01,11.89,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,1388,1805,1666,2083,{2E0390AA-D4A5-4F76-AE62-D30BD47323F5}
6660,4567,{86A61B0D-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,CHICO C,Bank 1,CB 401,PGE\DRN3,2017-03-29 15:46:10.2299146 -07:00,102650401,014302102,3,4,4,1,345,2.49,2.47,345,2.49,2.47,386,2.78,2.75,386,2.78,2.75,400,2.88,2.85,400,2.88,2.85,400,2.88,2.85,400,2.88,2.85,,,TRUE,FALSE,693,902,832,1040,{BED0777E-85D3-4052-948E-AAC9394D0C45}
6662,4579,{9C31F16F-BB23-11E6-93A9-D4BED91EFF1A},SAN FRANCISCO,HUNTERS POINT (SF P),12kv Main Bus,CB D-E/12,PGE\DMAL,2017-03-30 12:27:13.5842096 -07:00,,014302103,7,3,3,2,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,,,FALSE,FALSE,3000,3000,3000,3000,{C3228FBE-62E9-468B-ACD4-8A1DED0813A9}
6663,4586,{6C94A8BA-78E2-11E5-8C7B-9CB70D532D7F},SAN FRANCISCO,HUNTERS POINT (SF P),Bank 6,CB 1101,PGE\DMAL,2017-03-31 14:02:35.2283603 -07:00,0223301101,083611112,7,3,3,2,541,11.68,11.56,541,11.68,11.56,600,12.96,12.83,600,12.96,12.83,557,12.03,11.91,557,12.03,11.91,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,2314,3000,2777,3000,{EE30E155-425C-4523-B645-E4F12722C127}
6664,4586,{6C94A8C9-78E2-11E5-8C7B-9CB70D532D7F},SAN FRANCISCO,HUNTERS POINT (SF P),Bank 6,CB 1102,PGE\DMAL,2017-03-31 14:03:39.2659328 -07:00,0223301102,014302104,7,3,3,2,481,10.39,10.29,481,10.39,10.29,592,12.79,12.66,592,12.79,12.66,495,10.69,10.58,495,10.69,10.58,599,12.94,12.81,599,12.94,12.81,,,FALSE,FALSE,2314,3000,2777,3000,{2AA0BB4B-B110-4E6F-A377-4452A14B175C}
6667,4585,{665855DF-78E2-11E5-8C7B-9CB70D532D7F},SAN FRANCISCO,HUNTERS POINT (SF P),Bank 1,CB 1103,PGE\DMAL,2017-03-31 14:02:15.7970228 -07:00,0223301103,014302105,7,3,3,2,541,11.68,11.56,541,11.68,11.56,600,12.96,12.83,600,12.96,12.83,557,12.03,11.91,557,12.03,11.91,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,2314,3000,2777,3000,{84259BFB-2009-4C77-BD72-4AACDED7B735}
6668,4585,{665855EE-78E2-11E5-8C7B-9CB70D532D7F},SAN FRANCISCO,HUNTERS POINT (SF P),Bank 1,CB 1104,PGE\DMAL,2017-03-31 14:16:53.9921279 -07:00,0223301104,083611113,7,3,3,2,581,12.55,12.42,581,12.55,12.42,600,12.96,12.83,600,12.96,12.83,598,12.92,12.79,598,12.92,12.79,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,2314,3000,2777,3000,{A27E1E52-AFD1-4CF6-B735-F8B2A7E34431}
6669,4585,{665855F4-78E2-11E5-8C7B-9CB70D532D7F},SAN FRANCISCO,HUNTERS POINT (SF P),Bank 1,CB 1105,PGE\DMAL,2017-03-31 14:35:05.5909711 -07:00,0223301105,014302106,7,3,3,2,600,12.96,12.83,600,12.96,12.83,750,16.2,16.04,750,16.2,16.04,600,12.96,12.83,600,12.96,12.83,750,16.2,16.04,750,16.2,16.04,,,FALSE,FALSE,2314,3000,2777,3000,{A85742CF-D79C-49D4-A93D-44C1DAC65A41}
6670,4585,{6C94A8B4-78E2-11E5-8C7B-9CB70D532D7F},SAN FRANCISCO,HUNTERS POINT (SF P),Bank 1,CB 1106,PGE\DMAL,2017-03-31 14:40:44.2675185 -07:00,0223301106,014302107,7,3,3,2,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,2314,3000,2777,3000,{478FE922-C8F0-4330-B717-0DB248E11BFC}
6671,4586,{665855B2-78E2-11E5-8C7B-9CB70D532D7F},SAN FRANCISCO,HUNTERS POINT (SF P),Bank 6,CB 1107,PGE\DMAL,2017-03-31 14:44:25.1109651 -07:00,0223301107,014302108,7,3,3,2,541,11.68,11.56,541,11.68,11.56,600,12.96,12.83,600,12.96,12.83,557,12.03,11.91,557,12.03,11.91,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,2314,3000,2777,3000,{D1D7AEE7-B4CB-4C9B-8974-4AB72A1EA88D}
6672,4586,{665855CA-78E2-11E5-8C7B-9CB70D532D7F},SAN FRANCISCO,HUNTERS POINT (SF P),Bank 6,CB 1108,PGE\DMAL,2017-03-31 14:47:55.2040136 -07:00,0223301108,083611114,7,3,3,2,541,11.68,11.56,541,11.68,11.56,600,12.96,12.83,600,12.96,12.83,557,12.03,11.91,557,12.03,11.91,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,2314,3000,2777,3000,{0F645AC7-5C1D-4D60-8A06-3192B4DC7B67}
6673,4586,{665855D6-78E2-11E5-8C7B-9CB70D532D7F},SAN FRANCISCO,HUNTERS POINT (SF P),Bank 6,CB 1109,PGE\DMAL,2017-03-31 15:17:23.7927286 -07:00,0223301109,083611115,7,3,3,2,582,12.57,12.44,582,12.57,12.44,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,Yosemite Sub ATS,,FALSE,FALSE,2314,3000,2777,3000,{A9D8971B-D735-4690-B29D-5A79EA6345D4}
6674,4533,{08A4EE2F-3C99-11E6-B38D-D4BED91EFF1A},SAN FRANCISCO,LARKIN (SF Y),"12kv Bus 2 (Banks 2, 4, 6)",CB 1109,PGE\DMAL,2017-04-10 13:18:45.9880906 -07:00,0228001109,014302109,7,3,3,2,800,17.28,17.11,800,17.28,17.11,800,17.28,17.11,800,17.28,17.11,800,17.28,17.11,800,17.28,17.11,800,17.28,17.11,800,17.28,17.11,"Y-1109AB is limited by station length UG splice/connectors SN=SE=WN=WE=600amp: Serves the Federal Building.
Y-1109C is limited 750T - 15kV Shielded PL&N - 6ELC (SN=420_SE=470_WN=433_WE=485). Serves customers.",,FALSE,FALSE,3000,3000,3000,3000,{3F13111B-6B48-48FE-9BEC-A552DBA2C288}
6679,4532,{8C7093AA-9177-11E6-841B-D4BED91EFF1A},SAN FRANCISCO,LARKIN (SF Y),"12kv Bus 1 (Banks 1, 3, 5)",CB 1114,PGE\DMAL,2017-04-04 12:22:19.5462236 -07:00,022801114,082921108,7,3,3,2,420,9.07,8.98,420,9.07,8.98,470,10.15,10.05,470,10.15,10.05,433,9.35,9.26,433,9.35,9.26,485,10.48,10.38,485,10.48,10.38,,,FALSE,FALSE,3000,3000,3000,3000,{C82046BB-13D5-4020-BD93-78D52768ABD1}
6680,4532,{6B13BBA7-9178-11E6-841B-D4BED91EFF1A},SAN FRANCISCO,LARKIN (SF Y),"12kv Bus 1 (Banks 1, 3, 5)",CB 1115,PGE\DMAL,2017-04-04 12:24:26.6006383 -07:00,022801115,014302110,7,3,3,2,420,9.07,8.98,420,9.07,8.98,470,10.15,10.05,470,10.15,10.05,433,9.35,9.26,433,9.35,9.26,485,10.48,10.38,485,10.48,10.38,,,FALSE,FALSE,3000,3000,3000,3000,{9A39C046-1CDA-4835-8ABB-006542F710B6}
6681,4532,{8F0F568D-9178-11E6-841B-D4BED91EFF1A},SAN FRANCISCO,LARKIN (SF Y),"12kv Bus 1 (Banks 1, 3, 5)",CB 1116,PGE\DMAL,2017-04-04 12:25:36.9385115 -07:00,022801116,014652104,7,3,3,2,420,9.07,8.98,420,9.07,8.98,470,10.15,10.05,470,10.15,10.05,433,9.35,9.26,433,9.35,9.26,485,10.48,10.38,485,10.48,10.38,,,FALSE,FALSE,3000,3000,3000,3000,{E1E3B008-84A9-4BAD-AF87-74C87345A6AA}
6682,4532,{A8C77FCC-9178-11E6-841B-D4BED91EFF1A},SAN FRANCISCO,LARKIN (SF Y),"12kv Bus 1 (Banks 1, 3, 5)",CB 1117,PGE\DMAL,2017-04-04 12:26:36.2295315 -07:00,022801117,014652105,7,3,3,2,420,9.07,8.98,420,9.07,8.98,470,10.15,10.05,470,10.15,10.05,433,9.35,9.26,433,9.35,9.26,485,10.48,10.38,485,10.48,10.38,,,FALSE,FALSE,3000,3000,3000,3000,{CE254E94-EE49-4316-AF80-C931167848D9}
6683,4591,{6A5FBB04-2DA1-11E6-B38D-D4BED91EFF1A},EAST BAY,BERKELEY F,"12kv Bus 1 (FG-1, FG-2, FG-3, FG-4)",CB 1105,PGE\C7CF,2017-05-23 11:46:07.1007608 -07:00,0120601105,014652106,7,3,3,2,400,8.64,8.55,400,8.64,8.55,448,9.68,9.58,448,9.68,9.58,412,8.9,8.81,412,8.9,8.81,461,9.96,9.86,461,9.96,9.86,,,FALSE,FALSE,2000,2000,2000,2000,{2AC5FB81-9F4F-427E-8123-C4B9ED1190F4}
6685,4533,{94077FF7-5FCE-11E6-9BE4-80000BC6CD8D},SAN FRANCISCO,LARKIN (SF Y),"12kv Bus 2 (Banks 2, 4, 6)",CB 1110,PGE\DMAL,2017-04-10 13:21:27.5249143 -07:00,022801110,014652107,7,3,3,2,390,8.42,8.34,390,8.42,8.34,433,9.35,9.26,433,9.35,9.26,402,8.68,8.59,402,8.68,8.59,446,9.63,9.53,446,9.63,9.53,,,FALSE,FALSE,3000,3000,3000,3000,{E90A8AF0-F9D9-4E98-8E3E-B65679FEAD40}
6687,4533,{7914A3BE-78E2-11E5-8C7B-9CB70D532D7F},SAN FRANCISCO,LARKIN (SF Y),"12kv Bus 2 (Banks 2, 4, 6)",CB 1111,PGE\DMAL,2017-04-10 13:26:59.6326408 -07:00,0228001111,014652108,7,3,3,2,347,7.49,7.42,347,7.49,7.42,385,8.32,8.24,385,8.32,8.24,357,7.71,7.63,357,7.71,7.63,397,8.57,8.48,397,8.57,8.48,,,FALSE,FALSE,3000,3000,3000,3000,{205914DF-568D-4931-BA4E-4BCD2DA15F8F}
6689,4533,{7914A3C3-78E2-11E5-8C7B-9CB70D532D7F},SAN FRANCISCO,LARKIN (SF Y),"12kv Bus 2 (Banks 2, 4, 6)",CB 1119,PGE\DMAL,2017-04-10 13:32:07.6650926 -07:00,0228001119,014652109,7,3,3,2,407,8.79,8.7,407,8.79,8.7,456,9.85,9.75,456,9.85,9.75,419,9.05,8.96,419,9.05,8.96,470,10.15,10.05,470,10.15,10.05,,,FALSE,FALSE,3000,3000,3000,3000,{19FC6241-931B-41AB-A944-2F492B778286}
6690,4593,{DAAD83FF-B807-11E6-93A9-D4BED91EFF1A},SF J,12KV BUS 2 (Non-SCADA),Bank 2,CB 402,PGE\DMAL,2017-04-11 09:57:02.0249178 -07:00,,014652110,3,3,3,2,400,2.88,2.85,400,2.88,2.85,400,2.88,2.85,400,2.88,2.85,400,2.88,2.85,400,2.88,2.85,400,2.88,2.85,400,2.88,2.85,,,FALSE,FALSE,1457,1894,1748,2000,{5F1EA7FA-BD7F-4D11-A4B2-D1968990ADBA}
6691,4593,{E2BA9A64-B807-11E6-93A9-D4BED91EFF1A},SF J,12KV BUS 2 (Non-SCADA),Bank 2,CB 404,PGE\DMAL,2017-04-11 10:01:41.4713004 -07:00,,102911102,3,3,3,2,365,2.63,2.6,365,2.63,2.6,394,2.84,2.81,394,2.84,2.81,376,2.71,2.68,376,2.71,2.68,400,2.88,2.85,400,2.88,2.85,,,FALSE,FALSE,1457,1894,1748,2000,{73999E0A-65B0-4CCF-957C-BFB34ECEF6D7}
6692,4593,{EA1199A5-B807-11E6-93A9-D4BED91EFF1A},SF J,12KV BUS 2 (Non-SCADA),Bank 2,CB 406,PGE\DMAL,2017-04-11 10:05:39.7955558 -07:00,,102911103,3,3,3,2,345,2.49,2.47,345,2.49,2.47,373,2.69,2.66,373,2.69,2.66,355,2.56,2.53,355,2.56,2.53,384,2.77,2.74,384,2.77,2.74,,,FALSE,FALSE,1457,1894,1748,2000,{BBE4D929-89DE-4C5D-9801-1F31390252AD}
6693,4593,{FE9697DE-B807-11E6-93A9-D4BED91EFF1A},SF J,12KV BUS 2 (Non-SCADA),Bank 2,CB STREET LIGHT 109,PGE\DMAL,2017-05-16 10:45:17.6395103 -07:00,,102911105,3,3,3,2,1200,8.65,8.56,1200,8.65,8.56,1200,8.65,8.56,1200,8.65,8.56,1200,8.65,8.56,1200,8.65,8.56,1200,8.65,8.56,1200,8.65,8.56,,,FALSE,FALSE,1457,1894,1748,2000,{F751E46D-2AC7-431B-B5BD-3E4DD0222EA2}
6695,4594,{422D6E7B-BD6D-11E6-93A9-D4BED91EFF1A},SAN FRANCISCO,MARINA (SF F),12kv Bus 2,CB F MUNI TIE,PGE\DMAL,2017-04-19 17:46:23.5096073 -07:00,,102911106,7,3,3,2,300,6.48,6.42,300,6.48,6.42,300,6.48,6.42,300,6.48,6.42,300,6.48,6.42,300,6.48,6.42,300,6.48,6.42,300,6.48,6.42,MUNI primary switchgear is inside of Station F. Space is leased by MUNI.,,FALSE,FALSE,4000,4000,4000,4000,{00000000-0000-0000-0000-000000000000}
6696,4594,{7B165029-BD6D-11E6-93A9-D4BED91EFF1A},SAN FRANCISCO,MARINA (SF F),12kv Bus 2,CB QF-1,PGE\DMAL,2017-04-19 17:43:40.9076804 -07:00,,014150401,7,3,3,2,228,4.92,4.87,228,4.92,4.87,253,5.46,5.41,253,5.46,5.41,235,5.08,5.03,235,5.08,5.03,261,5.64,5.58,261,5.64,5.58,,,FALSE,FALSE,4000,4000,4000,4000,{00000000-0000-0000-0000-000000000000}
6697,4588,{DE7AE92C-BBFB-11E6-93A9-D4BED91EFF1A},SAN FRANCISCO,MISSION (SF X),12kv Bus Section D,CB KX-1,PGE\DMAL,2017-04-12 12:03:56.0599171 -07:00,,102911107,7,3,3,2,455,9.83,9.73,455,9.83,9.73,529,11.43,11.32,529,11.43,11.32,464,10.02,9.92,464,10.02,9.92,540,11.66,11.54,540,11.66,11.54,,,FALSE,FALSE,3000,3000,3000,3000,{FB59726E-3C80-470E-A062-E65A9C252CBF}
6698,4588,{FD9070BD-BBFB-11E6-93A9-D4BED91EFF1A},SAN FRANCISCO,MISSION (SF X),12kv Bus Section D,CB KX-2,PGE\DMAL,2017-04-12 12:04:08.9612825 -07:00,,102911109,7,3,3,2,455,9.83,9.73,455,9.83,9.73,529,11.43,11.32,529,11.43,11.32,464,10.02,9.92,464,10.02,9.92,540,11.66,11.54,540,11.66,11.54,,,FALSE,FALSE,3000,3000,3000,3000,{ED695BBD-DC7E-4A6A-96FD-BDEFA7170AC6}
6699,4588,{0F8749B1-BBFC-11E6-93A9-D4BED91EFF1A},SAN FRANCISCO,MISSION (SF X),12kv Bus Section D,CB KX-3,PGE\DMAL,2017-04-12 12:04:21.1450387 -07:00,,102911110,7,3,3,2,455,9.83,9.73,455,9.83,9.73,529,11.43,11.32,529,11.43,11.32,464,10.02,9.92,464,10.02,9.92,540,11.66,11.54,540,11.66,11.54,,,FALSE,FALSE,3000,3000,3000,3000,{F1ADB439-20AA-498F-A337-26614A47669F}
