Id,BankId,Afid,DivisionName,SubstationName,BankName,CircuitName,LastChangedBy,DateRevised,CedsaId,CORRECTED CEDSA ID,OperatingVoltageId,SummerLoadFactorId,WinterLoadFactorId,LocationId,SummerNormalOperationalCapabilityAmps,SummerNormalOperationalCapabilityMva,SummerNormalOperationalCapabilityMw,SummerNormalPlanningCapabilityAmps,SummerNormalPlanningCapabilityMva,SummerNormalPlanningCapabilityMw,SummerEmergencyOperationalCapabilityAmps,SummerEmergencyOperationalCapabilityMva,SummerEmergencyOperationalCapabilityMw,SummerEmergencyPlanningCapabilityAmps,SummerEmergencyPlanningCapabilityMva,SummerEmergencyPlanningCapabilityMw,WinterNormalOperationalCapabilityAmps,WinterNormalOperationalCapabilityMva,WinterNormalOperationalCapabilityMw,WinterNormalPlanningCapabilityAmps,WinterNormalPlanningCapabilityMva,WinterNormalPlanningCapabilityMw,WinterEmergencyOperationalCapabilityAmps,WinterEmergencyOperationalCapabilityMva,WinterEmergencyOperationalCapabilityMw,WinterEmergencyPlanningCapabilityAmps,WinterEmergencyPlanningCapabilityMva,WinterEmergencyPlanningCapabilityMw,Notes,TransformerNotes,TransformerDerate,TransformerPlo,TransformerSummerNormalAmps,TransformerSummerEmergencyAmps,TransformerWinterNormalAmps,TransformerWinterEmergencyAmps,DmsGuid
6700,4588,{1DC1A8C5-BBFC-11E6-93A9-D4BED91EFF1A},SAN FRANCISCO,MISSION (SF X),12kv Bus Section D,CB KX-4,PGE\DMAL,2017-04-12 12:04:40.7856905 -07:00,,153711101,7,3,3,2,455,9.83,9.73,455,9.83,9.73,529,11.43,11.32,529,11.43,11.32,464,10.02,9.92,464,10.02,9.92,540,11.66,11.54,540,11.66,11.54,Only NX-4 has a small section of 500EPRcu cable towards Station K. Capability difference is very small so assume all 4 tie cables are limited to 750EPRcu. In the event of N-1 these 2 mainlines are technically equivalent.,,FALSE,FALSE,3000,3000,3000,3000,{BE4FBFC7-D1F0-4F60-AA26-0ECB612B2184}
6701,4588,{9500AB1C-BBFB-11E6-93A9-D4BED91EFF1A},SAN FRANCISCO,MISSION (SF X),12kv Bus Section D,CB NX-1,PGE\DMAL,2017-04-12 12:04:54.3734647 -07:00,,083421102,7,3,3,2,430,9.29,9.2,430,9.29,9.2,499,10.78,10.67,499,10.78,10.67,439,9.48,9.39,439,9.48,9.39,509,10.99,10.88,509,10.99,10.88,,,FALSE,FALSE,3000,3000,3000,3000,{7B16AE1E-E316-4A6E-B994-809C46FAA176}
6702,4588,{B36ECF43-BBFB-11E6-93A9-D4BED91EFF1A},SAN FRANCISCO,MISSION (SF X),12kv Bus Section D,CB NX-2,PGE\DMAL,2017-04-12 12:05:09.4744583 -07:00,,083421103,7,3,3,2,430,9.29,9.2,430,9.29,9.2,499,10.78,10.67,499,10.78,10.67,439,9.48,9.39,439,9.48,9.39,509,10.99,10.88,509,10.99,10.88,,,FALSE,FALSE,3000,3000,3000,3000,{D193FEE0-4DFD-4E94-8B97-24F4D3D98822}
6704,4588,{C1591A79-BBFB-11E6-93A9-D4BED91EFF1A},SAN FRANCISCO,MISSION (SF X),12kv Bus Section D,CB NX-3,PGE\DMAL,2017-04-12 12:05:21.3150101 -07:00,,083421104,7,3,3,2,430,9.29,9.2,430,9.29,9.2,499,10.78,10.67,499,10.78,10.67,439,9.48,9.39,439,9.48,9.39,509,10.99,10.88,509,10.99,10.88,,,FALSE,FALSE,3000,3000,3000,3000,{8B0A5409-B8C0-420B-8188-D6A7F3E1E421}
6705,4588,{CC6C4282-BBFB-11E6-93A9-D4BED91EFF1A},SAN FRANCISCO,MISSION (SF X),12kv Bus Section D,CB NX-4,PGE\DMAL,2017-04-12 12:05:37.2428143 -07:00,,083421105,7,3,3,2,430,9.29,9.2,430,9.29,9.2,499,10.78,10.67,499,10.78,10.67,439,9.48,9.39,439,9.48,9.39,509,10.99,10.88,509,10.99,10.88,,,FALSE,FALSE,3000,3000,3000,3000,{D15E4F81-FF8D-40B8-98B6-2D368EABBAB5}
6707,4588,{9F964F7A-3C97-11E6-B38D-D4BED91EFF1A},SAN FRANCISCO,MISSION (SF X),12kv Bus Section D,CB 1105,PGE\DMAL,2017-04-12 11:55:05.4659147 -07:00,0220101105,153702109,7,3,3,2,800,17.28,17.11,800,17.28,17.11,800,17.28,17.11,800,17.28,17.11,800,17.28,17.11,800,17.28,17.11,800,17.28,17.11,800,17.28,17.11,,,FALSE,FALSE,3000,3000,3000,3000,{CC5DDDEF-23E3-4346-9E02-9D87648810A1}
6708,4588,{989AB877-3C97-11E6-B38D-D4BED91EFF1A},SAN FRANCISCO,MISSION (SF X),12kv Bus Section D,CB 1106,PGE\DMAL,2017-04-12 11:55:21.4717199 -07:00,0220101106,153711102,7,3,3,2,800,17.28,17.11,800,17.28,17.11,800,17.28,17.11,800,17.28,17.11,800,17.28,17.11,800,17.28,17.11,800,17.28,17.11,800,17.28,17.11,,,FALSE,FALSE,3000,3000,3000,3000,{F91D7001-88B7-4490-8D09-E1A64B38F29D}
6709,4588,{989AB874-3C97-11E6-B38D-D4BED91EFF1A},SAN FRANCISCO,MISSION (SF X),12kv Bus Section D,CB 1112,PGE\DMAL,2017-04-12 11:55:40.7379669 -07:00,0220101112,153761101,7,3,3,2,800,17.28,17.11,800,17.28,17.11,800,17.28,17.11,800,17.28,17.11,800,17.28,17.11,800,17.28,17.11,800,17.28,17.11,800,17.28,17.11,,,FALSE,FALSE,3000,3000,3000,3000,{3604B2F8-FA87-43C2-B978-548EE0A8BA54}
6710,4588,{9171E7C3-3C97-11E6-B38D-D4BED91EFF1A},SAN FRANCISCO,MISSION (SF X),12kv Bus Section D,CB 1114,PGE\DMAL,2017-04-12 11:55:53.9825367 -07:00,0220101114,153761102,7,3,3,2,800,17.28,17.11,800,17.28,17.11,800,17.28,17.11,800,17.28,17.11,800,17.28,17.11,800,17.28,17.11,800,17.28,17.11,800,17.28,17.11,,,FALSE,FALSE,3000,3000,3000,3000,{0EA7509B-79A7-4F36-A3D4-B963790A7F0B}
6711,4588,{9171E7C0-3C97-11E6-B38D-D4BED91EFF1A},SAN FRANCISCO,MISSION (SF X),12kv Bus Section D,CB 1115,PGE\DMAL,2017-04-12 11:56:14.0443939 -07:00,0220101115,153761105,7,3,3,2,800,17.28,17.11,800,17.28,17.11,800,17.28,17.11,800,17.28,17.11,800,17.28,17.11,800,17.28,17.11,800,17.28,17.11,800,17.28,17.11,,,FALSE,FALSE,3000,3000,3000,3000,{336EC2AA-8A27-4B19-81FC-26DE9A560BF1}
6712,4588,{8B3E4245-3C97-11E6-B38D-D4BED91EFF1A},SAN FRANCISCO,MISSION (SF X),12kv Bus Section D,CB 1121,PGE\DMAL,2017-04-12 11:56:29.3949907 -07:00,0220101121,152811101,7,3,3,2,800,17.28,17.11,800,17.28,17.11,800,17.28,17.11,800,17.28,17.11,800,17.28,17.11,800,17.28,17.11,800,17.28,17.11,800,17.28,17.11,,,FALSE,FALSE,3000,3000,3000,3000,{C5B83FE4-C228-446D-891A-02D5436459DB}
6713,4588,{79093922-BC00-11E6-93A9-D4BED91EFF1A},SAN FRANCISCO,MISSION (SF X),12kv Bus Section D,CB CAP BK-1,PGE\DMAL,2017-04-11 14:55:31.9315747 -07:00,,152811102,7,3,3,2,800,17.28,17.11,800,17.28,17.11,800,17.28,17.11,800,17.28,17.11,800,17.28,17.11,800,17.28,17.11,800,17.28,17.11,800,17.28,17.11,,,FALSE,FALSE,3000,3000,3000,3000,{503635CA-8233-4CE3-9C8E-F5362936523D}
6715,4588,{43824B7F-BC01-11E6-93A9-D4BED91EFF1A},SAN FRANCISCO,MISSION (SF X),12kv Bus Section D,CB SVC BK-2,PGE\DMAL,2017-04-11 14:59:24.6020195 -07:00,,152811104,7,3,3,2,1200,25.92,25.66,1200,25.92,25.66,1200,25.92,25.66,1200,25.92,25.66,1200,25.92,25.66,1200,25.92,25.66,1200,25.92,25.66,1200,25.92,25.66,,,FALSE,FALSE,3000,3000,3000,3000,{FC99731B-EF55-4DDA-B0CD-02BDB2FABB98}
6716,4590,{54A8C88D-BC00-11E6-93A9-D4BED91EFF1A},SAN FRANCISCO,MISSION (SF X),12kv Bus Section E,CB CAP BK-2,PGE\DMAL,2017-04-11 15:00:17.3710273 -07:00,,152811105,7,3,3,2,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,3000,3000,3000,3000,{B9B88140-AC4E-4030-927B-C1940829F15C}
6717,4595,{A90A5425-BC00-11E6-93A9-D4BED91EFF1A},SAN FRANCISCO,MISSION (SF X),12kv Bus Section F,CB CAP BK-3,PGE\DMAL,2017-04-11 15:01:23.8549842 -07:00,,252561101,7,3,3,2,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,3000,3000,3000,3000,{BA0E18F1-5C21-4073-A286-B210696705A3}
6718,4595,{6699E911-BC01-11E6-93A9-D4BED91EFF1A},SAN FRANCISCO,MISSION (SF X),12kv Bus Section F,CB SVC BK-1,PGE\DMAL,2017-04-11 15:03:35.2001964 -07:00,,083631101,7,3,3,2,1200,25.92,25.66,1200,25.92,25.66,1200,25.92,25.66,1200,25.92,25.66,1200,25.92,25.66,1200,25.92,25.66,1200,25.92,25.66,1200,25.92,25.66,,,FALSE,FALSE,3000,3000,3000,3000,{E4839141-0ABC-4EEA-9ADD-2C6B5341E956}
6719,4595,{677952D1-3C97-11E6-B38D-D4BED91EFF1A},SAN FRANCISCO,MISSION (SF X),12kv Bus Section F,CB 1117,PGE\DMAL,2017-04-12 11:56:53.7781033 -07:00,0220101117,083631102,7,3,3,2,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,3000,3000,3000,3000,{B3316390-21E1-4914-B4D8-46EF06DDA33E}
6721,4595,{5E6168F8-3C97-11E6-B38D-D4BED91EFF1A},SAN FRANCISCO,MISSION (SF X),12kv Bus Section F,CB 1123,PGE\DMAL,2017-04-12 11:57:07.6466811 -07:00,0220101123,083631103,7,3,3,2,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,3000,3000,3000,3000,{3E82C41B-0E7C-42AE-B9D5-8960B140F344}
6722,4595,{DA2E353A-5F59-11E6-9736-D4BED91EFF1A},SAN FRANCISCO,MISSION (SF X),12kv Bus Section F,CB 1153,PGE\DMAL,2017-04-12 11:57:23.9956907 -07:00,,083631104,7,3,3,2,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,3000,3000,3000,3000,{BD35BC0F-B6F9-483D-B11A-63128337697E}
6723,4595,{F57E192C-5F59-11E6-9736-D4BED91EFF1A},SAN FRANCISCO,MISSION (SF X),12kv Bus Section F,CB 1154,PGE\DMAL,2017-04-12 11:57:39.8142935 -07:00,,082031102,7,3,3,2,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,3000,3000,3000,3000,{A4E54B49-3174-4CFD-8F46-CBD75ECD04E3}
6724,4595,{01A14867-5F5A-11E6-9736-D4BED91EFF1A},SAN FRANCISCO,MISSION (SF X),12kv Bus Section F,CB 1160,PGE\DMAL,2017-04-12 11:57:53.6048703 -07:00,,082031103,7,3,3,2,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,3000,3000,3000,3000,{A39F0D35-DD54-4897-BC92-B6884B56B1AC}
6725,4595,{0DC2C9A5-5F5A-11E6-9736-D4BED91EFF1A},SAN FRANCISCO,MISSION (SF X),12kv Bus Section F,CB 1162,PGE\DMAL,2017-04-12 11:58:16.4123627 -07:00,,082031104,7,3,3,2,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,3000,3000,3000,3000,{CC714314-122A-4495-ADA3-4A35F2CB94AE}
6726,4595,{FA0A984A-BBFD-11E6-93A9-D4BED91EFF1A},SAN FRANCISCO,MISSION (SF X),12kv Bus Section F,CB GX-1,PGE\DMAL,2017-04-12 12:27:22.4023469 -07:00,,082031105,7,3,3,2,455,9.83,9.73,455,9.83,9.73,529,11.43,11.32,529,11.43,11.32,464,10.02,9.92,464,10.02,9.92,540,11.66,11.54,540,11.66,11.54,,,FALSE,FALSE,3000,3000,3000,3000,{0F33C061-33EA-497E-996F-9F786E1AE65C}
6727,4595,{113B33CC-BBFE-11E6-93A9-D4BED91EFF1A},SAN FRANCISCO,MISSION (SF X),12kv Bus Section F,CB GX-2,PGE\DMAL,2017-04-12 12:27:34.1804979 -07:00,,083631105,7,3,3,2,455,9.83,9.73,455,9.83,9.73,529,11.43,11.32,529,11.43,11.32,464,10.02,9.92,464,10.02,9.92,540,11.66,11.54,540,11.66,11.54,,,FALSE,FALSE,3000,3000,3000,3000,{DAFAE767-DAD2-4E50-B6CF-3DF778019361}
6728,4595,{20124010-BBFE-11E6-93A9-D4BED91EFF1A},SAN FRANCISCO,MISSION (SF X),12kv Bus Section F,CB GX-3,PGE\DMAL,2017-04-12 12:27:46.8322601 -07:00,,083631106,7,3,3,2,462,9.98,9.88,462,9.98,9.88,538,11.62,11.5,538,11.62,11.5,471,10.17,10.07,471,10.17,10.07,549,11.86,11.74,549,11.86,11.74,,,FALSE,FALSE,3000,3000,3000,3000,{BF1E92CC-5142-4565-B167-7DBD77F0EB37}
6729,4595,{2BA390C4-BBFE-11E6-93A9-D4BED91EFF1A},SAN FRANCISCO,MISSION (SF X),12kv Bus Section F,CB GX-4,PGE\DMAL,2017-04-12 12:27:58.9536155 -07:00,,083631107,7,3,3,2,455,9.83,9.73,455,9.83,9.73,529,11.43,11.32,529,11.43,11.32,464,10.02,9.92,464,10.02,9.92,540,11.66,11.54,540,11.66,11.54,,,FALSE,FALSE,3000,3000,3000,3000,{7B6904F6-0B28-4879-883A-2FA37485B271}
6730,4595,{405FC24E-BBFE-11E6-93A9-D4BED91EFF1A},SAN FRANCISCO,MISSION (SF X),12kv Bus Section F,CB GX-5,PGE\DMAL,2017-04-12 12:28:15.0842223 -07:00,,083631108,7,3,3,2,455,9.83,9.73,455,9.83,9.73,529,11.43,11.32,529,11.43,11.32,464,10.02,9.92,464,10.02,9.92,540,11.66,11.54,540,11.66,11.54,,,FALSE,FALSE,3000,3000,3000,3000,{FB45919E-4553-4911-879C-DEBAD19FA889}
6731,4596,{9402A89A-78E2-11E5-8C7B-9CB70D532D7F},SAN FRANCISCO,MISSION (SF X),4kv Bus Section D,CB 401,PGE\DMAL,2017-04-14 14:16:45.9262018 -07:00,022010401,252081102,3,3,3,2,333,2.4,2.38,333,2.4,2.38,360,2.59,2.56,360,2.59,2.56,343,2.47,2.45,343,2.47,2.45,370,2.67,2.64,370,2.67,2.64,,,FALSE,FALSE,3597,3597,3597,3597,{EC6F05A2-F009-41B3-826D-A3A575832329}
6732,4597,{9402A891-78E2-11E5-8C7B-9CB70D532D7F},SAN FRANCISCO,MISSION (SF X),4kv Bus Section E,CB 402,PGE\DMAL,2017-04-14 14:22:38.4907218 -07:00,022010402,252661105,3,3,3,2,432,3.11,3.08,432,3.11,3.08,502,3.62,3.58,502,3.62,3.58,441,3.18,3.15,441,3.18,3.15,512,3.69,3.65,512,3.69,3.65,"Each Branch SW-4096 and SW-4546 is limited by a 250T - 5kV, ELC = 4ELC (SN=257, SE=278, WN=265, WE=286)",,FALSE,FALSE,3597,3597,3597,3597,{74BA72ED-F901-4965-92E1-8D0C86536043}
6733,4590,{85BCDE35-78E2-11E5-8C7B-9CB70D532D7F},SAN FRANCISCO,MISSION (SF X),12kv Bus Section E,CB 1101,PGE\DMAL,2017-05-17 09:50:54.5432321 -07:00,0220101101,253411106,7,3,3,2,320,6.91,6.84,320,6.91,6.84,355,7.67,7.59,355,7.67,7.59,330,7.13,7.06,330,7.13,7.06,366,7.91,7.83,366,7.91,7.83,Standby to New Transbay Terminal Center Primary Service2 (Device 285650) on Natoma/1st Street. Normal Source to Building Primary Service1 (Device 573918) on Minna/2nd Street. Internal Customer ATS.,,FALSE,FALSE,4000,4000,4000,4000,{A5643E79-F319-46C3-9725-196710CF5885}
6734,4590,{85BCDE3A-78E2-11E5-8C7B-9CB70D532D7F},SAN FRANCISCO,MISSION (SF X),12kv Bus Section E,CB 1102,PGE\DMAL,2017-04-14 14:36:05.3954666 -07:00,0220101102,253411107,7,3,3,2,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,Inspection on 04/2016 found new mainline routed out of Mission are on different ducts than shown in UG duct maps.,,FALSE,FALSE,3000,3000,3000,3000,{69543376-AA7D-4BA6-B43B-8E1E12243147}
6735,4590,{85BCDE3F-78E2-11E5-8C7B-9CB70D532D7F},SAN FRANCISCO,MISSION (SF X),12kv Bus Section E,CB 1104,PGE\DMAL,2017-04-14 14:37:27.1873152 -07:00,022011104,252171101,7,3,3,2,347,7.49,7.42,347,7.49,7.42,385,8.32,8.24,385,8.32,8.24,357,7.71,7.63,357,7.71,7.63,397,8.57,8.48,397,8.57,8.48,,,FALSE,FALSE,3000,3000,3000,3000,{2142C84E-42E4-4D5A-AABB-304F4C9075A6}
6736,4590,{85BCDE42-78E2-11E5-8C7B-9CB70D532D7F},SAN FRANCISCO,MISSION (SF X),12kv Bus Section E,CB 1107,PGE\DMAL,2017-04-14 14:53:38.8301720 -07:00,0220101107,083631109,7,3,3,2,320,6.91,6.84,320,6.91,6.84,355,7.67,7.59,355,7.67,7.59,330,7.13,7.06,330,7.13,7.06,366,7.91,7.83,366,7.91,7.83,,,FALSE,FALSE,3000,3000,3000,3000,{B964A0AF-5C54-476D-8DF8-F7C4F1BC6975}
6737,4590,{8D89850A-78E2-11E5-8C7B-9CB70D532D7F},SAN FRANCISCO,MISSION (SF X),12kv Bus Section E,CB 1108,PGE\DMAL,2017-04-14 15:15:16.3924072 -07:00,022011108,083631110,7,3,3,2,421,9.09,9,421,9.09,9,518,11.19,11.08,518,11.19,11.08,434,9.37,9.28,434,9.37,9.28,551,11.9,11.78,551,11.9,11.78,,,FALSE,FALSE,3000,3000,3000,3000,{3E505B29-1677-4E8A-8461-BCFA5A45957A}
6740,4590,{8D898528-78E2-11E5-8C7B-9CB70D532D7F},SAN FRANCISCO,MISSION (SF X),12kv Bus Section E,CB 1109,PGE\DMAL,2017-04-14 15:05:42.2582466 -07:00,0220101109,083631111,7,3,3,2,517,11.17,11.06,517,11.17,11.06,600,12.96,12.83,600,12.96,12.83,527,11.38,11.27,527,11.38,11.27,600,12.96,12.83,600,12.96,12.83,"Branch SW-47088 - X1109A and Branch SW-38416 - X1109B are each limited by 500T, 6ELC (SN=320, SE=355, WN=330, WE=366).
X1109B serves MUNI Civic Center Station.",,FALSE,FALSE,3000,3000,3000,3000,{88A4E1E8-4C7A-4B14-8846-D762D8641FDA}
6741,4590,{8D89852B-78E2-11E5-8C7B-9CB70D532D7F},SAN FRANCISCO,MISSION (SF X),12kv Bus Section E,CB 1110,PGE\DMAL,2017-04-14 15:14:50.0748698 -07:00,022011110,083631112,7,3,3,2,421,9.09,9,421,9.09,9,518,11.19,11.08,518,11.19,11.08,434,9.37,9.28,434,9.37,9.28,551,11.9,11.78,551,11.9,11.78,,,FALSE,FALSE,3000,3000,3000,3000,{5B1E48E0-0781-44E3-B34E-A53A944EA3F2}
6742,4590,{8D898537-78E2-11E5-8C7B-9CB70D532D7F},SAN FRANCISCO,MISSION (SF X),12kv Bus Section E,CB 1111,PGE\DMAL,2017-04-14 15:19:07.1817660 -07:00,0220101111,252171102,7,3,3,2,517,11.17,11.06,517,11.17,11.06,600,12.96,12.83,600,12.96,12.83,527,11.38,11.27,527,11.38,11.27,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,3000,3000,3000,3000,{3BBCF9B8-15F0-492A-BAF1-B7491C31BE46}
6743,4590,{8D89853C-78E2-11E5-8C7B-9CB70D532D7F},SAN FRANCISCO,MISSION (SF X),12kv Bus Section E,CB 1113,PGE\DMAL,2017-04-14 15:22:22.9330756 -07:00,0220101113,252171117,7,3,3,2,320,6.91,6.84,320,6.91,6.84,355,7.67,7.59,355,7.67,7.59,330,7.13,7.06,330,7.13,7.06,366,7.91,7.83,366,7.91,7.83,,,FALSE,FALSE,3000,3000,3000,3000,{76ABD245-7167-457B-A2FC-8CBE367F6E63}
6744,4590,{8D898545-78E2-11E5-8C7B-9CB70D532D7F},SAN FRANCISCO,MISSION (SF X),12kv Bus Section E,CB 1116,PGE\DMAL,2017-04-14 15:25:21.2277614 -07:00,022011116,082031106,7,3,3,2,455,9.83,9.73,455,9.83,9.73,529,11.43,11.32,529,11.43,11.32,464,10.02,9.92,464,10.02,9.92,540,11.66,11.54,540,11.66,11.54,,,FALSE,FALSE,3000,3000,3000,3000,{4E223C7B-766F-48C1-AC37-1A4AF307A795}
6745,4590,{9402A852-78E2-11E5-8C7B-9CB70D532D7F},SAN FRANCISCO,MISSION (SF X),12kv Bus Section E,CB 1118,PGE\DMAL,2017-04-14 15:28:56.7289242 -07:00,022011118,082031107,7,3,3,2,390,8.42,8.34,390,8.42,8.34,480,10.37,10.27,480,10.37,10.27,402,8.68,8.59,402,8.68,8.59,486,10.5,10.4,486,10.5,10.4,"Standby MUNI Carl Station (ATS 152D/252D) - 50amp
Normal source to MUNI Judah Station.",,FALSE,FALSE,3000,3000,3000,3000,{5BF1FE46-F585-4DF4-ACC4-C74CFE28668B}
6746,4590,{9402A857-78E2-11E5-8C7B-9CB70D532D7F},SAN FRANCISCO,MISSION (SF X),12kv Bus Section E,CB 1120,PGE\DMAL,2017-04-14 15:32:57.9080162 -07:00,022011120,082031108,7,3,3,2,480,10.37,10.27,480,10.37,10.27,559,12.07,11.95,559,12.07,11.95,490,10.58,10.47,490,10.58,10.47,570,12.31,12.19,570,12.31,12.19,"Standby MUNI Civic Center Station (ATS 152A/252A) - 80amp.
Feeder will become standby for CentralSubway Chinatown Station.",,FALSE,FALSE,3000,3000,3000,3000,{E3F63943-4E96-4C6A-AF9D-E305304603AD}
6747,4590,{9402A85A-78E2-11E5-8C7B-9CB70D532D7F},SAN FRANCISCO,MISSION (SF X),12kv Bus Section E,CB 1124,PGE\DMAL,2017-04-14 15:35:55.5942942 -07:00,022011124,082031109,7,3,3,2,481,10.39,10.29,481,10.39,10.29,592,12.79,12.66,592,12.79,12.66,495,10.69,10.58,495,10.69,10.58,599,12.94,12.81,599,12.94,12.81,,,FALSE,FALSE,3000,3000,3000,3000,{AD9EE46B-E1B5-4CD4-8B10-414365BAC64C}
6748,4590,{9402A85F-78E2-11E5-8C7B-9CB70D532D7F},SAN FRANCISCO,MISSION (SF X),12kv Bus Section E,CB 1125,PGE\DMAL,2017-04-14 15:42:20.0456230 -07:00,022011125,082031110,7,3,3,2,555,11.99,11.87,555,11.99,11.87,600,12.96,12.83,600,12.96,12.83,566,12.22,12.1,566,12.22,12.1,600,12.96,12.83,600,12.96,12.83,"Branch SW-18010 - 500EPRc, ELC = 2 (SN=513, SE=601, WN=523, WE=613). 
Branch SW-18008 - 500T, ELC = 3 (SN=360, SE=400, WN=371, WE=412). Branch SW-18008 has very old former FI-1 cable.",,FALSE,FALSE,3000,3000,3000,3000,{B9569071-C631-41B5-8EE3-D3E8203DD54D}
6750,4606,{8D298968-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,GERBER,Bank 1,CB 1101,PGE\C8M4,2017-04-18 15:47:19.4978167 -07:00,1033901101,082031111,8,3,3,1,333,7.27,7.2,333,7.27,7.2,333,7.27,7.2,333,7.27,7.2,333,7.27,7.2,333,7.27,7.2,333,7.27,7.2,333,7.27,7.2,,,FALSE,FALSE,429,558,515,601,{213B09BB-F31D-499B-8B6D-7AFBC735BA35}
6751,4606,{8D29897F-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,GERBER,Bank 1,CB 1102,PGE\C8M4,2017-04-18 15:47:07.6104643 -07:00,1033901102,082031112,8,3,3,1,333,7.27,7.2,333,7.27,7.2,333,7.27,7.2,333,7.27,7.2,333,7.27,7.2,333,7.27,7.2,333,7.27,7.2,333,7.27,7.2,,,FALSE,FALSE,429,558,515,601,{A1B7D111-15A0-4869-8D47-648F72507460}
7750,4608,{A6861CA2-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,RED BLUFF,Bank 1,CB 1103,PGE\CTD7,2017-04-19 17:04:20.4565299 -07:00,1035401103,082031113,8,3,3,1,515,11.24,11.13,489,10.67,10.56,578,12.61,12.48,549,11.98,11.86,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,Transferred info from old capability sheets.  Did not field verify.,,FALSE,FALSE,1374,1787,1649,2061,{EBC4BD52-C146-401B-8AD3-EC408AF99D21}
7751,4608,{A6861CAB-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,RED BLUFF,Bank 1,CB 1104,PGE\CTD7,2017-04-19 17:04:29.0537278 -07:00,1035401104,082031114,8,3,3,1,515,11.24,11.13,489,10.67,10.56,578,12.61,12.48,549,11.98,11.86,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,Transferred info from old capability sheets.  Did not field verify.,,FALSE,FALSE,1374,1787,1649,2061,{B9E68A96-25CD-492B-9C47-B2543FD10BEA}
7754,4607,{A6861CFB-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,RED BLUFF,Bank 3,CB 1101,PGE\CTD7,2017-04-19 17:09:13.7442412 -07:00,1035401101,022091102,8,3,3,1,51,1.11,1.1,51,1.11,1.1,54,1.18,1.17,54,1.18,1.17,56,1.22,1.21,56,1.22,1.21,60,1.31,1.3,60,1.31,1.3,Transferred info from old capability sheets.  Did not field verify.,,FALSE,FALSE,51,54,56,60,{9C26C82A-7811-4182-970D-35E6B52AEA05}
7755,4607,{A6861D0B-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,RED BLUFF,Bank 3,CB 1102,PGE\JZ1S,2017-06-29 13:02:09.7211301 -07:00,1035401102,022091101,8,3,3,1,429,9.36,9.27,429,9.36,9.27,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,Transferred info from old capability sheets.  Did not field verify.,,FALSE,FALSE,429,558,515,644,{50438BD4-048E-4839-BD18-8CC8175347EB}
7757,4609,{80988EF7-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,BANGOR,Bank 1,CB 1101,PGE\CTD7,2017-04-19 16:21:58.8533402 -07:00,1031901101,082921107,8,3,3,1,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,Transferred info from old capability sheets.  Did not field verify.,,FALSE,FALSE,572,721,687,721,{A10E8E72-A610-448E-BE59-C544B0D74F2D}
7758,4611,{809890C8-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,CHALLENGE,Bank 1,CB 1101,PGE\CTD7,2017-04-19 17:11:19.0667340 -07:00,1032001101,082921109,8,3,3,1,130,2.84,2.81,130,2.84,2.81,130,2.84,2.81,130,2.84,2.81,130,2.84,2.81,130,2.84,2.81,130,2.84,2.81,130,2.84,2.81,Transferred info from old capability sheets.  Did not field verify.,,FALSE,FALSE,137,150,150,150,{875C2F7D-9CC9-4AF2-AFC4-76E3AFA08CED}
7762,4611,{FF363C0F-0E49-11E6-95F2-D4BED91EFF1A},NORTH VALLEY,CHALLENGE,Bank 1,CB 1102,PGE\CTD7,2017-04-19 16:48:39.3520135 -07:00,1032001102,082921110,8,3,3,1,137,2.99,2.96,137,2.99,2.96,150,3.27,3.24,150,3.27,3.24,150,3.27,3.24,150,3.27,3.24,150,3.27,3.24,150,3.27,3.24,Transferred info from old capability sheets.  Did not field verify.,,FALSE,FALSE,137,150,150,150,{D89DD30A-A9F2-4673-A353-7629BDF56893}
7763,4612,{941FA288-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,KANAKA,Bank 1,CB 1101,PGE\CTD7,2017-04-19 17:01:02.9082130 -07:00,1032201101,022090401,8,3,3,1,137,2.99,2.96,137,2.99,2.96,173,3.78,3.74,164,3.58,3.54,165,3.6,3.56,165,3.6,3.56,206,4.5,4.46,206,4.5,4.46,Transferred info from old capability sheets.  Did not field verify.,,FALSE,FALSE,137,179,165,206,{A81AF0DB-9EA2-449A-8AE7-3F3EC8D34E15}
7764,4614,{74EA794E-BD6E-11E6-93A9-D4BED91EFF1A},SAN FRANCISCO,MARINA (SF F),4kv Main Bus,CB D-E BUS TIE (Non-SCADA),PGE\DMAL,2017-04-19 17:36:19.3723895 -07:00,,022090403,3,3,3,2,2000,14.41,14.27,2000,14.41,14.27,2000,14.41,14.27,2000,14.41,14.27,2000,14.41,14.27,2000,14.41,14.27,2000,14.41,14.27,2000,14.41,14.27,,,FALSE,FALSE,4000,4000,4000,4000,{BB418E3A-CC5C-4CF2-93BF-79E8FAF7ECD4}
7765,4617,{A0864EC7-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,OROVILLE,Bank 2,CB 1101,PGE\WRA4,2017-05-25 21:36:23.5777422 -07:00,1025201101,083801101,8,3,3,1,578,12.61,12.48,500,10.91,10.8,600,13.09,12.96,500,10.91,10.8,600,13.09,12.96,500,10.91,10.8,600,13.09,12.96,500,10.91,10.8,Transferred info from old capability sheets.  Did not field verify.,,FALSE,FALSE,733,953,879,962,{B84CCA5D-4C72-4C5F-9326-05EAFD95825F}
7766,4617,{A0864ED7-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,OROVILLE,Bank 2,CB 1102,PGE\CTD7,2017-04-19 19:30:31.1072738 -07:00,1025201102,022090405,8,3,3,1,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,Transferred info from old capability sheets.  Did not field verify.,,FALSE,FALSE,733,953,879,962,{F4411DC9-FE91-4844-BFD6-40EB58FB4FFD}
7767,4619,{A0864EEA-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,OROVILLE,Bank 3,CB 1103,PGE\CTD7,2017-04-19 20:06:02.2642568 -07:00,1025201103,083801103,8,3,3,1,430,9.38,9.29,430,9.38,9.29,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,Transferred info from old capability sheets.  Did not field verify.,,FALSE,FALSE,430,559,516,646,{0DAF5302-B91F-45EF-B95F-12AE8F090F32}
7768,4619,{A0864F01-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,OROVILLE,Bank 3,CB 1104,PGE\CTD7,2017-04-19 20:09:20.1384620 -07:00,1025201104,022090407,8,4,4,2,430,9.38,9.29,430,9.38,9.29,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,Transferred info from old capability sheets.  Did not field verify.,,FALSE,FALSE,430,559,516,646,{906AFA3B-7B8E-4A78-89EC-9E1676195AA5}
7771,4621,{9405791D-5045-11E6-8DC6-D4BED91EFF1A},PENINSULA,SF H MARTIN,12kv Buses,CB 1250/12,PGE\LMSQ,2017-04-19 21:57:00.1654136 -07:00,,022090409,7,4,4,2,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,,,FALSE,FALSE,3120,3650,4115,4460,{F7221E0A-7E23-4458-A763-3D3E05CFC540}
7772,4621,{9D61DA88-BB3F-11E6-93A9-D4BED91EFF1A},PENINSULA,SF H MARTIN,12kv Buses,CB 1250/22,PGE\LMSQ,2017-04-19 21:57:15.8905160 -07:00,,083801104,7,4,4,2,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,,,FALSE,FALSE,3120,3650,4115,4460,{01E81591-8F0F-4932-BDF1-42AC44E0C912}
7773,4621,{EFDF1DE0-BB39-11E6-93A9-D4BED91EFF1A},PENINSULA,SF H MARTIN,12kv Buses,CB 1350/12,PGE\LMSQ,2017-04-19 21:58:08.1671213 -07:00,,022090411,7,4,4,2,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,,,FALSE,FALSE,3120,3650,4115,4460,{564AA9E5-8471-450F-98AC-AD36E2EC2E1B}
7774,4621,{AE1C1A07-BB3F-11E6-93A9-D4BED91EFF1A},PENINSULA,SF H MARTIN,12kv Buses,CB 1350/22,PGE\LMSQ,2017-04-19 21:58:31.1463632 -07:00,,022090413,7,4,4,2,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,,,FALSE,FALSE,3120,3650,4115,4460,{A6C469D2-CB36-415B-8B42-57F04E5A444F}
7775,4621,{FDDD877E-BB39-11E6-93A9-D4BED91EFF1A},PENINSULA,SF H MARTIN,12kv Buses,CB 1450/12,PGE\LMSQ,2017-04-19 21:58:50.4439343 -07:00,,083801105,7,4,4,2,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,,,FALSE,FALSE,3120,3650,4115,4460,{D8F41533-34E3-4A38-9BD1-695F5A5C329B}
7776,4621,{BA98CBEE-BB3F-11E6-93A9-D4BED91EFF1A},PENINSULA,SF H MARTIN,12kv Buses,CB 1450/22,PGE\LMSQ,2017-04-19 21:59:08.8990892 -07:00,,022090402,7,4,4,2,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,,,FALSE,FALSE,3120,3650,4115,4460,{40CE279A-525F-4674-A11C-7C3A39E815EF}
7778,3859,{32E4384A-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,WOODSIDE,Bank 2,CB 1103 (Under Construction),PGE\LMSQ,2017-04-19 22:03:22.3415630 -07:00,024251103,022090404,8,4,4,2,1200,26.19,25.93,1200,26.19,25.93,1200,26.19,25.93,1200,26.19,25.93,1200,26.19,25.93,1200,26.19,25.93,1200,26.19,25.93,1200,26.19,25.93,,,FALSE,FALSE,1374,1787,1649,2061,{41A8C867-D2EB-4666-81D6-555AA2FA454E}
7779,4623,{13849469-D828-11E6-8DDC-9CB70D532D7F},PENINSULA,EAST GRAND,12kV Buses,CB 1350/12,PGE\LMSQ,2017-04-20 10:06:35.6274006 -07:00,,022090406,7,4,4,2,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,,,FALSE,FALSE,3120,3650,4115,4460,{9350DD9E-FE25-4992-9949-F1E0A1A4405F}
7780,4623,{16839E13-ADE4-11E6-A430-9CB70DEE0A5E},PENINSULA,EAST GRAND,12kV Buses,CB 1350/22,PGE\LMSQ,2017-04-20 10:06:57.5770227 -07:00,,022090408,7,4,4,2,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,,,FALSE,FALSE,3120,3650,4115,4460,{1E8DE778-F139-440A-BF49-5D5F595A5824}
7781,4623,{426F005D-D828-11E6-8DDC-9CB70D532D7F},PENINSULA,EAST GRAND,12kV Buses,CB 1450/12,PGE\LMSQ,2017-04-20 10:07:20.3534607 -07:00,,022090410,7,4,4,2,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,,,FALSE,FALSE,3120,3650,4115,4460,{55811085-D3B8-49FB-AF3D-7E802C6B209F}
7782,4623,{377A646E-ADE4-11E6-A430-9CB70DEE0A5E},PENINSULA,EAST GRAND,12kV Buses,CB 1450/22,PGE\LMSQ,2017-04-20 10:07:38.7774150 -07:00,,022090412,7,4,4,2,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,,,FALSE,FALSE,3120,3650,4115,4460,{83DB738F-320F-4CBC-9D0D-51026CF31C3D}
7783,4232,{B124873A-D1CA-11E5-8ECE-9CB70D532D7F},DE ANZA,SARATOGA,Bank 3,CB 1112,PGE\RPBK,2017-04-20 11:02:05.5996827 -07:00,0833701112,022090414,8,3,3,2,564,12.31,12.19,564,12.31,12.19,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,"Relay Min: Ph.=720A, T=6, L=3.0, Inst=3600 (phase)
                  Grd=182A, T=1.5, L=2.0",,FALSE,FALSE,2061,2680,2474,3092,{FD99926C-881A-4771-8D1D-DF24346AF0B3}
7784,4232,{B1248751-D1CA-11E5-8ECE-9CB70D532D7F},DE ANZA,SARATOGA,Bank 3,CB 1113,PGE\RPBK,2017-04-20 11:01:43.5564588 -07:00,0833701113,083801106,8,3,3,2,564,12.31,12.19,564,12.31,12.19,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,"Relay Min: Ph=720A, T=6, L=2.0, Inst=4560A (phase)
                  Grd=183A, T=1.6, L=3.0",,FALSE,FALSE,2061,2680,2474,3092,{8F6BB83F-4221-435B-B70D-AD46C06FC676}
7785,4232,{B124877D-D1CA-11E5-8ECE-9CB70D532D7F},DE ANZA,SARATOGA,Bank 3,CB 1114,PGE\RPBK,2017-04-20 11:11:24.0124212 -07:00,0833701114,083801107,8,3,3,2,581,12.68,12.55,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,598,13.05,12.92,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,"Relay Min: Ph=720A, T=6, L=3.0, Inst=6000 (phase)
                  Grd=181A, T=1.5, L=3.0, Inst=3388 (ground)",,FALSE,FALSE,2061,2680,2474,3092,{CFFD90A6-A09C-4B1C-8506-ED82D1B25498}
7787,4232,{B12487B8-D1CA-11E5-8ECE-9CB70D532D7F},DE ANZA,SARATOGA,Bank 3,CB 1115,PGE\RPBK,2017-04-20 11:52:37.3307841 -07:00,0833701115,083801108,8,3,3,2,600,13.09,12.96,570,12.44,12.32,720,15.71,15.55,684,14.93,14.78,600,13.09,12.96,570,12.44,12.32,720,15.71,15.55,684,14.93,14.78,"Relay Min: Ph=720A, T=3, L=3.0, Inst=6000 (Phase)
                  Grd=180A, T=0.75, L=5.5, Inst=3388 (Ground)",,FALSE,FALSE,2061,2680,2474,3092,{F57FDEDB-B3BC-4D7C-85D0-408159A12E70}
7788,4460,{9ED2E3A6-D1CA-11E5-8ECE-9CB70D532D7F},DE ANZA,BRITTON,Bank 1,CB 1105,PGE\MSJ9,2017-04-20 17:50:39.5591647 -07:00,0836101105,083801109,7,3,3,2,542,11.71,11.59,542,11.71,11.59,600,12.96,12.83,570,12.31,12.19,558,12.05,11.93,558,12.05,11.93,600,12.96,12.83,570,12.31,12.19,"SW 2349 -  8 hour emergency rating of 800 Amps

Relay Minimum		Phase:   720A  	T    6    		L   3     		CT Ratio:   600:5
To Operate		     Ground:   183A	T  1.5    		L   1.5  		Ammeter Range 0 to 100",,FALSE,FALSE,1388,1805,1666,2083,{2C8332C9-98DB-4F57-8117-25927CD84A51}
7790,4624,{8D298A2D-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,HAMILTON A,Bank 1,CB 1101,PGE\GSD5,2017-04-20 14:01:32.2652530 -07:00,1021201101,083801110,8,4,4,1,300,6.55,6.48,285,6.22,6.16,300,6.55,6.48,285,6.22,6.16,300,6.55,6.48,285,6.22,6.16,300,6.55,6.48,285,6.22,6.16,,,FALSE,FALSE,384,500,461,577,{FB2016CE-0976-4696-B3CB-891D5E659791}
7791,4624,{8D298A3D-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,HAMILTON A,Bank 1,CB 1102,PGE\GSD5,2017-04-20 14:05:00.6107767 -07:00,1021201102,083801111,8,4,4,1,300,6.55,6.48,285,6.22,6.16,300,6.55,6.48,285,6.22,6.16,300,6.55,6.48,285,6.22,6.16,300,6.55,6.48,285,6.22,6.16,,Information Extracted from Sharepoint.,FALSE,FALSE,384,500,461,577,{9A1F9D18-3CDB-4809-A37B-E4FBF06B2D86}
7792,4613,{85BCDE0A-78E2-11E5-8C7B-9CB70D532D7F},SAN FRANCISCO,MARINA (SF F),"12kv Bus 1 (FY-1, FY-2, FY-3, FY-4)",CB 1101,PGE\DMAL,2017-05-06 22:02:03.5181443 -07:00,022781101,083802114,7,3,3,2,405,8.75,8.66,405,8.75,8.66,450,9.72,9.62,450,9.72,9.62,417,9.01,8.92,417,9.01,8.92,463,10,9.9,463,10,9.9,Alternate source to Doyle Drive (Golden Gate Bridge),,FALSE,FALSE,4000,4000,4000,4000,{00000000-0000-0000-0000-000000000000}
7793,4613,{85BCDE14-78E2-11E5-8C7B-9CB70D532D7F},SAN FRANCISCO,MARINA (SF F),"12kv Bus 1 (FY-1, FY-2, FY-3, FY-4)",CB 1103,PGE\DMAL,2017-04-20 14:11:56.8649429 -07:00,022781103,083802115,7,3,3,2,517,11.17,11.06,517,11.17,11.06,600,12.96,12.83,600,12.96,12.83,527,11.38,11.27,527,11.38,11.27,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,4000,4000,4000,4000,{00000000-0000-0000-0000-000000000000}
7794,4594,{85BCDE0F-78E2-11E5-8C7B-9CB70D532D7F},SAN FRANCISCO,MARINA (SF F),12kv Bus 2,CB 1102,PGE\DMAL,2017-04-20 14:16:07.2290763 -07:00,022781102,083802116,7,3,3,2,333,7.19,7.12,333,7.19,7.12,370,7.99,7.91,370,7.99,7.91,343,7.41,7.34,343,7.41,7.34,381,8.23,8.15,381,8.23,8.15,"Branch SW-11542 - 250T ELC=2 (SN=258, SE=286, WN=266, WE=295)
Branch SW-11540 - 500T ELC=5 (SN=333, SE=370, WN=343, WE=381)",,FALSE,FALSE,4000,4000,4000,4000,{00000000-0000-0000-0000-000000000000}
7795,4616,{85BCDE22-78E2-11E5-8C7B-9CB70D532D7F},SAN FRANCISCO,MARINA (SF F),Bank 2,CB 401 (Non-SCADA),PGE\DMAL,2017-04-20 14:31:53.1548888 -07:00,022780401,083802117,3,3,3,2,363,2.62,2.59,363,2.62,2.59,392,2.82,2.79,392,2.82,2.79,374,2.69,2.66,374,2.69,2.66,400,2.88,2.85,400,2.88,2.85,,,FALSE,FALSE,1301,1691,1561,1951,{DCF398DD-94EA-4A4F-81E6-EEF74783B6EA}
7796,4615,{85BCDDEB-78E2-11E5-8C7B-9CB70D532D7F},SAN FRANCISCO,MARINA (SF F),Bank 1,CB 402 (Non-SCADA),PGE\DMAL,2017-04-20 14:32:22.4883408 -07:00,022780402,083802118,3,3,3,2,363,2.62,2.59,363,2.62,2.59,392,2.82,2.79,392,2.82,2.79,374,2.69,2.66,374,2.69,2.66,400,2.88,2.85,400,2.88,2.85,,,FALSE,FALSE,1301,1691,1561,1951,{391B2C4B-F78E-4A31-9909-864822E71960}
7797,4615,{85BCDDF0-78E2-11E5-8C7B-9CB70D532D7F},SAN FRANCISCO,MARINA (SF F),Bank 1,CB 403 (Non-SCADA),PGE\DMAL,2017-04-20 14:32:47.3125547 -07:00,022780403,083802119,3,3,3,2,363,2.62,2.59,363,2.62,2.59,392,2.82,2.79,392,2.82,2.79,374,2.69,2.66,374,2.69,2.66,400,2.88,2.85,400,2.88,2.85,,,FALSE,FALSE,1301,1691,1561,1951,{A89718EC-82F4-40F0-B69E-F2C702CE8C92}
7798,4616,{B2FF117C-3C98-11E6-B38D-D4BED91EFF1A},SAN FRANCISCO,MARINA (SF F),Bank 2,CB 404 (Non-SCADA),PGE\DMAL,2017-04-20 14:30:58.0142402 -07:00,022780404,022260402,3,3,3,2,363,2.62,2.59,363,2.62,2.59,392,2.82,2.79,392,2.82,2.79,374,2.69,2.66,374,2.69,2.66,400,2.88,2.85,400,2.88,2.85,,,FALSE,FALSE,1301,1691,1561,1951,{9A22E702-FDFB-44F9-94A4-F3289A308439}
7799,4625,{B89B4B0B-0B3F-11E6-9D37-D4BED91EFF1A},DE ANZA,LOCKHEED NO.1,BANK 1,CB 1101,PGE\IRB2,2017-04-20 14:41:20.1158493 -07:00,0829901101,022260404,7,3,3,2,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,2083,2708,2500,3125,{B75F199D-167D-4DE1-863A-0A5DA8AC0CA5}
7800,4625,{C0F57A20-0B3F-11E6-9D37-D4BED91EFF1A},DE ANZA,LOCKHEED NO.1,BANK 1,CB 1102,PGE\IRB2,2017-06-01 15:14:00.3685166 -07:00,0829901102,022260406,8,3,3,2,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{0A9BB923-BF55-4647-99B2-B17EFD3A06BE}
7801,4616,{85BCDE25-78E2-11E5-8C7B-9CB70D532D7F},SAN FRANCISCO,MARINA (SF F),Bank 2,CB 405 (Non-SCADA),PGE\DMAL,2017-04-20 14:34:39.8094637 -07:00,022780405,022260408,3,3,3,2,400,2.88,2.85,400,2.88,2.85,400,2.88,2.85,400,2.88,2.85,400,2.88,2.85,400,2.88,2.85,400,2.88,2.85,400,2.88,2.85,,,FALSE,FALSE,1301,1691,1561,1951,{294AA7EE-DFBC-4232-AB88-BCDB92F63259}
7803,4625,{B89B4B0E-0B3F-11E6-9D37-D4BED91EFF1A},DE ANZA,LOCKHEED NO.1,BANK 1,CB 1103,PGE\IRB2,2017-04-20 14:40:56.9650041 -07:00,0829901103,022260401,7,3,3,2,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,2083,2708,2500,3125,{F8617BAD-7D23-48C0-8877-83B8FEE49819}
7804,4625,{AF9B6F80-0B3F-11E6-9D37-D4BED91EFF1A},DE ANZA,LOCKHEED NO.1,BANK 1,CB 1104,PGE\IRB2,2017-04-20 14:40:39.6642714 -07:00,0829901104,022260403,7,3,3,2,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,2083,2708,2500,3125,{BE96DCFF-D4F8-44E7-831D-5BFFDF12A6D3}
7805,4615,{85BCDDFF-78E2-11E5-8C7B-9CB70D532D7F},SAN FRANCISCO,MARINA (SF F),Bank 1,CB 407 (Non-SCADA),PGE\DMAL,2017-04-20 14:36:03.6282425 -07:00,022780407,022260405,3,3,3,2,363,2.62,2.59,363,2.62,2.59,392,2.82,2.79,392,2.82,2.79,374,2.69,2.66,374,2.69,2.66,400,2.88,2.85,400,2.88,2.85,,,FALSE,FALSE,1301,1691,1561,1951,{04C80A55-D90F-42E5-9FE4-73E3D9765B19}
7806,4616,{85BCDE2A-78E2-11E5-8C7B-9CB70D532D7F},SAN FRANCISCO,MARINA (SF F),Bank 2,CB 408 (Non-SCADA),PGE\DMAL,2017-04-20 14:37:27.2597865 -07:00,022780408,022260407,3,3,3,2,363,2.62,2.59,363,2.62,2.59,392,2.82,2.79,392,2.82,2.79,374,2.69,2.66,374,2.69,2.66,400,2.88,2.85,400,2.88,2.85,,,FALSE,FALSE,1301,1691,1561,1951,{527F40D6-93A7-4E36-BE8B-EE7610515DA3}
7807,4625,{8FA36210-FDBD-11E5-9D37-D4BED91EFF1A},DE ANZA,LOCKHEED NO.1,BANK 1,CB 1105,PGE\IRB2,2017-04-20 15:04:47.4759995 -07:00,0829901105,022260409,7,3,3,2,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,2083,2708,2500,3125,{09C4CCC2-650E-49DC-A04C-A1E93586B42D}
7808,4628,{9059BE23-78E3-11E5-8C7B-9CB70D532D7F},DIABLO,ALHAMBRA,Bank 1,CB 1101,PGE\FCR1,2017-04-20 15:11:27.4451640 -07:00,0141001101,083392108,8,3,3,1,515,11.24,11.13,489,10.67,10.56,578,12.61,12.48,549,11.98,11.86,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,,,FALSE,FALSE,733,953,879,1099,{04D4B1F2-EBE2-4EB9-ACF0-590ECCDFBE75}
7809,4626,{9EA96105-0B3F-11E6-9D37-D4BED91EFF1A},DE ANZA,LOCKHEED NO.1,BANK 2,CB 1106 (Under Construction),PGE\IRB2,2017-04-20 14:53:51.5042988 -07:00,0829901106,254071108,7,3,3,2,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,2083,2708,2500,3125,{BD5B3DFB-CDA1-4D58-BD3F-03B74AAD617C}
7810,4626,{AF9B6F7B-0B3F-11E6-9D37-D4BED91EFF1A},DE ANZA,LOCKHEED NO.1,BANK 2,CB 1107 (Under Construction),PGE\IRB2,2017-04-20 14:53:22.5033411 -07:00,0829901107,082921101,7,3,3,2,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,2083,2708,2500,3125,{144BEC62-B6B0-4E6C-9B79-70BBB771327D}
7811,4626,{A75B5CC6-0B3F-11E6-9D37-D4BED91EFF1A},DE ANZA,LOCKHEED NO.1,BANK 2,CB 1108 (Under Construction),PGE\IRB2,2017-04-20 14:55:25.0124970 -07:00,0829901108,082921102,7,3,3,2,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,2083,2708,2500,3125,{3219F2FC-D634-4C2E-8DE3-166496D423CC}
7812,4626,{A75B5CC3-0B3F-11E6-9D37-D4BED91EFF1A},DE ANZA,LOCKHEED NO.1,BANK 2,CB 1109 (Under Construction),PGE\IRB2,2017-04-20 14:56:13.7322339 -07:00,0829901109,082921103,7,3,3,2,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,2083,2708,2500,3125,{6A07DDF3-F688-4307-AA42-8EA4902757A7}
7813,4626,{BE88055E-FDBD-11E5-9D37-D4BED91EFF1A},DE ANZA,LOCKHEED NO.1,BANK 2,CB 1110 (Under Construction),PGE\IRB2,2017-04-20 14:57:59.7723490 -07:00,0829901110,082921104,7,3,3,2,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,2083,2708,2500,3125,{96EA1B44-E81E-422E-8A6F-56E9C63EADCD}
7815,4460,{9ED2E3CB-D1CA-11E5-8ECE-9CB70D532D7F},DE ANZA,BRITTON,Bank 1,CB 1106,PGE\MSJ9,2017-04-20 17:49:18.5801137 -07:00,0836101106,082921105,7,3,3,2,600,12.96,12.83,570,12.31,12.19,600,12.96,12.83,570,12.31,12.19,600,12.96,12.83,570,12.31,12.19,600,12.96,12.83,570,12.31,12.19,"SW 19421 - 8 hour emergency rating of 800 Amps

Relay Minimum		Phase:   720A  	T    6    		L   3  		CT Ratio:   600:5
To Operate		Ground:   183A	T  1.5    		L   1.5  		Ammeter Range 0 to   100",,FALSE,FALSE,1388,1805,1666,2083,{9562CF94-22B9-47FC-9158-4A2842706AA6}
7818,4628,{9059BE28-78E3-11E5-8C7B-9CB70D532D7F},DIABLO,ALHAMBRA,Bank 1,CB 1102,PGE\FCR1,2017-04-21 14:46:33.8822403 -07:00,0141001102,082921111,8,3,3,1,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,,,FALSE,FALSE,733,953,879,1099,{68F27854-D5F2-49B0-A27E-33AA3380B455}
7819,4629,{96C8A4A4-FDB3-11E5-9D37-D4BED91EFF1A},DIABLO,ALHAMBRA,BANK 2,CB 1105,PGE\FCR1,2017-04-21 14:47:38.9307304 -07:00,0141001105,082921112,8,3,3,1,457,9.97,9.87,457,9.97,9.87,578,12.61,12.48,549,11.98,11.86,549,11.98,11.86,549,11.98,11.86,600,13.09,12.96,570,12.44,12.32,,,FALSE,FALSE,481,625,577,721,{C02AF08E-0647-4D6F-8E43-C90431B8C7A9}
7820,4633,{077C4B7D-0E49-11E6-95F2-D4BED91EFF1A},DIABLO,BABEL,BANK 1,CB 401 (Non-SCADA),PGE\FCR1,2017-04-21 14:53:18.3250112 -07:00,013850401,082921113,4,3,3,1,303,2.29,2.27,303,2.29,2.27,393,2.97,2.94,393,2.97,2.94,364,2.76,2.73,364,2.76,2.73,400,3.03,3,400,3.03,3,,,FALSE,FALSE,303,395,364,455,{5962F492-6436-48F3-B9B3-483856FC4F62}
7821,4635,{B53783D9-78E3-11E5-8C7B-9CB70D532D7F},DIABLO,CLAYTON,Bank 1,CB 2213,PGE\FCR1,2017-04-21 14:56:06.3058326 -07:00,0120202213,082921114,12,3,3,1,503,19.01,18.82,503,19.01,18.82,600,22.68,22.45,570,21.54,21.32,557,21.05,20.84,557,21.05,20.84,600,22.68,22.45,570,21.54,21.32,,,FALSE,FALSE,1190,1547,1428,1786,{973ADADF-4294-4DCC-ADB8-2184A78BABFA}
7839,4639,{A7233111-0B22-11E6-9D37-D4BED91EFF1A},SIERRA,PLACER,Bank 2,CB 1103,PGE\MTN6,2017-04-20 17:06:08.6859485 -07:00,1524601103,082921116,8,3,3,1,600,13.09,12.96,570,12.44,12.32,667,14.56,14.41,667,14.56,14.41,600,13.09,12.96,570,12.44,12.32,667,14.56,14.41,667,14.56,14.41,,,FALSE,FALSE,1146,1489,1375,1718,{E85AEC24-778D-452C-8D23-1B1D0142B5CD}
7840,4640,{C07E0030-0E48-11E6-95F2-D4BED91EFF1A},DIABLO,CONCORD NO 1,UNIT SUB 401,CB 401 (Non-SCADA),PGE\FCR1,2017-04-21 15:26:40.2082870 -07:00,012960401,082921117,4,3,3,1,330,2.5,2.48,330,2.5,2.48,429,3.25,3.22,429,3.25,3.22,396,3,2.97,396,3,2.97,495,3.75,3.71,495,3.75,3.71,,,FALSE,FALSE,330,429,396,495,{0C952AB9-AC9B-451F-A92C-0F32769AB38E}
7841,4631,{9ED2E454-D1CA-11E5-8ECE-9CB70D532D7F},DE ANZA,BRITTON,Bank 2,CB 1110,PGE\MSJ9,2017-04-20 18:12:39.1744322 -07:00,0836101110,082921118,7,3,3,2,542,11.71,11.59,542,11.71,11.59,600,12.96,12.83,570,12.31,12.19,558,12.05,11.93,558,12.05,11.93,600,12.96,12.83,570,12.31,12.19,SW 1319 - 8 hour emergency rating of 800 Amps,,FALSE,FALSE,2000,2000,2000,2000,{A2A583FF-DCBD-40A1-B950-C01486E53574}
7842,4631,{9ED2E479-D1CA-11E5-8ECE-9CB70D532D7F},DE ANZA,BRITTON,Bank 2,CB 1111,PGE\MSJ9,2017-04-20 18:13:04.1858809 -07:00,0836101111,082921119,7,3,3,2,542,11.71,11.59,542,11.71,11.59,600,12.96,12.83,570,12.31,12.19,558,12.05,11.93,558,12.05,11.93,600,12.96,12.83,570,12.31,12.19,"Relay Minimum		Phase:   720A  	T    6    		L   3.5 		CT Ratio:   600:5
To Operate		Ground:   180A	T  1.5    		L   1.5  		Ammeter Range 0 to   100",,FALSE,FALSE,2000,2000,2000,2000,{D219AAF7-B746-4B91-9812-81995D6EF976}
7845,4641,{A7233124-0B22-11E6-9D37-D4BED91EFF1A},SIERRA,PLACER,Bank 3,CB 1104,PGE\MTN6,2017-04-20 17:17:38.3341285 -07:00,1524601104,022130403,8,3,3,1,700,15.28,15.13,700,15.28,15.13,700,15.28,15.13,700,15.28,15.13,700,15.28,15.13,700,15.28,15.13,700,15.28,15.13,700,15.28,15.13,,,FALSE,FALSE,733,953,879,1099,{410FA947-A24F-4BEF-A434-792524F80D49}
7847,4642,{CB3A2E82-0E48-11E6-95F2-D4BED91EFF1A},DIABLO,CONCORD NO 1,UNIT SUB 402,CB 402 (Non-SCADA),PGE\FCR1,2017-04-21 15:28:33.2981062 -07:00,012960402,022130406,4,3,3,1,330,2.5,2.48,330,2.5,2.48,429,3.25,3.22,429,3.25,3.22,396,3,2.97,396,3,2.97,495,3.75,3.71,495,3.75,3.71,,,FALSE,FALSE,330,429,396,495,{E0BB0CAF-0A8D-422A-86F6-C68066BB19A8}
7848,4643,{E6BCD5E5-78E3-11E5-8C7B-9CB70D532D7F},DIABLO,FAIRVIEW,Bank 5,CB 2206,PGE\FCR1,2017-04-21 15:30:18.7112986 -07:00,0134302206,022270401,12,3,3,2,600,22.68,22.45,570,21.54,21.32,668,25.25,25,668,25.25,25,600,22.68,22.45,570,21.54,21.32,668,25.25,25,668,25.25,25,,,FALSE,FALSE,1325,1723,1590,1988,{DF2D4564-83C1-4256-AFA5-5224F8C9F99C}
7849,4643,{813217E8-FDB8-11E5-9D37-D4BED91EFF1A},DIABLO,FAIRVIEW,Bank 5,CB 2207,PGE\FCR1,2017-04-20 17:31:18.6192005 -07:00,0134302207,253911107,12,3,3,1,636,24.04,23.8,636,24.04,23.8,792,29.93,29.63,792,29.93,29.63,691,26.12,25.86,691,26.12,25.86,800,30.23,29.93,800,30.23,29.93,,,FALSE,FALSE,1325,1723,1590,1988,{5625A360-AB3D-4613-98AF-F1347FEE8DBC}
7850,4644,{3E9235BE-B8CC-11E6-93A9-D4BED91EFF1A},SAN FRANCISCO,SF N,"12kv Bus 1 (NX-1, NX-2, NX-3, NX-4)",CB 1101,PGE\DMAL,2017-05-17 16:58:13.5373389 -07:00,,252821105,7,3,3,2,490,10.58,10.47,490,10.58,10.47,549,11.86,11.74,549,11.86,11.74,505,10.91,10.8,505,10.91,10.8,565,12.2,12.08,565,12.2,12.08,Mainline reconfiguration as part of new 12kV switchgear project 05/2017.,,FALSE,FALSE,4000,4000,4000,4000,{00000000-0000-0000-0000-000000000000}
7851,4644,{4B1DAF56-B8CC-11E6-93A9-D4BED91EFF1A},SAN FRANCISCO,SF N,"12kv Bus 1 (NX-1, NX-2, NX-3, NX-4)",CB 1102,PGE\DMAL,2017-05-17 17:03:17.5462311 -07:00,,022270403,7,3,3,2,473,10.22,10.12,473,10.22,10.12,557,12.03,11.91,557,12.03,11.91,482,10.41,10.31,482,10.41,10.31,568,12.27,12.15,568,12.27,12.15,Mainline reconfiguration as part of new 12kV switchgear project 05/2017.,,FALSE,FALSE,4000,4000,4000,4000,{00000000-0000-0000-0000-000000000000}
7852,4643,{E6BCD600-78E3-11E5-8C7B-9CB70D532D7F},DIABLO,FAIRVIEW,Bank 5,CB 2208,PGE\FCR1,2017-04-21 15:31:20.6392087 -07:00,0134302208,022270402,12,3,3,1,515,19.46,19.27,489,18.48,18.3,578,21.84,21.62,549,20.75,20.54,666,25.17,24.92,632,23.89,23.65,667,25.21,24.96,667,25.21,24.96,,,FALSE,FALSE,1325,1723,1590,1988,{50B429DC-42B6-42D6-B5D9-8264DA61C2B6}
7855,4646,{B413E6CD-0B22-11E6-9D37-D4BED91EFF1A},SIERRA,WEIMAR,Bank 1,CB 1101,PGE\MTN6,2017-04-20 17:34:54.1014392 -07:00,1524901101,022270404,8,3,3,1,429,9.36,9.27,429,9.36,9.27,558,12.18,12.06,558,12.18,12.06,515,11.24,11.13,515,11.24,11.13,600,13.09,12.96,570,12.44,12.32,,,FALSE,FALSE,429,558,515,644,{08D8577B-FC5C-4D38-A009-092F550A2A88}
7856,4646,{B413E6DD-0B22-11E6-9D37-D4BED91EFF1A},SIERRA,WEIMAR,Bank 1,CB 1102,PGE\MTN6,2017-04-20 17:38:32.5732450 -07:00,1524901102,022270405,8,3,3,1,429,9.36,9.27,429,9.36,9.27,558,12.18,12.06,549,11.98,11.86,515,11.24,11.13,515,11.24,11.13,600,13.09,12.96,570,12.44,12.32,,,FALSE,FALSE,429,558,515,644,{04202EC9-781E-43FC-9441-482AEE415992}
7858,4647,{A8368921-78E2-11E5-8C7B-9CB70D532D7F},SAN FRANCISCO,SF N,Bank 1,CB 401,PGE\DMAL,2017-05-17 16:42:45.5710850 -07:00,022280401,022270406,3,3,3,2,400,2.88,2.85,400,2.88,2.85,400,2.88,2.85,400,2.88,2.85,400,2.88,2.85,400,2.88,2.85,400,2.88,2.85,400,2.88,2.85,,,FALSE,FALSE,2220,2886,2664,3000,{8076FFCB-B7AE-40EC-A365-CF187165B381}
7860,4647,{D002CE6A-3C97-11E6-B38D-D4BED91EFF1A},SAN FRANCISCO,SF N,Bank 1,CB 403,PGE\DMAL,2017-05-17 16:45:14.5829809 -07:00,022280403,022130401,3,3,3,2,400,2.88,2.85,400,2.88,2.85,400,2.88,2.85,400,2.88,2.85,400,2.88,2.85,400,2.88,2.85,400,2.88,2.85,400,2.88,2.85,,,FALSE,FALSE,2220,2886,2664,3000,{8D94EE6C-1BDE-489D-AAA4-E9253835CA42}
7861,4647,{C9E49519-3C97-11E6-B38D-D4BED91EFF1A},SAN FRANCISCO,SF N,Bank 1,CB 405,PGE\DMAL,2017-04-20 18:07:19.7362605 -07:00,022280405,022130405,3,3,3,2,400,2.88,2.85,400,2.88,2.85,400,2.88,2.85,400,2.88,2.85,400,2.88,2.85,400,2.88,2.85,400,2.88,2.85,400,2.88,2.85,,,FALSE,FALSE,2220,2886,2664,3000,{1E046943-D5F4-4A26-B578-3DF9FB03DEED}
7862,4648,{C9E49516-3C97-11E6-B38D-D4BED91EFF1A},SAN FRANCISCO,SF N,Bank 2,CB 402,PGE\DMAL,2017-04-20 18:10:09.7766647 -07:00,022280402,022130407,3,3,3,2,400,2.88,2.85,400,2.88,2.85,400,2.88,2.85,400,2.88,2.85,400,2.88,2.85,400,2.88,2.85,400,2.88,2.85,400,2.88,2.85,,,FALSE,FALSE,2220,2886,2664,3000,{4565D559-B156-4502-8E33-53D35C098376}
7863,4648,{C31AFA77-3C97-11E6-B38D-D4BED91EFF1A},SAN FRANCISCO,SF N,Bank 2,CB 406,PGE\DMAL,2017-05-17 16:50:58.5050704 -07:00,022280406,022130409,3,3,3,2,378,2.72,2.69,378,2.72,2.69,400,2.88,2.85,400,2.88,2.85,389,2.8,2.77,389,2.8,2.77,400,2.88,2.85,400,2.88,2.85,,,FALSE,FALSE,2220,2886,2664,3000,{FC60008A-B3C3-4CD5-B39B-154A2DA345D0}
7864,4648,{C31AFA72-3C97-11E6-B38D-D4BED91EFF1A},SAN FRANCISCO,SF N,Bank 2,CB 408,PGE\DMAL,2017-04-20 18:04:21.5199367 -07:00,022280408,022130411,3,3,3,2,378,2.72,2.69,378,2.72,2.69,400,2.88,2.85,400,2.88,2.85,389,2.8,2.77,389,2.8,2.77,400,2.88,2.85,400,2.88,2.85,,,FALSE,FALSE,2220,2886,2664,3000,{E36AE476-D2E8-4AD4-AFB1-3E09C3C33FB2}
7867,4650,{A4FD4410-D1CA-11E5-8ECE-9CB70D532D7F},DE ANZA,LAWRENCE,Bank 2,CB 1106,PGE\IRB2,2017-04-21 08:39:33.9811265 -07:00,0834201106,022130402,7,3,3,2,541,11.68,11.56,541,11.68,11.56,600,12.96,12.83,570,12.31,12.19,557,12.03,11.91,557,12.03,11.91,600,12.96,12.83,570,12.31,12.19,,,FALSE,FALSE,2083,2708,2500,3125,{D10B4123-B79A-406F-8F9F-CC9D5AE824C2}
7868,4650,{A4FD4419-D1CA-11E5-8ECE-9CB70D532D7F},DE ANZA,LAWRENCE,Bank 2,CB 1108,PGE\IRB2,2017-04-21 08:38:45.3156814 -07:00,0834201108,022130404,7,3,3,2,600,12.96,12.83,570,12.31,12.19,600,12.96,12.83,570,12.31,12.19,600,12.96,12.83,570,12.31,12.19,600,12.96,12.83,570,12.31,12.19,,,FALSE,FALSE,2083,2708,2500,3125,{95C6F74F-6D74-49B1-A4DC-1E79431A8BC7}
7869,4650,{A4FD4422-D1CA-11E5-8ECE-9CB70D532D7F},DE ANZA,LAWRENCE,Bank 2,CB 1109,PGE\IRB2,2017-04-21 08:38:00.1920946 -07:00,0834201109,022130408,7,3,3,2,564,12.18,12.06,564,12.18,12.06,600,12.96,12.83,570,12.31,12.19,600,12.96,12.83,570,12.31,12.19,600,12.96,12.83,570,12.31,12.19,,,FALSE,FALSE,2083,2708,2500,3125,{9F1A4D1C-B01E-414A-9D5F-B0256FA5F7F8}
