Id,BankId,Afid,DivisionName,SubstationName,BankName,CircuitName,LastChangedBy,DateRevised,CedsaId,CORRECTED CEDSA ID,OperatingVoltageId,SummerLoadFactorId,WinterLoadFactorId,LocationId,SummerNormalOperationalCapabilityAmps,SummerNormalOperationalCapabilityMva,SummerNormalOperationalCapabilityMw,SummerNormalPlanningCapabilityAmps,SummerNormalPlanningCapabilityMva,SummerNormalPlanningCapabilityMw,SummerEmergencyOperationalCapabilityAmps,SummerEmergencyOperationalCapabilityMva,SummerEmergencyOperationalCapabilityMw,SummerEmergencyPlanningCapabilityAmps,SummerEmergencyPlanningCapabilityMva,SummerEmergencyPlanningCapabilityMw,WinterNormalOperationalCapabilityAmps,WinterNormalOperationalCapabilityMva,WinterNormalOperationalCapabilityMw,WinterNormalPlanningCapabilityAmps,WinterNormalPlanningCapabilityMva,WinterNormalPlanningCapabilityMw,WinterEmergencyOperationalCapabilityAmps,WinterEmergencyOperationalCapabilityMva,WinterEmergencyOperationalCapabilityMw,WinterEmergencyPlanningCapabilityAmps,WinterEmergencyPlanningCapabilityMva,WinterEmergencyPlanningCapabilityMw,Notes,TransformerNotes,TransformerDerate,TransformerPlo,TransformerSummerNormalAmps,TransformerSummerEmergencyAmps,TransformerWinterNormalAmps,TransformerWinterEmergencyAmps,DmsGuid
7871,4652,{AC1BD67B-654E-11E6-9BE4-80000BC6CD8D},DE ANZA,LAWRENCE,Bank 3,CB 1110,PGE\ACT0,2017-05-03 14:17:24.9644614 -07:00,083421110,022130410,8,3,3,2,582,12.7,12.57,552,12.05,11.93,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,,,FALSE,FALSE,2200,2640,2200,2640,{F7826C8F-257E-4CB3-9E9F-5D5D2A9E51EF}
7872,4652,{A4FD4445-D1CA-11E5-8ECE-9CB70D532D7F},DE ANZA,LAWRENCE,Bank 3,CB 1111,PGE\IRB2,2017-04-21 08:36:28.9775412 -07:00,0834201111,022781102,7,3,3,2,454,9.81,9.71,454,9.81,9.71,558,12.05,11.93,558,12.05,11.93,468,10.11,10.01,468,10.11,10.01,566,12.22,12.1,566,12.22,12.1,,,FALSE,FALSE,2200,2640,2200,2640,{18BB6148-E827-4ECC-A6B1-CB5AD3A4DA88}
7873,4652,{A4FD444E-D1CA-11E5-8ECE-9CB70D532D7F},DE ANZA,LAWRENCE,Bank 3,CB 1112,PGE\IRB2,2017-04-21 08:30:07.0029463 -07:00,0834201112,022781101,7,3,3,2,541,11.68,11.56,541,11.68,11.56,600,12.96,12.83,570,12.31,12.19,557,12.03,11.91,557,12.03,11.91,600,12.96,12.83,570,12.31,12.19,,,FALSE,FALSE,2200,2640,2200,2640,{0FDB8B09-C028-40D6-B931-337B868CB83D}
7874,4652,{A4FD445E-D1CA-11E5-8ECE-9CB70D532D7F},DE ANZA,LAWRENCE,Bank 3,CB 1113,PGE\IRB2,2017-04-21 08:29:25.9829222 -07:00,0834201113,012061104,7,3,3,2,600,12.96,12.83,570,12.31,12.19,600,12.96,12.83,570,12.31,12.19,600,12.96,12.83,570,12.31,12.19,600,12.96,12.83,570,12.31,12.19,,,FALSE,FALSE,2200,2640,2200,2640,{4CB55E31-E23C-4BC8-AE8D-80852EC02CED}
7876,4661,{FF012CB7-78E3-11E5-8C7B-9CB70D532D7F},DIABLO,LAKEWOOD,Bank 1,CB 2225,PGE\FCR1,2017-04-21 15:54:17.2518699 -07:00,0135302225,012541103,12,3,3,1,503,19.01,18.82,489,18.48,18.3,578,21.84,21.62,549,20.75,20.54,557,21.05,20.84,557,21.05,20.84,667,25.21,24.96,667,25.21,24.96,,,FALSE,FALSE,1190,1547,1428,1600,{B8B1486E-7980-478B-A77C-CD63012DC1BE}
7877,4661,{0507CEB8-78E4-11E5-8C7B-9CB70D532D7F},DIABLO,LAKEWOOD,Bank 1,CB 2227,PGE\FCR1,2017-04-21 15:55:03.2804249 -07:00,0135302227,013471118,12,3,3,1,578,21.84,21.62,578,21.84,21.62,689,26.04,25.78,689,26.04,25.78,627,23.7,23.46,627,23.7,23.46,732,27.66,27.38,732,27.66,27.38,,,FALSE,FALSE,1190,1547,1428,1600,{B7C009D7-6481-4072-9951-C2DDB2135770}
7878,4664,{0B349629-78E4-11E5-8C7B-9CB70D532D7F},DIABLO,LAKEWOOD,Bank 4,CB 2107,PGE\FCR1,2017-04-21 15:56:24.7275629 -07:00,0135302107,013471120,12,3,3,1,530,20.03,19.83,530,20.03,19.83,728,27.51,27.23,728,27.51,27.23,634,23.96,23.72,634,23.96,23.72,768,29.03,28.74,768,29.03,28.74,,,FALSE,FALSE,1322,1719,1587,1984,{F71DD69C-9C5D-43E1-BC34-13FD22D12531}
7880,4664,{1147BB2F-78E4-11E5-8C7B-9CB70D532D7F},DIABLO,LAKEWOOD,Bank 4,CB 2109,PGE\FCR1,2017-04-21 15:57:10.0851932 -07:00,0135302109,013471121,12,3,3,1,503,19.01,18.82,503,19.01,18.82,639,24.15,23.91,639,24.15,23.91,557,21.05,20.84,557,21.05,20.84,674,25.47,25.22,674,25.47,25.22,,,FALSE,FALSE,1322,1719,1587,1984,{0FF1F448-4047-413F-A173-729A0E75FCE0}
7882,4661,{0507CEA0-78E4-11E5-8C7B-9CB70D532D7F},DIABLO,LAKEWOOD,Bank 1,CB 2226,PGE\MFN3,2017-04-21 09:52:25.9024233 -07:00,0135302226,013471123,12,3,1,1,503,19.01,18.82,489,18.48,18.3,578,21.84,21.62,549,20.75,20.54,600,22.68,22.45,570,21.54,21.32,600,22.68,22.45,570,21.54,21.32,,,FALSE,FALSE,1190,1547,1428,1600,{060C690B-BAEB-449D-8D7B-7F1F227BB3E3}
7885,4664,{1147BB21-78E4-11E5-8C7B-9CB70D532D7F},DIABLO,LAKEWOOD,Bank 4,CB 2108,PGE\MFN3,2017-04-21 09:57:51.0438759 -07:00,0135302108,013471124,12,3,1,1,503,19.01,18.82,503,19.01,18.82,639,24.15,23.91,639,24.15,23.91,666,25.17,24.92,666,25.17,24.92,800,30.23,29.93,800,30.23,29.93,,,FALSE,FALSE,1322,1719,1587,1984,{BE093D6C-68A5-4AFF-9F11-A590AC8B4020}
7888,4666,{307BB336-78E4-11E5-8C7B-9CB70D532D7F},DIABLO,MEADOW LANE,Bank 1,CB 2102,PGE\FCR1,2017-04-21 16:02:32.6751507 -07:00,0143002102,013471122,12,3,3,1,503,19.01,18.82,503,19.01,18.82,639,24.15,23.91,639,24.15,23.91,557,21.05,20.84,557,21.05,20.84,674,25.47,25.22,674,25.47,25.22,,,FALSE,FALSE,1190,1547,1428,1786,{9E5F713C-19E1-4377-B41F-95C9AA0E4A4E}
7889,4666,{307BB33B-78E4-11E5-8C7B-9CB70D532D7F},DIABLO,MEADOW LANE,Bank 1,CB 2103,PGE\FCR1,2017-04-21 10:11:02.4470949 -07:00,0143002103,013471127,12,3,3,1,540,20.41,20.21,540,20.41,20.21,686,25.93,25.67,686,25.93,25.67,598,22.6,22.37,598,22.6,22.37,760,28.72,28.43,760,28.72,28.43,,,FALSE,FALSE,1190,1547,1428,1786,{233B554F-5B66-491B-849E-6C4D700A28DE}
7890,4649,{A4FD41EC-D1CA-11E5-8ECE-9CB70D532D7F},DE ANZA,BRITTON,Bank 3,CB 1112,PGE\MSJ9,2017-04-21 11:13:43.3022320 -07:00,0836101112,013471129,7,3,3,2,541,11.68,11.56,541,11.68,11.56,600,12.96,12.83,570,12.31,12.19,557,12.03,11.91,557,12.03,11.91,600,12.96,12.83,570,12.31,12.19,CO 3739 - Part 57 with maximum ratings of 600 A cc.,,FALSE,FALSE,1200,1200,1200,1200,{F6FF36E0-350D-4625-9108-3D7532F9A8A9}
7892,4666,{36749994-78E4-11E5-8C7B-9CB70D532D7F},DIABLO,MEADOW LANE,Bank 1,CB 2104,PGE\FCR1,2017-04-21 16:06:34.2704543 -07:00,0143002104,043051101,12,3,3,1,503,19.01,18.82,503,19.01,18.82,639,24.15,23.91,639,24.15,23.91,557,21.05,20.84,557,21.05,20.84,667,25.21,24.96,667,25.21,24.96,,,FALSE,FALSE,1190,1547,1428,1786,{C13C30C0-0C49-47D7-B7F8-945BBEB9E156}
7894,4667,{367499AE-78E4-11E5-8C7B-9CB70D532D7F},DIABLO,MEADOW LANE,Bank 2,CB 2105,PGE\FCR1,2017-04-21 16:31:27.0467060 -07:00,0143002105,258591101,12,3,3,1,515,19.46,19.27,489,18.48,18.3,578,21.84,21.62,549,20.75,20.54,666,25.17,24.92,632,23.89,23.65,700,26.46,26.2,675,25.51,25.25,,,FALSE,FALSE,1984,2579,2381,2976,{7AC0A45C-FCBE-4F15-BCFD-ED293DC85427}
7896,4649,{A4FD41F5-D1CA-11E5-8ECE-9CB70D532D7F},DE ANZA,BRITTON,Bank 3,CB 1113,PGE\MSJ9,2017-04-21 11:24:56.1928974 -07:00,0836101113,253161112,7,3,3,2,200,4.32,4.28,200,4.32,4.28,200,4.32,4.28,200,4.32,4.28,200,4.32,4.28,200,4.32,4.28,200,4.32,4.28,200,4.32,4.28,SW 3079 - 8 hour emergency rating of 800 Amps,,FALSE,FALSE,1200,1200,1200,1200,{285AC04B-0035-41DB-8FE8-006A6C3F16D2}
7899,4667,{3C8155FA-78E4-11E5-8C7B-9CB70D532D7F},DIABLO,MEADOW LANE,Bank 2,CB 2106,PGE\FCR1,2017-04-21 16:32:11.0624869 -07:00,0143002106,083671113,12,3,3,1,515,19.46,19.27,489,18.48,18.3,578,21.84,21.62,549,20.75,20.54,598,22.6,22.37,570,21.54,21.32,711,26.87,26.6,675,25.51,25.25,,,FALSE,FALSE,1984,2579,2381,2976,{DAC07B3B-6796-4B3A-B0C2-7F9CA5C80599}
7900,4667,{3C815617-78E4-11E5-8C7B-9CB70D532D7F},DIABLO,MEADOW LANE,Bank 2,CB 2107,PGE\FCR1,2017-04-21 16:33:22.4613573 -07:00,0143002107,083671114,12,3,3,1,457,17.27,17.1,457,17.27,17.1,630,23.81,23.57,630,23.81,23.57,549,20.75,20.54,549,20.75,20.54,697,26.34,26.08,697,26.34,26.08,,,FALSE,FALSE,1984,2579,2381,2976,{87FCC17B-868F-40C2-9ECF-16A4A84EBBD9}
7902,4668,{42C06CD3-78E4-11E5-8C7B-9CB70D532D7F},DIABLO,MEADOW LANE,Bank 3,CB 2108,PGE\FCR1,2017-04-21 16:34:48.6205711 -07:00,0143002108,042021102,12,3,3,1,503,19.01,18.82,489,18.48,18.3,578,21.84,21.62,549,20.75,20.54,557,21.05,20.84,557,21.05,20.84,674,25.47,25.22,674,25.47,25.22,,,FALSE,FALSE,1322,1719,1587,1984,{A0D4C6BB-01DF-4B9F-A5CB-1154F302AE0A}
7903,4649,{A4FD41FE-D1CA-11E5-8ECE-9CB70D532D7F},DE ANZA,BRITTON,Bank 3,CB 1114,PGE\MSJ9,2017-04-21 11:28:00.4475435 -07:00,0836101114,042021103,7,3,3,2,542,11.71,11.59,542,11.71,11.59,600,12.96,12.83,570,12.31,12.19,558,12.05,11.93,558,12.05,11.93,600,12.96,12.83,570,12.31,12.19,SW 3151 - 8 hour emergency rating of 800 Amps,,FALSE,FALSE,1200,1200,1200,1200,{8F2B5BF3-A9D4-45C1-B825-A5241ABBF8F6}
7904,4649,{A4FD4207-D1CA-11E5-8ECE-9CB70D532D7F},DE ANZA,BRITTON,Bank 3,CB 1115,PGE\MSJ9,2017-04-21 11:29:58.5146878 -07:00,0836101115,042021104,7,3,3,2,542,11.71,11.59,542,11.71,11.59,600,12.96,12.83,570,12.31,12.19,558,12.05,11.93,558,12.05,11.93,600,12.96,12.83,570,12.31,12.19,,,FALSE,FALSE,1200,1200,1200,1200,{462B7D29-AE36-48C8-BDF4-3181E70E157D}
7905,4668,{42C06CFC-78E4-11E5-8C7B-9CB70D532D7F},DIABLO,MEADOW LANE,Bank 3,CB 2109,PGE\FCR1,2017-04-21 11:30:23.1906459 -07:00,0143002109,042021109,12,3,3,1,503,19.01,18.82,503,19.01,18.82,639,24.15,23.91,639,24.15,23.91,557,21.05,20.84,557,21.05,20.84,667,25.21,24.96,667,25.21,24.96,,,FALSE,FALSE,1322,1719,1587,1984,{F47A631F-0F81-4823-9AFA-288719790659}
7906,4669,{A4FD429D-D1CA-11E5-8ECE-9CB70D532D7F},DE ANZA,EL PATIO,Bank 2,CB 1108,PGE\IRB2,2017-05-08 10:45:31.1318291 -07:00,0829201108,042021110,7,3,3,2,600,12.96,12.83,570,12.31,12.19,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,570,12.31,12.19,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,2083,2708,2500,3125,{6ABBACC6-0CF5-48CC-84EA-7BB4395AD246}
7907,4668,{42C06D07-78E4-11E5-8C7B-9CB70D532D7F},DIABLO,MEADOW LANE,Bank 3,CB 2110,PGE\FCR1,2017-04-21 16:41:24.1852919 -07:00,0143002110,042021112,12,3,3,1,503,19.01,18.82,503,19.01,18.82,639,24.15,23.91,639,24.15,23.91,557,21.05,20.84,557,21.05,20.84,667,25.21,24.96,667,25.21,24.96,,,FALSE,FALSE,1322,1719,1587,1984,{8915DC2F-EAE1-425D-A891-422EFA43AB43}
7909,4671,{938A62B3-78E4-11E5-8C7B-9CB70D532D7F},DIABLO,TIDEWATER,Bank 1,CB 2104,PGE\FCR1,2017-04-21 16:48:56.3261281 -07:00,0146502104,012090401,12,3,3,1,636,24.04,23.8,636,24.04,23.8,792,29.93,29.63,792,29.93,29.63,691,26.12,25.86,691,26.12,25.86,842,31.82,31.5,842,31.82,31.5,,,FALSE,FALSE,1984,2579,2381,2976,{79FA7026-D070-4B0A-8D77-32AF29B9F26B}
7910,4671,{A032095E-78E4-11E5-8C7B-9CB70D532D7F},DIABLO,TIDEWATER,Bank 1,CB 2105,PGE\FCR1,2017-04-21 13:47:56.4736846 -07:00,0146502105,012090408,12,3,3,1,503,19.01,18.82,489,18.48,18.3,578,21.84,21.62,549,20.75,20.54,557,21.05,20.84,557,21.05,20.84,674,25.47,25.22,674,25.47,25.22,,,FALSE,FALSE,1984,2579,2381,2976,{B4BFD9FB-BF37-480E-BC80-3FAB73834289}
7911,4671,{A0320975-78E4-11E5-8C7B-9CB70D532D7F},DIABLO,TIDEWATER,Bank 1,CB 2106,PGE\FCR1,2017-04-21 13:50:35.1083689 -07:00,0146502106,083421107,12,3,3,1,745,28.16,27.88,707,26.72,26.45,750,28.35,28.07,750,28.35,28.07,750,28.35,28.07,750,28.35,28.07,750,28.35,28.07,750,28.35,28.07,,,FALSE,FALSE,1984,2579,2381,2976,{DEA5E27E-1727-40BF-844B-147694DED636}
7912,4672,{A64AF6DC-78E4-11E5-8C7B-9CB70D532D7F},DIABLO,TIDEWATER,Bank 2,CB 2107,PGE\FCR1,2017-04-21 13:52:50.9628192 -07:00,0146502107,012111103,12,3,3,1,745,28.16,27.88,707,26.72,26.45,800,30.23,29.93,796,30.08,29.78,800,30.23,29.93,800,30.23,29.93,800,30.23,29.93,800,30.23,29.93,,,FALSE,FALSE,1984,2579,2381,2976,{95A3AB2E-86CA-43CF-BFCC-5213E8238635}
7913,4672,{ACC404D0-78E4-11E5-8C7B-9CB70D532D7F},DIABLO,TIDEWATER,Bank 2,CB 2108,PGE\FCR1,2017-04-21 13:56:49.0162645 -07:00,0146502108,012111104,12,3,3,1,578,21.84,21.62,578,21.84,21.62,689,26.04,25.78,689,26.04,25.78,627,23.7,23.46,627,23.7,23.46,732,27.66,27.38,732,27.66,27.38,,,FALSE,FALSE,1984,2579,2381,2976,{7AA3C39D-409C-43AB-B8F0-322E03A1B1DD}
7914,4672,{B2EDBAE3-78E4-11E5-8C7B-9CB70D532D7F},DIABLO,TIDEWATER,Bank 2,CB 2109,PGE\FCR1,2017-04-21 13:59:42.2708661 -07:00,0146502109,012111106,12,3,3,1,578,21.84,21.62,578,21.84,21.62,689,26.04,25.78,689,26.04,25.78,627,23.7,23.46,627,23.7,23.46,732,27.66,27.38,732,27.66,27.38,,,FALSE,FALSE,1984,2579,2381,2976,{976D378C-B752-4E23-A3E4-3A391CF88F76}
7915,4672,{B8F47FFA-78E4-11E5-8C7B-9CB70D532D7F},DIABLO,TIDEWATER,Bank 2,CB 2110,PGE\FCR1,2017-04-21 14:01:38.8557349 -07:00,0146502110,012111108,12,3,3,1,578,21.84,21.62,578,21.84,21.62,689,26.04,25.78,689,26.04,25.78,627,23.7,23.46,627,23.7,23.46,732,27.66,27.38,732,27.66,27.38,,,FALSE,FALSE,1984,2579,2381,2976,{82D7C65A-765B-4887-ABEC-B0F732DAF69B}
7916,4675,{ACCC4FA5-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,WYANDOTTE,Bank 1,CB 1102,PGE\CTD7,2017-04-21 17:17:37.7189022 -07:00,1029101102,024120401,8,3,3,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,Transferred info from old capability sheets.  Did not field verify.,,FALSE,FALSE,2061,2680,2474,3000,{FF73163F-85C1-482D-B8EF-00CFCBE8E36B}
7917,4675,{ACCC4FC3-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,WYANDOTTE,Bank 1,CB 1103,PGE\CTD7,2017-04-21 14:47:37.4846241 -07:00,1029101103,024120402,8,4,4,2,100,2.18,2.16,95,2.07,2.05,100,2.18,2.16,95,2.07,2.05,100,2.18,2.16,95,2.07,2.05,100,2.18,2.16,95,2.07,2.05,Transferred info from old capability sheets.  Did not field verify.,,FALSE,FALSE,2061,2680,2474,3000,{D32B5EA1-656B-4E44-BBA3-9BF9EFABE94F}
7918,4679,{ACCC4FF3-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,WYANDOTTE,Bank 2,CB 1105,PGE\CTD7,2017-04-21 17:14:59.4850593 -07:00,1029101105,024120403,8,3,3,1,290,6.33,6.27,290,6.33,6.27,290,6.33,6.27,290,6.33,6.27,290,6.33,6.27,290,6.33,6.27,290,6.33,6.27,290,6.33,6.27,"Transferred info from old capability sheets.  Did not field verify.
Actual Phase MTT is 350 Amps.  350 Amps is not a choice on this sheet, so used IAC-53 w/ MTT of 350amps = 291.67 Limit.",,FALSE,FALSE,1370,1781,1644,2055,{8B388E4B-B6DC-46A5-8D1A-8D7CD78F799D}
7919,4679,{B2D173F2-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,WYANDOTTE,Bank 2,CB 1106,PGE\CTD7,2017-04-21 17:14:30.2812977 -07:00,1029101106,024120404,8,3,3,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,Transferred info from old capability sheets.  Did not field verify.,,FALSE,FALSE,1370,1781,1644,2055,{F2C62FCB-A59A-4D30-8681-7C45891BA357}
7920,4670,{1453D299-0E49-11E6-95F2-D4BED91EFF1A},DIABLO,SINCLAIR,BANK 1,CB 401 (Non-SCADA),PGE\FCR1,2017-04-21 16:47:12.2079764 -07:00,014150401,024161103,4,3,3,1,330,2.5,2.48,330,2.5,2.48,429,3.25,3.22,429,3.25,3.22,396,3,2.97,396,3,2.97,450,3.41,3.38,450,3.41,3.38,,,FALSE,FALSE,330,429,396,495,{41978B19-2C8B-4496-8281-DB2D0BF43FAC}
7921,4683,{B2D17436-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,WYANDOTTE,Bank 3,CB 1107,PGE\CTD7,2017-04-21 16:59:53.7160410 -07:00,1029101107,024130403,8,3,3,1,573,12.51,12.38,573,12.51,12.38,728,15.89,15.73,728,15.89,15.73,634,13.84,13.7,634,13.84,13.7,768,16.76,16.59,768,16.76,16.59,Transferred info from old capability sheets.  Did not field verify.,,FALSE,FALSE,2061,2680,2474,2923,{97AEE908-547E-4BD7-8924-713704A977E0}
7922,4683,{B2D17469-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,WYANDOTTE,Bank 3,CB 1109,PGE\CTD7,2017-04-21 17:13:04.8228543 -07:00,1029101109,024130404,8,3,3,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,Transferred info from old capability sheets.  Did not field verify.,,FALSE,FALSE,2061,2680,2474,2923,{545A57E0-F157-487B-8AA6-66DD5228CCEC}
7923,4683,{B2D174B1-0B21-11E6-9D37-D4BED91EFF1A},NORTH VALLEY,WYANDOTTE,Bank 3,CB 1110,PGE\CTD7,2017-04-21 17:10:29.4906672 -07:00,1029101110,024130402,8,3,3,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,Transferred info from old capability sheets.  Did not field verify.,,FALSE,FALSE,2061,2680,2474,2923,{9D9DAF9A-800D-4D96-AB75-A74B0D4C7B80}
7925,4684,{7B288D10-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,TUDOR,Bank 1,CB 1101,PGE\HSA1,2017-04-24 10:37:18.9560411 -07:00,153711101,083481102,8,3,3,1,229,5,4.95,229,5,4.95,297,6.48,6.42,297,6.48,6.42,274,5.98,5.92,274,5.98,5.92,333,7.27,7.2,333,7.27,7.2,,,FALSE,FALSE,229,297,274,343,{61B3B3C4-06C9-4FBF-955C-E087E2F36D5F}
7927,4662,{A4FD43D1-D1CA-11E5-8ECE-9CB70D532D7F},DE ANZA,LAWRENCE,Bank 1,CB 1102,PGE\IRB2,2017-04-24 07:04:22.8665382 -07:00,0834201102,083481103,8,3,3,2,541,11.81,11.69,541,11.81,11.69,600,13.09,12.96,570,12.44,12.32,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,570,12.44,12.32,,,FALSE,FALSE,2291,2978,2749,3437,{0B5B45EE-C93B-4D00-AD18-87CACA3DC0D7}
7928,4662,{A4FD43DA-D1CA-11E5-8ECE-9CB70D532D7F},DE ANZA,LAWRENCE,Bank 1,CB 1103,PGE\IRB2,2017-04-24 07:12:04.7602206 -07:00,0834201103,083481104,8,3,3,2,541,11.81,11.69,541,11.81,11.69,600,13.09,12.96,570,12.44,12.32,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,570,12.44,12.32,,,FALSE,FALSE,2291,2978,2749,3437,{57304C00-0A9A-4BAE-B2FE-4C6671600844}
7929,4662,{A4FD43E3-D1CA-11E5-8ECE-9CB70D532D7F},DE ANZA,LAWRENCE,Bank 1,CB 1104,PGE\IRB2,2017-04-24 07:11:38.9105235 -07:00,0834201104,083481105,8,3,3,2,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,,,FALSE,FALSE,2291,2978,2749,3437,{FFF6C4F6-1836-4879-BA32-C075F5523898}
7930,4662,{A4FD43FB-D1CA-11E5-8ECE-9CB70D532D7F},DE ANZA,LAWRENCE,Bank 1,CB 1105,PGE\IRB2,2017-04-24 07:11:04.4806614 -07:00,0834201105,083481106,8,3,3,2,541,11.81,11.69,541,11.81,11.69,600,13.09,12.96,570,12.44,12.32,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,570,12.44,12.32,,,FALSE,FALSE,2291,2978,2749,3437,{6C00AA2E-E2DB-4608-9B47-FC8F7E96F44F}
7931,1056,{3D0767CA-2F5B-11E6-B38D-D4BED91EFF1A},SIERRA,LINCOLN,Bank 2,CB 2109,PGE\SDK6,2017-04-24 09:17:08.8009263 -07:00,1537002109,083481107,12,3,3,1,578,21.84,21.62,578,21.84,21.62,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,,,FALSE,FALSE,1190,1547,1428,1688,{5AB4F327-CD71-4EDD-8831-BFB54CDA6BBD}
7932,4684,{7B288D19-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,TUDOR,Bank 1,CB 1102,PGE\HSA1,2017-04-24 10:34:36.0461622 -07:00,153711102,083481108,8,3,3,1,229,5,4.95,229,5,4.95,297,6.48,6.42,297,6.48,6.42,274,5.98,5.92,274,5.98,5.92,333,7.27,7.2,333,7.27,7.2,,,FALSE,FALSE,229,297,274,343,{38271B20-70AF-4FE6-BFC8-9D90238D128F}
7941,4687,{946B52AF-0B22-11E6-9D37-D4BED91EFF1A},SIERRA,CATLETT,Bank 1,CB 1101,PGE\TEJ2,2017-05-17 12:46:13.2493343 -07:00,153761101,083481109,8,3,3,1,400,8.73,8.64,380,8.29,8.21,467,10.19,10.09,456,9.95,9.85,400,8.73,8.64,380,8.29,8.21,467,10.19,10.09,456,9.95,9.85,,,TRUE,FALSE,429,558,515,644,{FEEF28F2-2061-4DDF-A8F6-730E25AC570A}
7944,4687,{946B52B8-0B22-11E6-9D37-D4BED91EFF1A},SIERRA,CATLETT,Bank 1,CB 1102,PGE\TEJ2,2017-05-17 12:45:49.9574892 -07:00,153761102,083481110,8,3,3,1,400,8.73,8.64,380,8.29,8.21,467,10.19,10.09,456,9.95,9.85,400,8.73,8.64,380,8.29,8.21,467,10.19,10.09,456,9.95,9.85,,,FALSE,FALSE,429,558,515,644,{4D0AB42D-60B1-4465-97EC-91779FA9BE6D}
7947,4691,{634A363A-0B41-11E6-9D37-D4BED91EFF1A},SIERRA,CATLETT,BANK 2,CB 1105,PGE\HSA1,2017-04-24 13:21:33.3004540 -07:00,1537601105,083481111,8,3,3,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,Alternate Phase Min Trip = 440A as a short term bypass plan (If loading allows) for downstream Recloser 1232.,,FALSE,FALSE,1374,1787,1649,2000,{E510ED6E-CBA4-42B6-ACF3-78DE6FC1C00A}
7951,4693,{812C063B-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,WHEATLAND,Bank 1,CB 1101,PGE\HSA1,2017-04-24 14:25:38.3061462 -07:00,1528101101,083481112,8,3,3,1,575,12.55,12.42,546,11.92,11.8,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,The Selector #2 has Phase Min setting 360A for LR bypass if the loading allows.,Reg/HS Fuse,TRUE,FALSE,609,721,721,721,{F91A69BF-A2CB-49A8-BACC-B5483A8D7929}
7953,4693,{812C0644-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,WHEATLAND,Bank 1,CB 1102,PGE\HSA1,2017-04-24 14:32:37.6652895 -07:00,1528101102,083481113,8,3,3,1,575,12.55,12.42,546,11.92,11.8,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,The setting Group# 2 has Phase min trip=360A. Use this setting per LR bypass instructions if the loading allows.,,TRUE,FALSE,609,721,721,721,{4F6534D8-A3B3-4959-8713-504D45394C8B}
7954,4696,{872F7C20-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,WHEATLAND,Bank 2,CB 1104,PGE\HSA1,2017-04-24 15:08:18.1491260 -07:00,1528101104,252761116,8,3,3,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{4F75300B-9C45-4D6E-950D-50B4A6D28B12}
7955,4696,{872F7C4C-0B22-11E6-9D37-D4BED91EFF1A},SACRAMENTO,WHEATLAND,Bank 2,CB 1105,PGE\HSA1,2017-04-24 15:08:27.4796602 -07:00,1528101105,182402107,8,3,3,1,345,7.53,7.45,327,7.14,7.07,386,8.42,8.34,366,7.99,7.91,443,9.67,9.57,420,9.17,9.08,473,10.32,10.22,449,9.8,9.7,The Selector #2 (LR BYPASS) setting for Phase Min Trip is 360A per old capability sheet.,,FALSE,FALSE,1374,1787,1649,2061,{2ACB7A7F-3FF1-47EF-8D14-BAE7F4315AF8}
7960,4698,{C5114135-671D-11E5-80CA-005056A729E5},FRESNO,KERCKHOFF,Bank 4 (Non SCADA),CB 1101 (Non-SCADA),PGE\KRBk,2017-04-26 12:59:56.9046604 -07:00,2525601101,183011101,8,2,2,1,90,1.96,1.94,90,1.96,1.94,90,1.96,1.94,90,1.96,1.94,90,1.96,1.94,90,1.96,1.94,90,1.96,1.94,90,1.96,1.94,,,FALSE,FALSE,90,90,90,90,{31AD395E-7DF0-45E3-8C82-105A3B34708C}
7963,4704,{B73828BE-D1CA-11E5-8ECE-9CB70D532D7F},DE ANZA,WHISMAN,Bank 1,CB 1101,PGE\MSJ9,2017-04-26 12:25:39.5534735 -07:00,0836301101,183011102,7,3,3,2,492,10.63,10.52,492,10.63,10.52,554,11.97,11.85,554,11.97,11.85,558,12.05,11.93,558,12.05,11.93,598,12.92,12.79,598,12.92,12.79,"New Breaker on 2-26-2010

Relay Settings (SEL-351)		Phase:	Tap = 3.0 (720 A), TD = 2, Curve = VI, Inst = 6000 A				
CT Ratio: 1200:5		Ground:	Tap = 0.75 (180 A), TD = 3, Curve = VI, Inst = 6000 A",,FALSE,FALSE,1388,1805,1666,2083,{D330487B-23CB-43B6-90F7-4C89793B4D43}
7968,4704,{B73828C7-D1CA-11E5-8ECE-9CB70D532D7F},DE ANZA,WHISMAN,Bank 1,CB 1102,PGE\MSJ9,2017-04-26 13:22:45.4729553 -07:00,0836301102,182131101,7,3,3,2,542,11.71,11.59,542,11.71,11.59,600,12.96,12.83,570,12.31,12.19,558,12.05,11.93,558,12.05,11.93,600,12.96,12.83,570,12.31,12.19,"Relay Minimum		Phase: 720 A		Tap: 6		Lever: 2	Pha Inst: 6000 A
To Operate		Ground: 180 A		Tap: 1.5		Lever: 3	Gnd Inst: None
		CT Ratio: 600:5",,FALSE,FALSE,1388,1805,1666,2083,{F55FBEF4-88FE-4E37-BE93-A8CAB1333B6E}
7969,4704,{B73828D0-D1CA-11E5-8ECE-9CB70D532D7F},DE ANZA,WHISMAN,Bank 1,CB 1103,PGE\MSJ9,2017-04-26 14:19:27.4771772 -07:00,0836301103,182131102,7,3,3,2,454,9.81,9.71,454,9.81,9.71,558,12.05,11.93,558,12.05,11.93,468,10.11,10.01,468,10.11,10.01,566,12.22,12.1,566,12.22,12.1,,,FALSE,FALSE,1388,1805,1666,2083,{87AF2334-3E40-4B26-B184-AA7C5736F1BA}
7973,4704,{B73828E0-D1CA-11E5-8ECE-9CB70D532D7F},DE ANZA,WHISMAN,Bank 1,CB 1104,PGE\MSJ9,2017-04-26 14:50:59.6063636 -07:00,0836301104,251511101,7,3,3,2,542,11.71,11.59,514,11.1,10.99,600,12.96,12.83,570,12.31,12.19,558,12.05,11.93,530,11.45,11.34,600,12.96,12.83,570,12.31,12.19,"Reclosing relay is normally cut-out

Relay Minimum		Phase: 720 A		Tap: 6		Lever: 2.5	Pha Inst: 6600 A
To Operate		Ground: 180 A		Tap: 1.5		Lever: 2	Gnd Inst: None
		CT Ratio: 600:5",,FALSE,FALSE,1388,1805,1666,2083,{77C163C9-57BC-49EC-9B83-64C03B39CA95}
7974,4680,{AB2669BB-D1CA-11E5-8ECE-9CB70D532D7F},DE ANZA,MOUNTAIN VIEW,Bank 2,CB 1102,PGE\MTTA,2017-04-27 18:01:49.7591730 -07:00,0820301102,182852203,8,3,3,2,541,11.81,11.69,541,11.81,11.69,600,13.09,12.96,570,12.44,12.32,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,570,12.44,12.32,,,FALSE,FALSE,1832,2382,2000,2400,{A7A569C2-D174-4F45-9460-806F144DE577}
7975,4680,{AB2669E7-D1CA-11E5-8ECE-9CB70D532D7F},DE ANZA,MOUNTAIN VIEW,Bank 2,CB 1103,PGE\MTTA,2017-04-27 19:05:04.1412530 -07:00,0820301103,022101112,8,3,3,2,541,11.81,11.69,541,11.81,11.69,665,14.51,14.36,665,14.51,14.36,557,12.16,12.04,557,12.16,12.04,674,14.71,14.56,674,14.71,14.56,,,FALSE,FALSE,1832,2382,2000,2400,{1131D0D2-FC93-4708-A29A-BF45D4C21718}
7976,4680,{AB2669F0-D1CA-11E5-8ECE-9CB70D532D7F},DE ANZA,MOUNTAIN VIEW,Bank 2,CB 1104,PGE\MTTA,2017-04-27 19:12:46.0823082 -07:00,0820301104,255361112,8,3,3,2,541,11.81,11.69,541,11.81,11.69,665,14.51,14.36,665,14.51,14.36,557,12.16,12.04,557,12.16,12.04,674,14.71,14.56,674,14.71,14.56,,,FALSE,FALSE,1832,2382,2000,2400,{B39CB836-FF9B-4186-942C-55A47266FB78}
7977,4680,{AB266A07-D1CA-11E5-8ECE-9CB70D532D7F},DE ANZA,MOUNTAIN VIEW,Bank 2,CB 1105,PGE\MTTA,2017-04-28 07:14:38.3398163 -07:00,0820301105,,8,3,3,2,541,11.81,11.69,541,11.81,11.69,600,13.09,12.96,600,13.09,12.96,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1832,2382,2000,2400,{606388DB-1159-4F32-A264-0933EB3B0EA5}
7978,4708,{B73828EC-D1CA-11E5-8ECE-9CB70D532D7F},DE ANZA,WHISMAN,Bank 2,CB 1105,PGE\MSJ9,2017-04-28 09:53:18.0813514 -07:00,0836301105,,7,3,3,2,541,11.68,11.56,541,11.68,11.56,600,12.96,12.83,570,12.31,12.19,557,12.03,11.91,557,12.03,11.91,600,12.96,12.83,570,12.31,12.19,"Relay Minimum		Phase: 720 A		Tap: 6		Lever: 2	Pha Inst: 6000 A
To Operate		Ground: 180 A		Tap: 1.5		Lever: 3	Gnd Inst: None
		CT Ratio: 600:5",,FALSE,FALSE,1388,1805,1666,2083,{F3CDDD12-C92D-4863-81C7-7A22756D93CC}
7979,4708,{B73828F5-D1CA-11E5-8ECE-9CB70D532D7F},DE ANZA,WHISMAN,Bank 2,CB 1106,PGE\MSJ9,2017-04-28 09:56:22.0400890 -07:00,0836301106,,7,3,3,2,541,11.68,11.56,541,11.68,11.56,600,12.96,12.83,600,12.96,12.83,557,12.03,11.91,557,12.03,11.91,600,12.96,12.83,600,12.96,12.83,"New breaker on 5-18-2010

Relay Settings (SEL-351)		Phase:	Tap = 3.0 (720 A), TD = 3, Curve = VI, Inst = 6000 A			
CT Ratio: 1200:5		Ground:	Tap = 0.75 (180 A), TD = 3, Curve = VI, Inst = none",,FALSE,FALSE,1388,1805,1666,2083,{6F8EA3E0-B5C0-4335-97F5-AC51590D3067}
7980,4708,{B7382905-D1CA-11E5-8ECE-9CB70D532D7F},DE ANZA,WHISMAN,Bank 2,CB 1107,PGE\MSJ9,2017-04-28 10:02:25.9794877 -07:00,0836301107,,7,3,3,2,542,11.71,11.59,542,11.71,11.59,600,12.96,12.83,570,12.31,12.19,558,12.05,11.93,558,12.05,11.93,600,12.96,12.83,570,12.31,12.19,"Relay Minimum		Phase: 720 A		Tap: 6		Lever: 3	Pha Inst: 6000 A
To Operate		Ground: 180 A		Tap: 1.5		Lever: 3	Gnd Inst: None
		CT Ratio: 600:5",,FALSE,FALSE,1388,1805,1666,2083,{C4727457-F1C5-40C8-B690-C949E345A8AC}
7981,4708,{B738290E-D1CA-11E5-8ECE-9CB70D532D7F},DE ANZA,WHISMAN,Bank 2,CB 1108,PGE\MSJ9,2017-04-28 10:27:15.8393383 -07:00,0836301108,,7,3,3,2,541,11.68,11.56,541,11.68,11.56,600,12.96,12.83,570,12.31,12.19,557,12.03,11.91,557,12.03,11.91,600,12.96,12.83,570,12.31,12.19,"Relay Minimum		Phase: 720 A		Tap: 6		Lever: 3	Pha Inst: 5400 A
To Operate		Ground: 180 A		Tap: 1.5		Lever: 4	Gnd Inst: None
		CT Ratio: 600:5",,FALSE,FALSE,1388,1805,1666,2083,{08A7A859-F764-494F-AA9C-91E9454AA9B4}
7985,2721,{B00CC465-DA91-11E5-BF25-2016D89D35F7},KERN,TAFT,Bank 4,CB 1102,PGE\JCS9,2017-04-28 14:29:37.5222090 -07:00,2520801102,,8,3,3,1,575,12.55,12.42,546,11.92,11.8,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,600,13.09,12.96,F60 with SEL 351 backup.,,FALSE,FALSE,733,953,879,1099,{B287488B-F1D5-4F2F-804F-9BE01FD6F67B}
7987,1162,{2717D5BF-A5BE-11E5-A1F0-D4BED91EFF1A},FRESNO,GUERNSEY,Bank 2,CB 1105,PGE\JJV7,2017-05-01 09:01:16.8081070 -07:00,2526601105,,8,3,3,1,578,12.61,12.48,578,12.61,12.48,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,Solar Feeder,,FALSE,FALSE,1374,1787,1649,2061,{DD9FA6F4-05C2-42EC-BC30-F3E32D568B2A}
7988,3876,{310ABD2A-6000-11E6-9BE4-80000BC6CD8D},KERN,LAKEVIEW,BANK 2,CB 1106,PGE\JJV7,2017-05-01 09:07:48.4224379 -07:00,253411106,,8,3,3,1,575,12.55,12.42,546,11.92,11.8,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,OLD 1103,,FALSE,FALSE,1374,1787,1649,2061,{A49E8388-A63C-4263-9912-6C3CA905DF4B}
7990,3876,{310ABD34-6000-11E6-9BE4-80000BC6CD8D},KERN,LAKEVIEW,BANK 2,CB 1107,PGE\JJV7,2017-05-01 10:07:10.3453351 -07:00,253411107,,8,4,4,2,515,11.24,11.13,489,10.67,10.56,578,12.61,12.48,549,11.98,11.86,600,13.09,12.96,570,12.44,12.32,711,15.52,15.36,675,14.73,14.58,Old 1101,,FALSE,FALSE,1374,1787,1649,2061,{9337DB4D-0C66-4543-8E3D-C2527E01C6E3}
7991,1141,{BE51AB59-0B42-11E6-9D37-D4BED91EFF1A},FRESNO,CORCORAN,Bank 4,CB 1101,PGE\VxLa,2017-05-02 13:05:49.6961725 -07:00,2521701101,,8,3,3,1,578,12.61,12.48,578,12.61,12.48,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{F81DDDA1-31E0-482D-B6F7-8FBA807BC7A6}
7992,4703,{B7382944-D1CA-11E5-8ECE-9CB70D532D7F},DE ANZA,WHISMAN,Bank 3,CB 1109,PGE\RPBK,2017-05-02 09:17:28.6852483 -07:00,0836301109,,7,3,3,2,541,11.68,11.56,541,11.68,11.56,600,12.96,12.83,570,12.31,12.19,557,12.03,11.91,557,12.03,11.91,600,12.96,12.83,570,12.31,12.19,"Relay min: Phase=720A, Tap=6, Pha Inst=5760A
                  GND=180, Tap=1.5, Lever=0.4, GND Inst=5580A",,FALSE,FALSE,2083,2640,2200,2640,{924C9836-5E19-4BB5-8483-4E2BDB903B25}
7993,4703,{B738294D-D1CA-11E5-8ECE-9CB70D532D7F},DE ANZA,WHISMAN,Bank 3,CB 1110,PGE\RPBK,2017-05-02 09:26:48.3639483 -07:00,0836301110,,7,3,3,2,541,11.68,11.56,541,11.68,11.56,600,12.96,12.83,570,12.31,12.19,557,12.03,11.91,557,12.03,11.91,600,12.96,12.83,570,12.31,12.19,"Relay Min: Phase=720A, Tap=6, Lever=4, Pha Inst=6000A
                  GND=180A, Tap=1.6, Lever=20, GND Inst=4800A",,FALSE,FALSE,2083,2640,2200,2640,{5BADC103-3936-4A2D-B1B2-816D6B0864CB}
7994,4703,{B738295D-D1CA-11E5-8ECE-9CB70D532D7F},DE ANZA,WHISMAN,Bank 3,CB 1111,PGE\RPBK,2017-05-02 09:39:29.0589563 -07:00,0836301111,,7,3,3,2,600,12.96,12.83,570,12.31,12.19,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,570,12.31,12.19,600,12.96,12.83,600,12.96,12.83,"Relay Min:  Phase=720A, Tap=6, Lever=3, Phase Inst=6000A
                   GND=180A, Tap=1.5, Lever=3, GND Inst=4800A",,FALSE,FALSE,2083,2640,2200,2640,{0D6084AC-D89B-4864-A640-618FB254DC3D}
7995,4703,{1D51DF22-FDBE-11E5-9D37-D4BED91EFF1A},DE ANZA,WHISMAN,Bank 3,CB 1112 (Non-SCADA),PGE\RPBK,2017-05-02 09:55:17.9464147 -07:00,0836301112,,7,3,3,2,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,"Realy Min: Phase=720A, Tap=3, Lever=3, Phase Inst=6000A
                  GND=180A, Tap=0.75, Lever=4, GND Inst=6000A
1112 installed on July 2014. Bank 3 replaced with 45KVA on July 2014",,FALSE,FALSE,2083,2640,2200,2640,{6A15A03B-9F55-4822-9AEE-9231CE38A77C}
7996,1141,{C5627D97-0B42-11E6-9D37-D4BED91EFF1A},FRESNO,CORCORAN,Bank 4,CB 1102,PGE\VxLa,2017-05-02 13:00:56.3793319 -07:00,2521701102,,8,3,3,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{1AF49A80-1433-4955-AA02-2F8353193DC2}
7997,1140,{C5627D9D-0B42-11E6-9D37-D4BED91EFF1A},FRESNO,CORCORAN,Bank 3,CB 1117,PGE\VxLa,2017-05-02 13:10:18.2709373 -07:00,2521701117,,8,3,3,1,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{31295FA4-0F74-4507-A184-11C79DEB3E8C}
7999,4677,{AB266962-D1CA-11E5-8ECE-9CB70D532D7F},DE ANZA,MOUNTAIN VIEW,Bank 1,CB 1106,PGE\MTTA,2017-05-02 15:58:53.6468098 -07:00,0820301106,,8,3,3,2,564,12.31,12.19,564,12.31,12.19,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{0870F2BE-AE41-4DAA-953B-E27B1438A59A}
8000,4677,{AB266979-D1CA-11E5-8ECE-9CB70D532D7F},DE ANZA,MOUNTAIN VIEW,Bank 1,CB 1107,PGE\MTTA,2017-05-02 16:01:52.4319778 -07:00,0820301107,,8,3,3,2,541,11.81,11.69,541,11.81,11.69,600,13.09,12.96,570,12.44,12.32,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,570,12.44,12.32,,,FALSE,FALSE,1374,1787,1649,2061,{B834359B-FF9C-46E8-9300-EE85F7F09C93}
8001,4677,{AB26698A-D1CA-11E5-8ECE-9CB70D532D7F},DE ANZA,MOUNTAIN VIEW,Bank 1,CB 1108,PGE\MTTA,2017-05-02 16:01:35.8639282 -07:00,0820301108,,8,3,3,2,564,12.31,12.19,564,12.31,12.19,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{89F4D935-FBF2-4949-9703-A24A87D75094}
8002,4677,{AB2669A8-D1CA-11E5-8ECE-9CB70D532D7F},DE ANZA,MOUNTAIN VIEW,Bank 1,CB 1109,PGE\MTTA,2017-05-02 16:03:48.3771234 -07:00,0820301109,,8,3,3,2,541,11.81,11.69,541,11.81,11.69,600,13.09,12.96,570,12.44,12.32,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,570,12.44,12.32,,,FALSE,FALSE,1374,1787,1649,2061,{28F46546-6E9F-4BE5-B3D3-82F94A1C2312}
8003,4681,{AB266A36-D1CA-11E5-8ECE-9CB70D532D7F},DE ANZA,MOUNTAIN VIEW,Bank 3,CB 1110,PGE\MTTA,2017-05-02 16:08:10.6109706 -07:00,0820301110,,8,3,3,2,541,11.81,11.69,541,11.81,11.69,600,13.09,12.96,570,12.44,12.32,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,570,12.44,12.32,,,FALSE,FALSE,1945,2380,2000,2400,{677A2139-942E-4D8C-9783-34B1882946A8}
8004,4681,{AB266A3F-D1CA-11E5-8ECE-9CB70D532D7F},DE ANZA,MOUNTAIN VIEW,Bank 3,CB 1111,PGE\MTTA,2017-05-02 16:09:58.9429258 -07:00,0820301111,,8,3,3,2,541,11.81,11.69,541,11.81,11.69,600,13.09,12.96,570,12.44,12.32,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,570,12.44,12.32,,,FALSE,FALSE,1945,2380,2000,2400,{12BB784D-1B91-4328-8505-56F3577E1434}
8005,4681,{AB266A4F-D1CA-11E5-8ECE-9CB70D532D7F},DE ANZA,MOUNTAIN VIEW,Bank 3,CB 1112,PGE\MTTA,2017-05-02 16:12:01.9084314 -07:00,0820301112,,8,3,3,2,541,11.81,11.69,541,11.81,11.69,600,13.09,12.96,570,12.44,12.32,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,570,12.44,12.32,,,FALSE,FALSE,1945,2380,2000,2400,{96F4A8E8-6D8F-4EDE-AA44-E7C01B7648EF}
8006,4681,{AB266A58-D1CA-11E5-8ECE-9CB70D532D7F},DE ANZA,MOUNTAIN VIEW,Bank 3,CB 1113,PGE\MTTA,2017-05-02 16:14:51.6451354 -07:00,0820301113,,8,3,3,2,541,11.81,11.69,541,11.81,11.69,665,14.51,14.36,665,14.51,14.36,557,12.16,12.04,557,12.16,12.04,674,14.71,14.56,674,14.71,14.56,,,FALSE,FALSE,1945,2380,2000,2400,{DE41D610-440D-4E8B-BC52-A9CB2339A486}
8007,4681,{AB266A6F-D1CA-11E5-8ECE-9CB70D532D7F},DE ANZA,MOUNTAIN VIEW,Bank 3,CB 1114,PGE\MTTA,2017-05-02 16:22:05.7217946 -07:00,0820301114,,8,3,3,2,545,11.89,11.77,517,11.28,11.17,600,13.09,12.96,583,12.72,12.59,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1945,2380,2000,2400,{A310F1FF-FA73-486F-B366-3A89EC19057A}
8009,4500,{C8A81F7C-1A57-11E7-8137-005056AE4E7D},SAN FRANCISCO,SF E,Bank 2,CB 405/3 (Non-SCADA),PGE\DMAL,2017-05-02 17:13:56.6412544 -07:00,,,3,3,3,2,330,2.38,2.36,330,2.38,2.36,360,2.59,2.56,360,2.59,2.56,330,2.38,2.36,330,2.38,2.36,360,2.59,2.56,360,2.59,2.56,E405/E410 share 1200amp OCB,,FALSE,FALSE,1457,1894,1748,2185,{00000000-0000-0000-0000-000000000000}
8010,4500,{C8A81F7F-1A57-11E7-8137-005056AE4E7D},SAN FRANCISCO,SF E,Bank 2,CB 410/3 (Non-SCADA),PGE\DMAL,2017-05-02 17:17:47.6348965 -07:00,,,3,3,3,2,278,2,1.98,278,2,1.98,300,2.16,2.14,300,2.16,2.14,286,2.06,2.04,286,2.06,2.04,309,2.23,2.21,309,2.23,2.21,E405/E410 share 1200amp OCB,,FALSE,FALSE,1457,1894,1748,2185,{00000000-0000-0000-0000-000000000000}
8011,4711,{E14FD589-BBFA-11E6-93A9-D4BED91EFF1A},SAN FRANCISCO,MISSION (SF X),12kV Buses,12KV CB D-E/12,PGE\DMAL,2017-05-02 17:49:34.4907661 -07:00,,,7,3,3,2,4000,86.39,85.53,4000,86.39,85.53,4000,86.39,85.53,4000,86.39,85.53,4000,86.39,85.53,4000,86.39,85.53,4000,86.39,85.53,4000,86.39,85.53,,,FALSE,FALSE,4000,4000,4000,4000,{AD470083-5229-4722-ABF3-9412B490FDA7}
8012,4711,{938E2908-BBFD-11E6-93A9-D4BED91EFF1A},SAN FRANCISCO,MISSION (SF X),12kV Buses,12KV CB E-F/12,PGE\DMAL,2017-05-02 17:48:37.4560693 -07:00,,,7,3,3,2,4000,86.39,85.53,4000,86.39,85.53,4000,86.39,85.53,4000,86.39,85.53,4000,86.39,85.53,4000,86.39,85.53,4000,86.39,85.53,4000,86.39,85.53,,,FALSE,FALSE,4000,4000,4000,4000,{261A740F-678A-4054-A8EB-A1673C6F3C2C}
8013,4711,{A29C1BE5-BBFD-11E6-93A9-D4BED91EFF1A},SAN FRANCISCO,MISSION (SF X),12kV Buses,12KV CB E-F/22,PGE\DMAL,2017-05-02 17:49:06.6598309 -07:00,,,7,3,3,2,1200,25.92,25.66,1200,25.92,25.66,1200,25.92,25.66,1200,25.92,25.66,1200,25.92,25.66,1200,25.92,25.66,1200,25.92,25.66,1200,25.92,25.66,,,FALSE,FALSE,4000,4000,4000,4000,{1BF599D9-2859-4BFC-B6FA-B328C47A707D}
8015,4711,{78C38376-BBFC-11E6-93A9-D4BED91EFF1A},SAN FRANCISCO,MISSION (SF X),12kV Buses,12KV CB D-E/22,PGE\DMAL,2017-05-16 11:20:38.1958592 -07:00,,,7,3,3,2,4000,86.39,85.53,4000,86.39,85.53,4000,86.39,85.53,4000,86.39,85.53,4000,86.39,85.53,4000,86.39,85.53,4000,86.39,85.53,4000,86.39,85.53,,,FALSE,FALSE,4000,4000,4000,4000,{B578ECAD-ADFE-4DB8-9292-95A5129BB475}
8016,4713,{13DD3C7D-B7F8-11E6-93A9-D4BED91EFF1A},SAN FRANCISCO,SF G,Bank 2,CB SS (4KV AUX BUS TO 4KV MAIN BUS),PGE\DMAL,2017-05-04 12:53:16.4646591 -07:00,,,3,3,3,2,1200,8.65,8.56,1200,8.65,8.56,1200,8.65,8.56,1200,8.65,8.56,1200,8.65,8.56,1200,8.65,8.56,1200,8.65,8.56,1200,8.65,8.56,,,FALSE,FALSE,4000,4000,4000,4000,{93182C10-C682-4259-9F4F-4E73492756C7}
8017,4525,{5D0FD8C3-B7F7-11E6-93A9-D4BED91EFF1A},SAN FRANCISCO,SF G,"12kv Bus 1 (GX-1, GX-2, GX-3, GX-4, GX-5)",CB STA SERV,PGE\DMAL,2017-05-02 18:10:11.5633555 -07:00,,,7,3,3,2,1200,25.92,25.66,1200,25.92,25.66,1200,25.92,25.66,1200,25.92,25.66,1200,25.92,25.66,1200,25.92,25.66,1200,25.92,25.66,1200,25.92,25.66,,,FALSE,FALSE,4000,4000,4000,4000,{00000000-0000-0000-0000-000000000000}
8018,4714,{A28D5CCB-B8B9-11E6-93A9-D4BED91EFF1A},SAN FRANCISCO,SF L,"12kv Bus 1 (HL-1, HL-2, HL-3, HL-4)",CB 1101,PGE\DMAL,2017-05-02 19:09:45.6621463 -07:00,,,7,3,3,2,383,8.27,8.19,383,8.27,8.19,429,9.27,9.18,429,9.27,9.18,394,8.51,8.42,394,8.51,8.42,442,9.55,9.45,442,9.55,9.45,,,FALSE,FALSE,4000,4000,4000,4000,{FBE84E17-2EDC-47AE-9097-0DEE0492F04E}
8019,4714,{BCCED4A0-B8B9-11E6-93A9-D4BED91EFF1A},SAN FRANCISCO,SF L,"12kv Bus 1 (HL-1, HL-2, HL-3, HL-4)",CB 1103,PGE\DMAL,2017-05-02 19:43:45.1673668 -07:00,,,7,3,3,2,517,11.17,11.06,517,11.17,11.06,600,12.96,12.83,600,12.96,12.83,527,11.38,11.27,527,11.38,11.27,600,12.96,12.83,600,12.96,12.83,"Branch 19688 - Limited by 500EPRcu - 3ELC (462/538/471/549) - Alternate source to MUNI west portal/laguna honda stations.
Branch 19690 - Limited by 750EPRcu - 4ELC (517/604/527/616).",,FALSE,FALSE,4000,4000,4000,4000,{C5321B38-6DCD-43C4-B66B-8BF696704B8A}
8020,4715,{B1458FF5-B8B9-11E6-93A9-D4BED91EFF1A},SAN FRANCISCO,SF L,12kv Bus 2,CB 1102,PGE\DMAL,2017-05-02 19:49:14.6769034 -07:00,,,7,3,3,2,445,9.61,9.51,445,9.61,9.51,494,10.67,10.56,494,10.67,10.56,458,9.89,9.79,458,9.89,9.79,509,10.99,10.88,509,10.99,10.88,Normal source to MUNI West Portal/Laguna Honda stations,,FALSE,FALSE,4000,4000,4000,4000,{CF372E0C-111A-4C14-8090-BE0217E1A043}
8021,4526,{A23BBA64-78E2-11E5-8C7B-9CB70D532D7F},SAN FRANCISCO,SF G,12kv Bus 2,CB 1102,PGE\DMAL,2017-05-03 14:58:04.7306054 -07:00,022091102,,7,3,3,2,543,11.73,11.61,543,11.73,11.61,600,12.96,12.83,600,12.96,12.83,554,11.97,11.85,554,11.97,11.85,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,4000,4000,4000,4000,{BF3003E5-FC92-448D-BBAA-602EC657EBA7}
8022,4525,{A23BBA5E-78E2-11E5-8C7B-9CB70D532D7F},SAN FRANCISCO,SF G,"12kv Bus 1 (GX-1, GX-2, GX-3, GX-4, GX-5)",CB 1101,PGE\DMAL,2017-05-03 11:52:11.0076554 -07:00,022091101,,7,3,3,2,573,12.38,12.26,573,12.38,12.26,600,12.96,12.83,600,12.96,12.83,584,12.61,12.48,584,12.61,12.48,600,12.96,12.83,600,12.96,12.83,ATS - Alternate source to MUNI Richmond Station (N.O. switch 152H). Normal source Y1138 (N.C switch 252H).,,FALSE,FALSE,4000,4000,4000,4000,{43C7F32D-864D-4F01-BF80-D89D35940F81}
8023,4669,{A4FD4286-D1CA-11E5-8ECE-9CB70D532D7F},DE ANZA,EL PATIO,Bank 2,CB 1107,PGE\IRB2,2017-05-08 11:30:22.7674022 -07:00,0829201107,,7,3,3,2,582,12.57,12.44,552,11.92,11.8,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,570,12.31,12.19,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,2083,2708,2500,3125,{1D0B1CF2-5C89-469F-ACAC-EB5642F7E15A}
8024,4669,{A4FD42A0-D1CA-11E5-8ECE-9CB70D532D7F},DE ANZA,EL PATIO,Bank 2,CB 1109,PGE\IRB2,2017-05-08 12:19:18.6007324 -07:00,0829201109,,7,3,3,2,564,12.18,12.06,564,12.18,12.06,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,570,12.31,12.19,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,2083,2708,2500,3125,{67540F6D-AAE4-4200-B549-C164CCBF07E4}
8025,4669,{A4FD42CC-D1CA-11E5-8ECE-9CB70D532D7F},DE ANZA,EL PATIO,Bank 2,CB 1110,PGE\IRB2,2017-05-08 12:19:45.8395546 -07:00,0829201110,,7,3,3,2,600,12.96,12.83,570,12.31,12.19,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,570,12.31,12.19,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,2083,2708,2500,3125,{0BEED1B9-2AAB-4CDD-B9F6-63AEDD57CCA0}
8026,2421,{D4A21088-26B9-11E7-8139-005056AE4E7D},YOSEMITE,INDIAN FLAT,Bank 1 (Non SCADA),CB 1101 (Non-SCADA),PGE\JJV7,2017-05-04 09:31:03.8461440 -07:00,,,8,3,3,1,190,4.15,4.11,190,4.15,4.11,190,4.15,4.11,190,4.15,4.11,190,4.15,4.11,190,4.15,4.11,190,4.15,4.11,190,4.15,4.11,,,FALSE,FALSE,197,257,237,296,{0BAFC7CA-82AD-402C-A42A-CCFBE48704EB}
8027,4712,{9A1BD0F6-78E2-11E5-8C7B-9CB70D532D7F},SAN FRANCISCO,SF G,Bank 1,CB 401,PGE\DMAL,2017-05-04 11:41:14.5107462 -07:00,02209401,,3,3,3,2,350,2.52,2.49,350,2.52,2.49,378,2.72,2.69,378,2.72,2.69,361,2.6,2.57,361,2.6,2.57,389,2.8,2.77,389,2.8,2.77,,,FALSE,FALSE,4000,4000,4000,4000,{E5DA4D46-3C0F-42D2-AB20-9B482830D80E}
8028,4712,{9A1BD0F9-78E2-11E5-8C7B-9CB70D532D7F},SAN FRANCISCO,SF G,Bank 1,CB 403,PGE\DMAL,2017-05-04 11:47:24.1130538 -07:00,02209403,,3,3,3,2,350,2.52,2.49,350,2.52,2.49,378,2.72,2.69,378,2.72,2.69,361,2.6,2.57,361,2.6,2.57,389,2.8,2.77,389,2.8,2.77,,,FALSE,FALSE,4000,4000,4000,4000,{8B440FD3-74AF-4547-B89E-8BAB28E19635}
8029,4729,{00C22869-D1CB-11E5-8ECE-9CB70D532D7F},SAN JOSE,TRIMBLE,Bank 1,CB 1101,PGE\ALWK,2017-05-04 11:51:33.3278463 -07:00,0838001101,,7,3,3,2,542,11.71,11.59,542,11.71,11.59,600,12.96,12.83,600,12.96,12.83,558,12.05,11.93,558,12.05,11.93,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,2083,2708,2500,3125,{6D451FAB-A218-4D97-834E-BD2C81456A98}
8030,4712,{9A1BD0FC-78E2-11E5-8C7B-9CB70D532D7F},SAN FRANCISCO,SF G,Bank 1,CB 405,PGE\DMAL,2017-05-04 12:51:15.6247353 -07:00,02209405,,3,3,3,2,350,2.52,2.49,350,2.52,2.49,378,2.72,2.69,378,2.72,2.69,361,2.6,2.57,361,2.6,2.57,389,2.8,2.77,389,2.8,2.77,,,FALSE,FALSE,4000,4000,4000,4000,{7BFD8251-D24F-4A3E-8C50-0D3FB41A937A}
8031,4729,{00C22880-D1CB-11E5-8ECE-9CB70D532D7F},SAN JOSE,TRIMBLE,Bank 1,CB 1103,PGE\ALWK,2017-05-04 11:59:49.1833818 -07:00,0838001103,,7,3,3,2,541,11.68,11.56,541,11.68,11.56,600,12.96,12.83,600,12.96,12.83,557,12.03,11.91,557,12.03,11.91,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,2083,2708,2500,3125,{4147DD89-1194-4496-AF9E-AB9E1491ECD3}
8032,4712,{9A1BD0FF-78E2-11E5-8C7B-9CB70D532D7F},SAN FRANCISCO,SF G,Bank 1,CB 407,PGE\DMAL,2017-05-04 12:50:58.5892077 -07:00,02209407,,3,3,3,2,350,2.52,2.49,350,2.52,2.49,378,2.72,2.69,378,2.72,2.69,361,2.6,2.57,361,2.6,2.57,389,2.8,2.77,389,2.8,2.77,,,FALSE,FALSE,4000,4000,4000,4000,{EA916F32-040E-4BA7-8181-EE11DAE37038}
8033,4712,{9A1BD102-78E2-11E5-8C7B-9CB70D532D7F},SAN FRANCISCO,SF G,Bank 1,CB 409,PGE\DMAL,2017-05-04 12:50:42.3024945 -07:00,02209409,,3,3,3,2,350,2.52,2.49,350,2.52,2.49,378,2.72,2.69,378,2.72,2.69,361,2.6,2.57,361,2.6,2.57,389,2.8,2.77,389,2.8,2.77,,,FALSE,FALSE,4000,4000,4000,4000,{A061C58B-0BF3-4196-89C2-CB996F8CEA69}
8034,4729,{00C22890-D1CB-11E5-8ECE-9CB70D532D7F},SAN JOSE,TRIMBLE,Bank 1,CB 1104,PGE\ALWK,2017-05-04 12:05:59.2536984 -07:00,0838001104,,7,3,3,2,542,11.71,11.59,542,11.71,11.59,600,12.96,12.83,600,12.96,12.83,558,12.05,11.93,558,12.05,11.93,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,2083,2708,2500,3125,{3DB421F0-A458-4F2F-8097-140BA1E4B695}
8035,4712,{9A1BD105-78E2-11E5-8C7B-9CB70D532D7F},SAN FRANCISCO,SF G,Bank 1,CB 411,PGE\DMAL,2017-05-04 12:49:39.1836807 -07:00,02209411,,3,3,3,2,265,1.91,1.89,265,1.91,1.89,286,2.06,2.04,286,2.06,2.04,273,1.97,1.95,273,1.97,1.95,295,2.13,2.11,295,2.13,2.11,,,FALSE,FALSE,4000,4000,4000,4000,{FB593254-A962-4AB3-9B6E-BA1526E7C9CF}
8036,4712,{9A1BD108-78E2-11E5-8C7B-9CB70D532D7F},SAN FRANCISCO,SF G,Bank 1,CB 413,PGE\DMAL,2017-05-04 12:50:18.5588379 -07:00,02209413,,3,3,3,2,350,2.52,2.49,350,2.52,2.49,378,2.72,2.69,378,2.72,2.69,361,2.6,2.57,361,2.6,2.57,389,2.8,2.77,389,2.8,2.77,,,FALSE,FALSE,4000,4000,4000,4000,{3DC6559D-2DD8-4CD6-AFF4-646C01DB4082}
8037,4729,{00C22899-D1CB-11E5-8ECE-9CB70D532D7F},SAN JOSE,TRIMBLE,Bank 1,CB 1105,PGE\ALWK,2017-05-04 12:13:01.5070185 -07:00,0838001105,,7,3,3,2,542,11.71,11.59,542,11.71,11.59,600,12.96,12.83,600,12.96,12.83,558,12.05,11.93,558,12.05,11.93,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,2083,2708,2500,3125,{8641FD53-9148-4C75-8212-76640FF4E2E6}
8038,4713,{A23BBA6D-78E2-11E5-8C7B-9CB70D532D7F},SAN FRANCISCO,SF G,Bank 2,CB 402,PGE\DMAL,2017-05-04 12:51:49.0717785 -07:00,02209402,,3,3,3,2,350,2.52,2.49,350,2.52,2.49,378,2.72,2.69,378,2.72,2.69,361,2.6,2.57,361,2.6,2.57,389,2.8,2.77,389,2.8,2.77,,,FALSE,FALSE,4000,4000,4000,4000,{6A6648F7-39C9-499C-8142-659111EFCA37}
8039,4713,{A23BBA70-78E2-11E5-8C7B-9CB70D532D7F},SAN FRANCISCO,SF G,Bank 2,CB 404,PGE\DMAL,2017-05-04 12:52:03.7516608 -07:00,02209404,,3,3,3,2,290,2.09,2.07,290,2.09,2.07,313,2.26,2.24,313,2.26,2.24,299,2.15,2.13,299,2.15,2.13,323,2.33,2.31,323,2.33,2.31,,,FALSE,FALSE,4000,4000,4000,4000,{9699A2AB-BD73-468D-8804-F84021909302}
8041,4713,{A23BBA73-78E2-11E5-8C7B-9CB70D532D7F},SAN FRANCISCO,SF G,Bank 2,CB 406,PGE\DMAL,2017-05-04 12:52:18.4315431 -07:00,02209406,,3,3,3,2,350,2.52,2.49,350,2.52,2.49,378,2.72,2.69,378,2.72,2.69,361,2.6,2.57,361,2.6,2.57,389,2.8,2.77,389,2.8,2.77,,,FALSE,FALSE,4000,4000,4000,4000,{6232D2C4-C42F-470F-826B-BDC235AE8692}
8042,4713,{A23BBA76-78E2-11E5-8C7B-9CB70D532D7F},SAN FRANCISCO,SF G,Bank 2,CB 408,PGE\DMAL,2017-05-04 12:52:30.3033714 -07:00,02209408,,3,3,3,2,350,2.52,2.49,350,2.52,2.49,378,2.72,2.69,378,2.72,2.69,361,2.6,2.57,361,2.6,2.57,389,2.8,2.77,389,2.8,2.77,,,FALSE,FALSE,4000,4000,4000,4000,{4D4836C4-6B73-49D6-B7C2-983BE43AFEE7}
8043,4713,{A23BBA79-78E2-11E5-8C7B-9CB70D532D7F},SAN FRANCISCO,SF G,Bank 2,CB 410,PGE\DMAL,2017-05-04 12:52:41.8163928 -07:00,02209410,,3,3,3,2,350,2.52,2.49,350,2.52,2.49,378,2.72,2.69,378,2.72,2.69,361,2.6,2.57,361,2.6,2.57,389,2.8,2.77,389,2.8,2.77,,,FALSE,FALSE,4000,4000,4000,4000,{45A093EA-FC4C-46F2-A1C8-85AD9E11EB57}
8044,4713,{A23BBA7C-78E2-11E5-8C7B-9CB70D532D7F},SAN FRANCISCO,SF G,Bank 2,CB 412,PGE\DMAL,2017-05-04 12:52:55.0142466 -07:00,02209412,,3,3,3,2,350,2.52,2.49,350,2.52,2.49,378,2.72,2.69,378,2.72,2.69,361,2.6,2.57,361,2.6,2.57,389,2.8,2.77,389,2.8,2.77,,,FALSE,FALSE,4000,4000,4000,4000,{AC7C7934-2E9E-4E67-9096-B072600EE4DF}
8045,4713,{A23BBA7F-78E2-11E5-8C7B-9CB70D532D7F},SAN FRANCISCO,SF G,Bank 2,CB 414,PGE\DMAL,2017-05-04 12:53:05.5756497 -07:00,02209414,,3,3,3,2,350,2.52,2.49,350,2.52,2.49,378,2.72,2.69,378,2.72,2.69,361,2.6,2.57,361,2.6,2.57,389,2.8,2.77,389,2.8,2.77,,,FALSE,FALSE,4000,4000,4000,4000,{81C5BF79-C52A-4F5C-B972-970E8042E10A}
8046,4729,{00C228D4-D1CB-11E5-8ECE-9CB70D532D7F},SAN JOSE,TRIMBLE,Bank 1,CB 1106,PGE\ALWK,2017-05-04 13:48:49.7291206 -07:00,0838001106,,7,3,3,2,542,11.71,11.59,542,11.71,11.59,600,12.96,12.83,600,12.96,12.83,558,12.05,11.93,558,12.05,11.93,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,2083,2708,2500,3125,{5C2F19B1-84D4-4479-9EEF-1098C398FF71}
8048,4735,{00C228E0-D1CB-11E5-8ECE-9CB70D532D7F},SAN JOSE,TRIMBLE,Bank 2,CB 1107,PGE\ALWK,2017-05-04 14:49:40.9949521 -07:00,0838001107,,7,3,3,2,542,11.71,11.59,542,11.71,11.59,600,12.96,12.83,600,12.96,12.83,558,12.05,11.93,558,12.05,11.93,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,2083,2708,2500,3125,{C346A0C9-397D-4A87-84E0-F18BB56C1C5C}
8049,4735,{00C228F7-D1CB-11E5-8ECE-9CB70D532D7F},SAN JOSE,TRIMBLE,Bank 2,CB 1108,PGE\ALWK,2017-05-04 15:12:02.4835444 -07:00,0838001108,,7,3,3,2,542,11.71,11.59,542,11.71,11.59,600,12.96,12.83,600,12.96,12.83,558,12.05,11.93,558,12.05,11.93,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,2083,2708,2500,3125,{8374ED88-3FDB-4555-A992-79F2813EEF27}
8050,4735,{06B87BD6-D1CB-11E5-8ECE-9CB70D532D7F},SAN JOSE,TRIMBLE,Bank 2,CB 1109,PGE\ALWK,2017-05-04 15:19:05.6837333 -07:00,0838001109,,7,3,3,2,542,11.71,11.59,542,11.71,11.59,600,12.96,12.83,600,12.96,12.83,558,12.05,11.93,558,12.05,11.93,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,2083,2708,2500,3125,{81D4FE17-787F-4B1D-BA2A-4566013E517A}
8051,4735,{06B87BDF-D1CB-11E5-8ECE-9CB70D532D7F},SAN JOSE,TRIMBLE,Bank 2,CB 1110,PGE\ALWK,2017-05-04 15:46:23.8352368 -07:00,0838001110,,7,3,3,2,542,11.71,11.59,542,11.71,11.59,600,12.96,12.83,600,12.96,12.83,558,12.05,11.93,558,12.05,11.93,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,2083,2708,2500,3125,{56B272EF-3C44-4065-AECC-FF3EC55D78F8}
8053,4735,{06B87BEB-D1CB-11E5-8ECE-9CB70D532D7F},SAN JOSE,TRIMBLE,Bank 2,CB 1111,PGE\ALWK,2017-05-04 16:05:15.9000323 -07:00,0838001111,,7,3,3,2,542,11.71,11.59,542,11.71,11.59,600,12.96,12.83,600,12.96,12.83,558,12.05,11.93,558,12.05,11.93,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,2083,2708,2500,3125,{FEE32523-5E5F-4F43-BAC2-0ACA4227ACD9}
8055,4737,{06B87BFE-D1CB-11E5-8ECE-9CB70D532D7F},SAN JOSE,TRIMBLE,Bank 3,CB 2114,PGE\ALWK,2017-05-04 16:19:37.9323115 -07:00,0838002114,,8,3,3,2,542,11.83,11.71,542,11.83,11.71,600,13.09,12.96,600,13.09,12.96,558,12.18,12.06,558,12.18,12.06,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{D661CE88-DC13-415D-996B-7F867506E3E1}
