Id,BankId,Afid,DivisionName,SubstationName,BankName,CircuitName,LastChangedBy,DateRevised,CedsaId,CORRECTED CEDSA ID,OperatingVoltageId,SummerLoadFactorId,WinterLoadFactorId,LocationId,SummerNormalOperationalCapabilityAmps,SummerNormalOperationalCapabilityMva,SummerNormalOperationalCapabilityMw,SummerNormalPlanningCapabilityAmps,SummerNormalPlanningCapabilityMva,SummerNormalPlanningCapabilityMw,SummerEmergencyOperationalCapabilityAmps,SummerEmergencyOperationalCapabilityMva,SummerEmergencyOperationalCapabilityMw,SummerEmergencyPlanningCapabilityAmps,SummerEmergencyPlanningCapabilityMva,SummerEmergencyPlanningCapabilityMw,WinterNormalOperationalCapabilityAmps,WinterNormalOperationalCapabilityMva,WinterNormalOperationalCapabilityMw,WinterNormalPlanningCapabilityAmps,WinterNormalPlanningCapabilityMva,WinterNormalPlanningCapabilityMw,WinterEmergencyOperationalCapabilityAmps,WinterEmergencyOperationalCapabilityMva,WinterEmergencyOperationalCapabilityMw,WinterEmergencyPlanningCapabilityAmps,WinterEmergencyPlanningCapabilityMva,WinterEmergencyPlanningCapabilityMw,Notes,TransformerNotes,TransformerDerate,TransformerPlo,TransformerSummerNormalAmps,TransformerSummerEmergencyAmps,TransformerWinterNormalAmps,TransformerWinterEmergencyAmps,DmsGuid
8056,4737,{06B87C2A-D1CB-11E5-8ECE-9CB70D532D7F},SAN JOSE,TRIMBLE,Bank 3,CB 2115,PGE\ALWK,2017-05-04 16:34:16.5481348 -07:00,0838002115,,8,3,3,2,542,11.83,11.71,514,11.22,11.11,600,13.09,12.96,600,13.09,12.96,558,12.18,12.06,530,11.57,11.45,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{D819C9F2-EDFA-41B1-97E1-38904AF07523}
8057,4737,{06B87C4B-D1CB-11E5-8ECE-9CB70D532D7F},SAN JOSE,TRIMBLE,Bank 3,CB 2116,PGE\ALWK,2017-05-04 16:40:11.4640598 -07:00,0838002116,,8,3,3,2,542,11.83,11.71,542,11.83,11.71,600,13.09,12.96,600,13.09,12.96,558,12.18,12.06,558,12.18,12.06,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{C1FFA31B-E67A-40AF-8A98-E03423A42789}
8058,4739,{06B87CCE-D1CB-11E5-8ECE-9CB70D532D7F},SAN JOSE,TRIMBLE,Bank 5,CB 2117,PGE\ALWK,2017-05-04 17:21:37.1391915 -07:00,0838002117,,8,3,3,2,200,4.36,4.32,200,4.36,4.32,250,5.46,5.41,250,5.46,5.41,204,4.45,4.41,204,4.45,4.41,255,5.57,5.51,255,5.57,5.51,,,FALSE,FALSE,2061,2680,2474,3092,{353A492D-CF77-4875-A538-278DF0B1D3EC}
8059,4739,{06B87D2C-D1CB-11E5-8ECE-9CB70D532D7F},SAN JOSE,TRIMBLE,Bank 5,CB 2118,PGE\ALWK,2017-05-04 17:29:26.4394489 -07:00,0838002118,,8,3,3,2,542,11.83,11.71,542,11.83,11.71,600,13.09,12.96,600,13.09,12.96,558,12.18,12.06,558,12.18,12.06,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{4AEE759E-337E-46A3-9BC6-F87F2D89B5B6}
8060,4739,{06B87DAC-D1CB-11E5-8ECE-9CB70D532D7F},SAN JOSE,TRIMBLE,Bank 5,CB 2119,PGE\ALWK,2017-05-04 17:33:59.2644905 -07:00,0838002119,,8,3,3,2,542,11.83,11.71,542,11.83,11.71,600,13.09,12.96,600,13.09,12.96,558,12.18,12.06,558,12.18,12.06,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{CB32D1EC-9479-4A69-BF95-C6472F2314C2}
8061,4717,{E34D96AE-3ED6-11E6-A936-80000BC6CD8D},SF L,12KV BUS 2 (Non-SCADA),Bank 2 (12kv),CB 402,PGE\S3AC,2017-05-05 10:39:28.6951963 -07:00,02226402,,3,3,3,2,363,2.62,2.59,363,2.62,2.59,392,2.82,2.79,392,2.82,2.79,374,2.69,2.66,374,2.69,2.66,404,2.91,2.88,404,2.91,2.88,,,FALSE,FALSE,1734,2000,2000,2000,{CDF65EDC-5474-4D0E-AC96-993DC9BAB274}
8062,4717,{A83688EE-78E2-11E5-8C7B-9CB70D532D7F},SF L,12KV BUS 2 (Non-SCADA),Bank 2 (12kv),CB 404,PGE\S3AC,2017-05-05 12:08:43.2133206 -07:00,022260404,,3,3,3,2,363,2.62,2.59,363,2.62,2.59,392,2.82,2.79,392,2.82,2.79,374,2.69,2.66,374,2.69,2.66,404,2.91,2.88,404,2.91,2.88,,,FALSE,FALSE,1734,2000,2000,2000,{E1B7DB31-ED1C-416A-98F3-DF05CABD187A}
8064,4717,{A83688F7-78E2-11E5-8C7B-9CB70D532D7F},SF L,12KV BUS 2 (Non-SCADA),Bank 2 (12kv),CB 406,PGE\S3AC,2017-05-05 12:01:53.9082495 -07:00,022260406,,3,3,3,2,363,2.62,2.59,363,2.62,2.59,392,2.82,2.79,392,2.82,2.79,374,2.69,2.66,374,2.69,2.66,404,2.91,2.88,404,2.91,2.88,,,FALSE,FALSE,1734,2000,2000,2000,{704C22EC-C35E-409A-BD3B-E8A6CF68B710}
8065,4717,{A83688FA-78E2-11E5-8C7B-9CB70D532D7F},SF L,12KV BUS 2 (Non-SCADA),Bank 2 (12kv),CB 408,PGE\S3AC,2017-05-05 12:07:01.1093571 -07:00,022260408,,3,3,3,2,363,2.62,2.59,363,2.62,2.59,392,2.82,2.79,392,2.82,2.79,374,2.69,2.66,374,2.69,2.66,404,2.91,2.88,404,2.91,2.88,,,FALSE,FALSE,1734,2000,2000,2000,{E2D176DB-68CC-43F3-9995-C29C707252ED}
8066,4716,{A83688EB-78E2-11E5-8C7B-9CB70D532D7F},SF L,"12KV BUS 1 (HL-1, HL-2, HL-3, HL-4) (Non-SCADA)",Bank 1 (12kv),CB 401,PGE\S3AC,2017-05-05 12:26:17.1071874 -07:00,02226401,,3,3,3,2,466,3.36,3.33,466,3.36,3.33,539,3.88,3.84,539,3.88,3.84,475,3.42,3.39,475,3.42,3.39,550,3.96,3.92,550,3.96,3.92,,,FALSE,FALSE,1734,2000,2000,2000,{2F57ECA2-9A09-4AB9-A4A2-4A24A87AF398}
8067,4716,{A23BBB02-78E2-11E5-8C7B-9CB70D532D7F},SF L,"12KV BUS 1 (HL-1, HL-2, HL-3, HL-4) (Non-SCADA)",Bank 1 (12kv),CB 403,PGE\S3AC,2017-05-05 12:28:32.8609980 -07:00,022260403,,3,3,3,2,363,2.62,2.59,363,2.62,2.59,392,2.82,2.79,392,2.82,2.79,374,2.69,2.66,374,2.69,2.66,404,2.91,2.88,404,2.91,2.88,,,FALSE,FALSE,1734,2000,2000,2000,{AAA5D51E-3379-4FE8-B1C9-60E0BC47EB82}
8068,4716,{A83688F4-78E2-11E5-8C7B-9CB70D532D7F},SF L,"12KV BUS 1 (HL-1, HL-2, HL-3, HL-4) (Non-SCADA)",Bank 1 (12kv),CB 405,PGE\S3AC,2017-05-05 12:33:32.0591517 -07:00,02226405,,3,3,3,2,363,2.62,2.59,363,2.62,2.59,392,2.82,2.79,392,2.82,2.79,374,2.69,2.66,374,2.69,2.66,404,2.91,2.88,404,2.91,2.88,,,FALSE,FALSE,1734,2000,2000,2000,{85BF08A0-0A2D-4E08-A9AF-87E1E8F054FE}
8069,4716,{A23BBB05-78E2-11E5-8C7B-9CB70D532D7F},SF L,"12KV BUS 1 (HL-1, HL-2, HL-3, HL-4) (Non-SCADA)",Bank 1 (12kv),CB 407,PGE\S3AC,2017-05-05 12:33:02.8241895 -07:00,022260407,,3,3,3,2,363,2.62,2.59,363,2.62,2.59,392,2.82,2.79,392,2.82,2.79,374,2.69,2.66,374,2.69,2.66,404,2.91,2.88,404,2.91,2.88,,,FALSE,FALSE,1734,2000,2000,2000,{500B2B3A-D04C-4529-824D-6E577AC7540B}
8071,4716,{A23BBB08-78E2-11E5-8C7B-9CB70D532D7F},SF L,"12KV BUS 1 (HL-1, HL-2, HL-3, HL-4) (Non-SCADA)",Bank 1 (12kv),CB 409,PGE\S3AC,2017-05-05 12:36:04.9732923 -07:00,022260409,,3,3,3,2,363,2.62,2.59,363,2.62,2.59,392,2.82,2.79,392,2.82,2.79,374,2.69,2.66,374,2.69,2.66,404,2.91,2.88,404,2.91,2.88,,,FALSE,FALSE,1734,2000,2000,2000,{E990126C-5EA6-4804-A0BE-C71450D83467}
8072,4438,{00C227C4-D1CB-11E5-8ECE-9CB70D532D7F},SAN JOSE,SWIFT,Bank 2,CB 2108,PGE\RPBK,2017-05-05 14:42:03.2406408 -07:00,0833902108,,11,3,3,2,541,20.24,20.04,541,20.24,20.04,665,24.88,24.63,665,24.88,24.63,557,20.84,20.63,557,20.84,20.63,674,25.22,24.97,674,25.22,24.97,"Phase Relay: 799A Min Trip, Tap=0.667, Time Dial=0.7, Very Inverse, INST=6000
Ground Relay: 240A Min Trip, Tap=0.2, Time Dial=0.7, Very Inverse, INST=6000
Reclose= 5, 25
Reset=90 sec",,FALSE,FALSE,1202,1563,1443,1600,{84F17882-5AEE-47D9-8EE7-12D520B9AB34}
8074,2735,{10A6A93F-6007-11E6-9BE4-80000BC6CD8D},KERN,STOCKDALE,BANK 4,CB 1108,PGE\JCS9,2017-05-05 16:20:05.3337558 -07:00,254071108,,8,4,4,2,534,11.65,11.53,507,11.06,10.95,620,13.53,13.39,589,12.85,12.72,545,11.89,11.77,517,11.28,11.17,632,13.79,13.65,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{DEB7F8AF-123E-4D77-9243-7F17648FCF52}
8075,4724,{A4FD422B-D1CA-11E5-8ECE-9CB70D532D7F},DE ANZA,EL PATIO,Bank 1,CB 1101,PGE\IRB2,2017-05-08 09:46:37.9320952 -07:00,0829201101,,8,3,3,2,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,,,FALSE,FALSE,2061,2680,2474,3092,{9DDDECB3-37B8-4B6F-B3B7-48DBF310CD14}
8076,4724,{A4FD4234-D1CA-11E5-8ECE-9CB70D532D7F},DE ANZA,EL PATIO,Bank 1,CB 1102,PGE\IRB2,2017-05-08 09:49:49.0094688 -07:00,0829201102,,8,3,3,2,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,,,FALSE,FALSE,2061,2680,2474,3092,{F86D77BE-4B16-4C8E-85C0-4353D4AEF530}
8077,4724,{A4FD423D-D1CA-11E5-8ECE-9CB70D532D7F},DE ANZA,EL PATIO,Bank 1,CB 1103,PGE\IRB2,2017-05-08 10:30:36.8373023 -07:00,0829201103,,8,3,3,2,564,12.31,12.19,564,12.31,12.19,600,13.09,12.96,570,12.44,12.32,598,13.05,12.92,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,,,FALSE,FALSE,2061,2680,2474,3092,{806FE411-8106-4CEF-A649-3B6216439A59}
8078,4724,{A4FD4254-D1CA-11E5-8ECE-9CB70D532D7F},DE ANZA,EL PATIO,Bank 1,CB 1104,PGE\IRB2,2017-05-08 10:25:32.8576628 -07:00,0829201104,,8,3,3,2,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,,,FALSE,FALSE,2061,2680,2474,3092,{007FE8F2-3A37-433E-9F39-BAB502BB1A8F}
8079,4724,{A4FD427A-D1CA-11E5-8ECE-9CB70D532D7F},DE ANZA,EL PATIO,Bank 1,CB 1105,PGE\IRB2,2017-05-08 10:31:24.5442429 -07:00,0829201105,,8,3,3,2,541,11.81,11.69,541,11.81,11.69,600,13.09,12.96,570,12.44,12.32,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,570,12.44,12.32,,,FALSE,FALSE,2061,2680,2474,3092,{3C2B3432-41E3-42C2-96D8-2A066B0BC9D2}
8080,4726,{A4FD42DF-D1CA-11E5-8ECE-9CB70D532D7F},DE ANZA,EL PATIO,Bank 3,CB 1111,PGE\IRB2,2017-05-08 12:28:17.9949349 -07:00,0829201111,,8,3,3,2,492,10.74,10.63,467,10.19,10.09,554,12.09,11.97,526,11.48,11.37,560,12.22,12.1,532,11.61,11.49,598,13.05,12.92,568,12.4,12.28,,,FALSE,FALSE,2061,2680,2474,3092,{7768CFEC-AF1B-4C43-8A8A-D34F962D9745}
8082,4726,{A4FD42E8-D1CA-11E5-8ECE-9CB70D532D7F},DE ANZA,EL PATIO,Bank 3,CB 1112,PGE\IRB2,2017-05-08 12:34:59.3541438 -07:00,0829201112,,8,3,3,2,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,,,FALSE,FALSE,2061,2680,2474,3092,{813F60A2-A55A-4F2B-A286-E987E728366F}
8083,4726,{A4FD431B-D1CA-11E5-8ECE-9CB70D532D7F},DE ANZA,EL PATIO,Bank 3,CB 1113,PGE\IRB2,2017-05-08 12:38:05.5016962 -07:00,0829201113,,8,3,3,2,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{BAF20330-4057-42EE-948A-40215F5CF317}
8084,4726,{A4FD432B-D1CA-11E5-8ECE-9CB70D532D7F},DE ANZA,EL PATIO,Bank 3,CB 1114,PGE\IRB2,2017-05-08 12:42:12.9287982 -07:00,0829201114,,8,3,3,2,541,11.81,11.69,541,11.81,11.69,600,13.09,12.96,600,13.09,12.96,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2680,2474,3092,{B04CD6E5-9F82-4FDA-81E3-A1757D303BA9}
8085,4727,{A4FD433E-D1CA-11E5-8ECE-9CB70D532D7F},DE ANZA,EL PATIO,Bank 4,CB 1116,PGE\IRB2,2017-05-08 12:48:20.3876860 -07:00,0829201116,,8,3,3,2,541,11.81,11.69,541,11.81,11.69,600,13.09,12.96,600,13.09,12.96,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2434,2474,3000,{6F9EF4CF-26F1-4EFB-B9D1-F014931524CA}
8086,4727,{A4FD4355-D1CA-11E5-8ECE-9CB70D532D7F},DE ANZA,EL PATIO,Bank 4,CB 1117,PGE\IRB2,2017-05-08 12:51:38.5321767 -07:00,0829201117,,8,3,3,2,541,11.81,11.69,541,11.81,11.69,600,13.09,12.96,600,13.09,12.96,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2434,2474,3000,{A50E9C1B-4607-4E9C-8859-2DC81EE34A58}
8087,4727,{A4FD4381-D1CA-11E5-8ECE-9CB70D532D7F},DE ANZA,EL PATIO,Bank 4,CB 1118,PGE\IRB2,2017-05-08 12:56:56.8488595 -07:00,0829201118,,8,3,3,2,541,11.81,11.69,541,11.81,11.69,600,13.09,12.96,600,13.09,12.96,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2434,2474,3000,{781CDE9D-D474-4631-BBF1-31DC3E9B61C9}
8088,4727,{A4FD43A6-D1CA-11E5-8ECE-9CB70D532D7F},DE ANZA,EL PATIO,Bank 4,CB 1119,PGE\IRB2,2017-05-08 14:32:23.6921964 -07:00,0829201119,,8,3,3,2,541,11.81,11.69,541,11.81,11.69,600,13.09,12.96,600,13.09,12.96,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,2061,2434,2474,3000,{C2A143B8-318B-43A0-AA43-39DCDDF9530A}
8089,4733,{A23BBAEA-78E2-11E5-8C7B-9CB70D532D7F},SAN FRANCISCO,SF K,Bank 3,CB 403 (Non-SCADA),PGE\S3AC,2017-05-10 11:56:37.2064012 -07:00,022130403,,3,3,3,2,277,2,1.98,277,2,1.98,360,2.59,2.56,360,2.59,2.56,333,2.4,2.38,333,2.4,2.38,400,2.88,2.85,400,2.88,2.85,,,FALSE,FALSE,277,360,333,416,{BEF36D73-C3D3-4D86-BE2E-75E4E359B5EB}
8091,4734,{A23BBAF0-78E2-11E5-8C7B-9CB70D532D7F},SAN FRANCISCO,SF K,Bank 4,CB 406 (Non-SCADA),PGE\S3AC,2017-05-10 12:02:08.9779813 -07:00,022130406,,3,3,3,2,277,2,1.98,277,2,1.98,360,2.59,2.56,360,2.59,2.56,333,2.4,2.38,333,2.4,2.38,400,2.88,2.85,400,2.88,2.85,,,FALSE,FALSE,277,360,333,416,{C2959D6E-3E08-43C2-B919-931C88D5715E}
8093,4721,{A8368903-78E2-11E5-8C7B-9CB70D532D7F},SAN FRANCISCO,SF M,Bank 1,CB 401 (Non-SCADA),PGE\DMAL,2017-05-11 15:10:25.5234728 -07:00,022270401,,3,3,3,2,321,2.31,2.29,321,2.31,2.29,360,2.59,2.56,360,2.59,2.56,358,2.58,2.55,358,2.58,2.55,382,2.75,2.72,382,2.75,2.72,,,FALSE,FALSE,600,600,600,600,{2F8CA44F-A218-4864-BD08-EBBDA685B6A2}
8094,3869,{7ADE0ECF-4927-11E6-AFF0-80000BC6CD8D},KERN,LAMONT,BANK 3,CB 1107,PGE\VxLa,2017-05-10 09:25:22.6902262 -07:00,253911107,,8,3,3,1,575,12.55,12.42,546,11.92,11.8,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,,,FALSE,FALSE,2061,2680,2474,3092,{74C33044-8EB9-44FD-BAA4-326EFFDCFFCF}
8097,2775,{0A0140AE-0B43-11E6-9D37-D4BED91EFF1A},KERN,OLD RIVER,Bank 1,CB 1105 (Non-SCADA),PGE\VxLa,2017-05-09 11:47:27.1846660 -07:00,2528201105,,8,3,3,1,733,16,15.84,733,16,15.84,733,16,15.84,733,16,15.84,733,16,15.84,733,16,15.84,733,16,15.84,733,16,15.84,,,FALSE,FALSE,1123,1123,1123,1123,{076ECD10-5A3B-4182-B567-91880938A21B}
8101,4744,{25604323-491A-11E6-AFF0-80000BC6CD8D},STOCKTON,TRACY,BANK 1 TERTIARY (Non-SCADA),CB 405,PGE\VxLa,2017-05-18 10:54:10.4852887 -07:00,,,3,3,3,1,282,2.03,2.01,267,1.92,1.9,315,2.27,2.25,299,2.15,2.13,330,2.38,2.36,330,2.38,2.36,360,2.59,2.56,360,2.59,2.56,,,FALSE,FALSE,1110,1443,1332,1665,{3FBCFBAE-CA0B-4998-9A5F-3345F2DC6E09}
8103,4721,{A8368906-78E2-11E5-8C7B-9CB70D532D7F},SAN FRANCISCO,SF M,Bank 1,CB 403 (Non-SCADA),PGE\DMAL,2017-05-11 15:11:35.0852105 -07:00,022270403,,3,3,3,2,378,2.72,2.69,378,2.72,2.69,400,2.88,2.85,380,2.74,2.71,389,2.8,2.77,380,2.74,2.71,400,2.88,2.85,380,2.74,2.71,,,FALSE,FALSE,600,600,600,600,{78A15C9F-3133-4F91-A2A8-C7428982C85B}
8105,4722,{A836890C-78E2-11E5-8C7B-9CB70D532D7F},SAN FRANCISCO,SF M,Bank 2,CB 402 (Non-SCADA),PGE\DMAL,2017-05-11 15:13:56.7983357 -07:00,022270402,,3,3,3,2,356,2.57,2.54,356,2.57,2.54,392,2.82,2.79,392,2.82,2.79,367,2.64,2.61,367,2.64,2.61,403,2.9,2.87,400,2.88,2.85,,,FALSE,FALSE,600,600,600,600,{E781E698-28EF-4FC0-9FB5-ABAEBE80AC1E}
8106,4722,{A836890F-78E2-11E5-8C7B-9CB70D532D7F},SAN FRANCISCO,SF M,Bank 2,CB 404 (Non-SCADA),PGE\DMAL,2017-05-11 15:16:51.4592945 -07:00,022270404,,3,3,3,2,378,2.72,2.69,378,2.72,2.69,416,3,2.97,416,3,2.97,389,2.8,2.77,389,2.8,2.77,428,3.08,3.05,428,3.08,3.05,,,FALSE,FALSE,600,600,600,600,{3FDC57C7-9E18-4047-A2B0-5AAFC9F90AFE}
8108,4723,{A8368915-78E2-11E5-8C7B-9CB70D532D7F},SAN FRANCISCO,SF M,Bank 3,CB 405 (Non-SCADA),PGE\DMAL,2017-05-11 15:18:56.8233053 -07:00,022270405,,3,3,3,2,356,2.57,2.54,356,2.57,2.54,392,2.82,2.79,380,2.74,2.71,367,2.64,2.61,367,2.64,2.61,400,2.88,2.85,380,2.74,2.71,,,FALSE,FALSE,600,600,600,600,{6AE5AA33-20A7-470D-81B2-77CEE1577392}
8109,4723,{A8368918-78E2-11E5-8C7B-9CB70D532D7F},SAN FRANCISCO,SF M,Bank 3,CB 406 (Non-SCADA),PGE\DMAL,2017-05-11 15:21:07.9438268 -07:00,022270406,,3,3,3,2,378,2.72,2.69,378,2.72,2.69,400,2.88,2.85,380,2.74,2.71,389,2.8,2.77,380,2.74,2.71,400,2.88,2.85,380,2.74,2.71,,,FALSE,FALSE,600,600,600,600,{3F604492-6BE3-4518-8FA9-A9F2218C70C6}
8110,4731,{A23BBAAF-78E2-11E5-8C7B-9CB70D532D7F},SAN FRANCISCO,SF K,Bank 1,CB 401,PGE\DMAL,2017-05-11 17:16:21.3259739 -07:00,02213401,,3,3,3,2,300,2.16,2.14,300,2.16,2.14,300,2.16,2.14,300,2.16,2.14,300,2.16,2.14,300,2.16,2.14,300,2.16,2.14,300,2.16,2.14,,,FALSE,FALSE,2000,2000,2000,2000,{34CCF95E-717D-48B7-AAF5-CE7D3B5901BD}
8111,4731,{A23BBAB5-78E2-11E5-8C7B-9CB70D532D7F},SAN FRANCISCO,SF K,Bank 1,CB 405,PGE\DMAL,2017-05-11 17:27:13.5433163 -07:00,02213405,,3,3,3,2,300,2.16,2.14,300,2.16,2.14,300,2.16,2.14,300,2.16,2.14,300,2.16,2.14,300,2.16,2.14,300,2.16,2.14,300,2.16,2.14,,,FALSE,FALSE,2000,2000,2000,2000,{A25316DB-B18F-47CD-A23C-37B727FDCD31}
8112,4731,{A23BBADB-78E2-11E5-8C7B-9CB70D532D7F},SAN FRANCISCO,SF K,Bank 1,CB 407,PGE\DMAL,2017-05-11 17:33:02.9588357 -07:00,02213407,,3,3,3,2,300,2.16,2.14,300,2.16,2.14,300,2.16,2.14,300,2.16,2.14,300,2.16,2.14,300,2.16,2.14,300,2.16,2.14,300,2.16,2.14,,,FALSE,FALSE,2000,2000,2000,2000,{31359F03-0E6E-4B9A-ABE8-6C8657F048FA}
8113,4731,{A23BBADE-78E2-11E5-8C7B-9CB70D532D7F},SAN FRANCISCO,SF K,Bank 1,CB 409,PGE\DMAL,2017-05-11 17:36:02.8926959 -07:00,02213409,,3,3,3,2,300,2.16,2.14,300,2.16,2.14,300,2.16,2.14,300,2.16,2.14,300,2.16,2.14,300,2.16,2.14,300,2.16,2.14,300,2.16,2.14,,,FALSE,FALSE,2000,2000,2000,2000,{FD1C15CB-9B7E-470A-93E8-71E353347D78}
8114,4731,{A23BBAE4-78E2-11E5-8C7B-9CB70D532D7F},SAN FRANCISCO,SF K,Bank 1,CB 411,PGE\DMAL,2017-05-11 17:36:47.2131482 -07:00,02213411,,3,3,3,2,300,2.16,2.14,300,2.16,2.14,300,2.16,2.14,300,2.16,2.14,300,2.16,2.14,300,2.16,2.14,300,2.16,2.14,300,2.16,2.14,,,FALSE,FALSE,2000,2000,2000,2000,{F9DD1C05-CE12-4654-9E40-B6ADD4E23D61}
8115,4732,{A23BBAB2-78E2-11E5-8C7B-9CB70D532D7F},SAN FRANCISCO,SF K,Bank 2,CB 402,PGE\DMAL,2017-05-11 17:37:27.9299312 -07:00,02213402,,3,3,3,2,300,2.16,2.14,300,2.16,2.14,300,2.16,2.14,300,2.16,2.14,300,2.16,2.14,300,2.16,2.14,300,2.16,2.14,300,2.16,2.14,,,FALSE,FALSE,2000,2000,2000,2000,{5CA3FDF3-B28C-4C3F-A3EF-4D679E6AD04D}
8116,4732,{A23BBAD8-78E2-11E5-8C7B-9CB70D532D7F},SAN FRANCISCO,SF K,Bank 2,CB 404,PGE\DMAL,2017-05-11 17:38:04.9338428 -07:00,02213404,,3,3,3,2,300,2.16,2.14,300,2.16,2.14,300,2.16,2.14,300,2.16,2.14,300,2.16,2.14,300,2.16,2.14,300,2.16,2.14,300,2.16,2.14,,,FALSE,FALSE,2000,2000,2000,2000,{553D3CB8-B0C8-4D44-93DB-A935A97C79C1}
8117,4732,{A23BBAB8-78E2-11E5-8C7B-9CB70D532D7F},SAN FRANCISCO,SF K,Bank 2,CB 408,PGE\DMAL,2017-05-11 17:38:42.2341601 -07:00,02213408,,3,3,3,2,300,2.16,2.14,300,2.16,2.14,300,2.16,2.14,300,2.16,2.14,300,2.16,2.14,300,2.16,2.14,300,2.16,2.14,300,2.16,2.14,,,FALSE,FALSE,2000,2000,2000,2000,{575CA653-7BD7-4DAD-954D-E545EAA6A3B5}
8118,4732,{A23BBAE1-78E2-11E5-8C7B-9CB70D532D7F},SAN FRANCISCO,SF K,Bank 2,CB 410,PGE\DMAL,2017-05-11 17:39:14.2303754 -07:00,02213410,,3,3,3,2,300,2.16,2.14,300,2.16,2.14,300,2.16,2.14,300,2.16,2.14,300,2.16,2.14,300,2.16,2.14,300,2.16,2.14,300,2.16,2.14,,,FALSE,FALSE,2000,2000,2000,2000,{7B21CBAD-B0CF-4DCB-B11E-E7974E76A8B4}
8119,4720,{335CEF3A-C0B6-11E6-93A9-D4BED91EFF1A},SAN FRANCISCO,SF M,4kv Main Bus,CB D-E/2 (Non-SCADA),PGE\DMAL,2017-05-11 17:05:30.4502573 -07:00,,,3,3,3,2,600,4.32,4.28,600,4.32,4.28,600,4.32,4.28,600,4.32,4.28,600,4.32,4.28,600,4.32,4.28,600,4.32,4.28,600,4.32,4.28,,,FALSE,FALSE,4000,4000,4000,4000,{00000000-0000-0000-0000-000000000000}
8120,4594,{7B459175-368C-11E7-813A-005056AE4E7D},SAN FRANCISCO,MARINA (SF F),12kv Bus 2,CB 1102,PGE\DMAL,2017-05-12 19:43:23.6034410 -07:00,022781102,,21,3,3,2,333,6.92,6.85,333,6.92,6.85,370,7.69,7.61,370,7.69,7.61,343,7.13,7.06,343,7.13,7.06,381,7.92,7.84,381,7.92,7.84,"Branch 11542 - 250T P&L NS - ELC=2.
Branch 11540 - 500T P&L NS - ELC=2.",,FALSE,FALSE,4000,4000,4000,4000,{00000000-0000-0000-0000-000000000000}
8121,4613,{60B1149C-368C-11E7-813A-005056AE4E7D},SAN FRANCISCO,MARINA (SF F),"12kv Bus 1 (FY-1, FY-2, FY-3, FY-4)",CB 1101,PGE\DMAL,2017-05-12 20:05:26.0903807 -07:00,022781101,,21,3,3,2,397,8.25,8.17,397,8.25,8.17,450,9.35,9.26,450,9.35,9.26,417,8.67,8.58,417,8.67,8.58,463,9.62,9.52,463,9.62,9.52,Standby Feeder to Golden Gate Bridge ATS-77652_37548.,,FALSE,FALSE,4000,4000,4000,4000,{00000000-0000-0000-0000-000000000000}
8122,4720,{51671A4A-C0B6-11E6-93A9-D4BED91EFF1A},SAN FRANCISCO,SF M,4kv Main Bus,CB E-F/2 (Non-SCADA),PGE\DMAL,2017-05-11 17:06:06.1905446 -07:00,,,3,3,3,2,600,4.32,4.28,600,4.32,4.28,600,4.32,4.28,600,4.32,4.28,600,4.32,4.28,600,4.32,4.28,600,4.32,4.28,600,4.32,4.28,,,FALSE,FALSE,4000,4000,4000,4000,{00000000-0000-0000-0000-000000000000}
8169,4761,{2C74442D-2DA1-11E6-B38D-D4BED91EFF1A},EAST BAY,BERKELEY F,"12kv Bus 2 (DWF-1, DWF-2, DWF-3)",CB 1104,PGE\C7CF,2017-05-23 13:24:04.1585079 -07:00,0120601104,,7,3,3,2,407,8.79,8.7,407,8.79,8.7,430,9.29,9.2,430,9.29,9.2,419,9.05,8.96,419,9.05,8.96,430,9.29,9.2,430,9.29,9.2,,,FALSE,FALSE,2000,2000,2000,2000,{BDAE6D83-6306-474D-9C3B-425A7185A04C}
8170,4283,{5E235365-C24B-11E6-93A9-D4BED91EFF1A},EAST BAY,BERKELEY F,Bank 1,CB F-1,PGE\C7CF,2017-05-23 13:50:17.3285284 -07:00,,,3,3,3,2,356,2.57,2.54,356,2.57,2.54,392,2.82,2.79,380,2.74,2.71,367,2.64,2.61,367,2.64,2.61,400,2.88,2.85,380,2.74,2.71,,,FALSE,FALSE,1734,2000,2000,2000,{56E0775D-F8C6-44FB-9851-9099BCDF591B}
8171,4582,{C8053B30-C24B-11E6-93A9-D4BED91EFF1A},EAST BAY,BERKELEY F,Bank 2,CB F-2,PGE\C7CF,2017-05-23 14:25:44.6283089 -07:00,,,3,3,3,2,356,2.57,2.54,356,2.57,2.54,392,2.82,2.79,380,2.74,2.71,367,2.64,2.61,367,2.64,2.61,400,2.88,2.85,380,2.74,2.71,,,FALSE,FALSE,1734,2000,2000,2000,{D423003C-313D-4192-83BA-0AD286E45AD8}
8172,4283,{722662BE-C24B-11E6-93A9-D4BED91EFF1A},EAST BAY,BERKELEY F,Bank 1,CB F-3,PGE\C7CF,2017-05-23 14:34:05.5759644 -07:00,,,3,3,3,2,356,2.57,2.54,356,2.57,2.54,392,2.82,2.79,380,2.74,2.71,367,2.64,2.61,367,2.64,2.61,400,2.88,2.85,380,2.74,2.71,,,FALSE,FALSE,1734,2000,2000,2000,{BC83A8D6-2B17-40C9-9E74-472FCD4F8B7B}
8173,4582,{D9F2C69F-C24B-11E6-93A9-D4BED91EFF1A},EAST BAY,BERKELEY F,Bank 2,CB F-4,PGE\C7CF,2017-05-23 14:38:57.0401059 -07:00,,,3,3,3,2,356,2.57,2.54,356,2.57,2.54,392,2.82,2.79,380,2.74,2.71,367,2.64,2.61,367,2.64,2.61,400,2.88,2.85,380,2.74,2.71,,,FALSE,FALSE,1734,2000,2000,2000,{F56AE0DB-4374-45F1-841B-ED8537A4D033}
8174,4283,{988403AC-C24B-11E6-93A9-D4BED91EFF1A},EAST BAY,BERKELEY F,Bank 1,CB F-5,PGE\C7CF,2017-05-23 14:48:36.9106909 -07:00,,,3,3,3,2,293,2.11,2.09,293,2.11,2.09,316,2.28,2.26,316,2.28,2.26,302,2.18,2.16,302,2.18,2.16,326,2.35,2.33,326,2.35,2.33,,,FALSE,FALSE,1734,2000,2000,2000,{3F896C92-BC08-4EC9-B5B0-DFB592E4428A}
8175,4582,{FB29E2C0-C24B-11E6-93A9-D4BED91EFF1A},EAST BAY,BERKELEY F,Bank 2,CB F-6,PGE\C7CF,2017-05-23 14:56:55.3310654 -07:00,,,3,3,3,2,207,1.49,1.48,207,1.49,1.48,224,1.61,1.59,224,1.61,1.59,213,1.53,1.51,213,1.53,1.51,230,1.66,1.64,230,1.66,1.64,,,FALSE,FALSE,1734,2000,2000,2000,{0CC09A28-6F13-44A6-BE43-5487CD54BEF4}
8176,4283,{8264915E-C24B-11E6-93A9-D4BED91EFF1A},EAST BAY,BERKELEY F,Bank 1,CB F-7,PGE\C7CF,2017-05-23 15:03:50.7567799 -07:00,,,3,3,3,2,293,2.11,2.09,293,2.11,2.09,316,2.28,2.26,316,2.28,2.26,302,2.18,2.16,302,2.18,2.16,326,2.35,2.33,326,2.35,2.33,,,FALSE,FALSE,1734,2000,2000,2000,{C6057146-E218-4A62-B2FE-EB9FFBC835D8}
8177,4582,{EB119268-C24B-11E6-93A9-D4BED91EFF1A},EAST BAY,BERKELEY F,Bank 2,CB F-8,PGE\C7CF,2017-05-23 15:36:46.4509014 -07:00,,,3,3,3,2,356,2.57,2.54,356,2.57,2.54,392,2.82,2.79,380,2.74,2.71,367,2.64,2.61,367,2.64,2.61,400,2.88,2.85,380,2.74,2.71,,,FALSE,FALSE,1734,2000,2000,2000,{24A7E9CE-A937-4986-8D32-367ED71EF7D1}
8178,4283,{A39C70F2-C24B-11E6-93A9-D4BED91EFF1A},EAST BAY,BERKELEY F,Bank 1,CB F-9,PGE\C7CF,2017-05-23 15:56:03.9611999 -07:00,,,3,3,3,2,302,2.18,2.16,302,2.18,2.16,326,2.35,2.33,326,2.35,2.33,311,2.24,2.22,311,2.24,2.22,336,2.42,2.4,336,2.42,2.4,,,FALSE,FALSE,1734,2000,2000,2000,{A78DAB74-B35C-4D73-95F4-DFF1BA2CF1A8}
8179,4582,{0F98232B-C24C-11E6-93A9-D4BED91EFF1A},EAST BAY,BERKELEY F,Bank 2,CB F-10,PGE\C7CF,2017-05-23 16:06:27.6067879 -07:00,,,3,3,3,2,378,2.72,2.69,378,2.72,2.69,400,2.88,2.85,380,2.74,2.71,389,2.8,2.77,380,2.74,2.71,400,2.88,2.85,380,2.74,2.71,,,FALSE,FALSE,1734,2000,2000,2000,{3C762502-53DE-47E6-A5BF-86AF564CD9DF}
8180,4283,{6B94419A-C24C-11E6-93A9-D4BED91EFF1A},EAST BAY,BERKELEY F,Bank 1,CB F-11,PGE\C7CF,2017-05-23 16:19:15.4643172 -07:00,,,3,3,3,2,333,2.4,2.38,333,2.4,2.38,360,2.59,2.56,360,2.59,2.56,343,2.47,2.45,343,2.47,2.45,370,2.67,2.64,370,2.67,2.64,,,FALSE,FALSE,1734,2000,2000,2000,{22839F1D-2751-4413-ADAD-A8299FBF4DE1}
8181,4271,{EEB8919F-4AAF-11E6-AFF0-80000BC6CD8D},EAST BAY,OAKLAND X,Bank 5,CB 1103,PGE\C7CF,2017-05-23 17:28:37.5075651 -07:00,012541103,,7,3,3,2,500,10.8,10.69,500,10.8,10.69,500,10.8,10.69,500,10.8,10.69,500,10.8,10.69,500,10.8,10.69,500,10.8,10.69,500,10.8,10.69,,,FALSE,FALSE,1388,1805,1666,2083,{3E7C4D4D-1652-4069-8B5F-93E4827379A4}
8182,4269,{1A06DC31-D2D6-11E6-B89B-9CB70D532D7F},EAST BAY,OAKLAND X,Bank 2,CB 1113,PGE\C7CF,2017-05-23 17:36:51.1541866 -07:00,,,7,3,3,2,500,10.8,10.69,500,10.8,10.69,500,10.8,10.69,500,10.8,10.69,500,10.8,10.69,500,10.8,10.69,500,10.8,10.69,500,10.8,10.69,,,FALSE,FALSE,1388,1805,1666,2083,{6B8A9A4F-AB57-469A-8068-A9A54B51FA93}
8183,4763,{E1DAEDB9-D1E4-11E6-B89B-9CB70D532D7F},EAST BAY,RICHMOND R,12kv BUS 1,CB D-E/12,PGE\C7CF,2017-05-23 17:44:28.2020351 -07:00,,,7,4,4,2,2000,43.2,42.77,2000,43.2,42.77,2000,43.2,42.77,2000,43.2,42.77,2000,43.2,42.77,2000,43.2,42.77,2000,43.2,42.77,2000,43.2,42.77,,,FALSE,FALSE,2000,2000,2000,2000,{BA7316B5-1472-4EE2-8951-D5094E5A3F92}
8184,4763,{152265C5-D1E5-11E6-B89B-9CB70D532D7F},EAST BAY,RICHMOND R,12kv BUS 1,CB E-F/12,PGE\C7CF,2017-05-23 17:45:11.2438146 -07:00,,,7,4,4,2,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,,,FALSE,FALSE,4000,4000,4000,4000,{1AF7EBC0-EE9D-4E3D-A49E-5EBA2D4D057D}
8185,4764,{341C2389-D1E5-11E6-B89B-9CB70D532D7F},EAST BAY,RICHMOND R,12kv BUS 2,CB E-F/22,PGE\C7CF,2017-05-23 17:47:06.2194996 -07:00,,,7,4,4,2,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,,,FALSE,FALSE,4000,4000,4000,4000,{A1CDC589-BDFA-4AB1-9138-7BFE01D4E4EE}
8186,4764,{FD0B8440-D1E4-11E6-B89B-9CB70D532D7F},EAST BAY,RICHMOND R,12kv BUS 2,CB D-E/22,PGE\C7CF,2017-05-23 17:47:26.3441446 -07:00,,,7,4,4,2,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,3000,64.8,64.15,,,FALSE,FALSE,4000,4000,4000,4000,{6D895BB9-3965-4FC1-AAC7-61B3FE440CC5}
8187,3850,{FA7767B8-78E4-11E5-8C7B-9CB70D532D7F},EAST BAY,RICHMOND R,Bank 2,CB 1118,PGE\C7CF,2017-05-23 17:58:53.0157526 -07:00,0134701118,,7,3,3,2,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,2083,2708,2500,3125,{EAAB7607-5C12-4C0D-B996-00CBAF7EE7C5}
8188,3850,{FA7767BE-78E4-11E5-8C7B-9CB70D532D7F},EAST BAY,RICHMOND R,Bank 2,CB 1120,PGE\C7CF,2017-05-23 18:21:42.8176551 -07:00,0134701120,,7,3,3,2,541,11.68,11.56,541,11.68,11.56,600,12.96,12.83,600,12.96,12.83,557,12.03,11.91,557,12.03,11.91,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,2083,2708,2500,3125,{B33689BA-95E7-4819-A932-51CAB2F2498D}
8189,3850,{FA7767C4-78E4-11E5-8C7B-9CB70D532D7F},EAST BAY,RICHMOND R,Bank 2,CB 1121,PGE\C7CF,2017-05-23 18:20:40.0100421 -07:00,0134701121,,7,3,3,2,425,9.18,9.09,425,9.18,9.09,476,10.28,10.18,476,10.28,10.18,438,9.46,9.37,438,9.46,9.37,490,10.58,10.47,490,10.58,10.47,,,FALSE,FALSE,2083,2708,2500,3125,{0805F67F-9F16-4AAC-8A38-9A2C5A958D11}
8191,3850,{FA7767D3-78E4-11E5-8C7B-9CB70D532D7F},EAST BAY,RICHMOND R,Bank 2,CB 1123,PGE\C7CF,2017-05-24 09:34:58.4763347 -07:00,0134701123,,7,3,3,2,425,9.18,9.09,425,9.18,9.09,476,10.28,10.18,476,10.28,10.18,438,9.46,9.37,438,9.46,9.37,490,10.58,10.47,490,10.58,10.47,,,FALSE,FALSE,2083,2708,2500,3125,{1F6C894F-C3B5-45EA-B486-EDF916F7F00D}
8192,3850,{FA7767D6-78E4-11E5-8C7B-9CB70D532D7F},EAST BAY,RICHMOND R,Bank 2,CB 1124,PGE\C7CF,2017-05-24 09:40:41.8901412 -07:00,0134701124,,7,3,3,2,492,10.63,10.52,467,10.09,9.99,554,11.97,11.85,526,11.36,11.25,557,12.03,11.91,532,11.49,11.38,598,12.92,12.79,568,12.27,12.15,,,FALSE,FALSE,2083,2708,2500,3125,{4B0088FD-255D-40C2-973E-7438DCFCA966}
8193,3851,{06D72FE7-78E5-11E5-8C7B-9CB70D532D7F},EAST BAY,RICHMOND R,Bank 3,CB 1122,PGE\C7CF,2017-05-24 09:58:53.7691362 -07:00,0134701122,,7,3,3,2,545,11.77,11.65,545,11.77,11.65,600,12.96,12.83,600,12.96,12.83,556,12.01,11.89,556,12.01,11.89,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,2083,2708,2500,3125,{CAE6F08A-AAF3-4B3D-9AB2-FD33E7B34877}
8194,3851,{06D72FF0-78E5-11E5-8C7B-9CB70D532D7F},EAST BAY,RICHMOND R,Bank 3,CB 1127,PGE\C7CF,2017-05-24 10:06:47.5875222 -07:00,0134701127,,7,3,3,2,541,11.68,11.56,541,11.68,11.56,600,12.96,12.83,600,12.96,12.83,557,12.03,11.91,557,12.03,11.91,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,2083,2708,2500,3125,{599EAD0D-62F3-4EE7-88BE-400C33894016}
8195,3851,{0D3AE151-78E5-11E5-8C7B-9CB70D532D7F},EAST BAY,RICHMOND R,Bank 3,CB 1129,PGE\C7CF,2017-05-24 10:25:17.8153974 -07:00,0134701129,,7,3,3,2,446,9.63,9.53,446,9.63,9.53,549,11.86,11.74,549,11.86,11.74,459,9.91,9.81,459,9.91,9.81,556,12.01,11.89,556,12.01,11.89,,,FALSE,FALSE,2083,2708,2500,3125,{EDF85CC9-426B-4D22-A88B-18BAE3C08454}
8196,4772,{196F1740-78E6-11E5-8C7B-9CB70D532D7F},NORTH BAY,MONTICELLO,Bank 1,CB 1101,PGE\C7CF,2017-05-24 17:56:38.2842908 -07:00,0430501101,,8,3,3,2,219,4.78,4.73,219,4.78,4.73,285,6.22,6.16,285,6.22,6.16,263,5.74,5.68,263,5.74,5.68,329,7.18,7.11,329,7.18,7.11,,,FALSE,FALSE,219,285,263,329,{73A3C4E9-1F65-436B-A3A0-34B6BBF51C68}
8197,4425,{35B1CA20-0B44-11E6-9D37-D4BED91EFF1A},FRESNO,TULE POWER HOUSE,BANK 2,CB 1101 (Non-SCADA),PGE\KRBk,2017-05-25 14:49:36.7632325 -07:00,2585901101,,8,2,2,1,68,1.48,1.47,64,1.4,1.39,80,1.75,1.73,76,1.66,1.64,80,1.75,1.73,76,1.66,1.64,80,1.75,1.73,76,1.66,1.64,,,TRUE,FALSE,68,80,80,80,{82BA4885-FDFF-4689-8F32-5B336780827C}
8199,1169,{C51140CC-671D-11E5-80CA-005056A729E5},FRESNO,HURON,Bank 1,CB 1112,PGE\JCS9,2017-05-26 09:13:45.2801245 -07:00,2531601112,,8,3,3,1,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,916,1125,1100,1200,{01B745AF-D8CE-4015-BC9B-864A0DA383DA}
8200,4760,{B73829F3-D1CA-11E5-8ECE-9CB70D532D7F},DE ANZA,WOLFE,Bank 3,CB 1113,PGE\MSJ9,2017-05-27 09:15:49.6724752 -07:00,0836701113,,7,3,3,2,600,12.96,12.83,570,12.31,12.19,600,12.96,12.83,570,12.31,12.19,600,12.96,12.83,570,12.31,12.19,600,12.96,12.83,570,12.31,12.19,"Relay Minimum		Phase:   720A  	T    3    		L   2		CT Ratio:   1200:5
To Operate		Ground:   180A	T  0.75    		L   4		Ammeter Range 0 to   100",,FALSE,FALSE,2083,2640,2200,2640,{4567FDF4-1BC6-441D-8E11-4AD4A66316A6}
8201,4760,{B7382A03-D1CA-11E5-8ECE-9CB70D532D7F},DE ANZA,WOLFE,Bank 3,CB 1114,PGE\MSJ9,2017-05-27 09:17:48.1426722 -07:00,0836701114,,7,3,3,2,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,"Relay Minimum		Phase:  700     	T    3     		L   3.5  		CT Ratio:   1200:5
To Operate		Ground:  180   	T   0.75    		L    4 		Ammeter Range 0 to   100",,FALSE,FALSE,2083,2640,2200,2640,{0A8793FB-0B94-4F4E-A9C5-5354BB9A4593}
8202,2769,{1FE69E93-78E6-11E5-8C7B-9CB70D532D7F},NORTH BAY,NAPA,Bank 1,CB 1102,PGE\C7CF,2017-05-30 10:51:27.1853401 -07:00,0420201102,,8,3,3,2,582,12.7,12.57,552,12.05,11.93,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{7D837840-8F76-4D4C-8A34-3D21D53CDEB7}
8203,2769,{1FE69E9B-78E6-11E5-8C7B-9CB70D532D7F},NORTH BAY,NAPA,Bank 1,CB 1103,PGE\C7CF,2017-05-30 10:56:33.7195646 -07:00,0420201103,,8,3,3,2,582,12.7,12.57,552,12.05,11.93,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{A8BF5FBF-4D70-4EA7-BA40-1016DC47A715}
8204,2769,{1FE69EA6-78E6-11E5-8C7B-9CB70D532D7F},NORTH BAY,NAPA,Bank 1,CB 1104,PGE\C7CF,2017-05-30 11:01:56.8059196 -07:00,042021104,,8,3,3,2,1200,26.19,25.93,1200,26.19,25.93,1200,26.19,25.93,1200,26.19,25.93,1200,26.19,25.93,1200,26.19,25.93,1200,26.19,25.93,1200,26.19,25.93,Normal Open CB,,FALSE,FALSE,1374,1787,1649,2061,{247A791A-A15A-4332-AB90-B60C3F466381}
8205,2771,{1FE69EBB-78E6-11E5-8C7B-9CB70D532D7F},NORTH BAY,NAPA,Bank 3,CB 1109,PGE\C7CF,2017-05-30 11:10:30.3119776 -07:00,0420201109,,8,3,3,2,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{8BD7568F-07E2-4E84-AC31-4DC0B4E0BA2C}
8206,2771,{B3281AB1-FDD3-11E5-9D37-D4BED91EFF1A},NORTH BAY,NAPA,Bank 3,CB 1110,PGE\C7CF,2017-05-30 11:10:06.5212151 -07:00,0420201110,,8,3,3,2,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{331F93C2-656B-4F84-9BF3-8FB58C7DC9E3}
8207,2771,{4468181D-DE8B-11E6-8DDC-9CB70D532D7F},NORTH BAY,NAPA,Bank 3,CB 1111,PGE\C7CF,2017-05-30 11:11:08.2835946 -07:00,,,8,3,3,2,1200,26.19,25.93,1140,24.88,24.63,1200,26.19,25.93,1140,24.88,24.63,1200,26.19,25.93,1140,24.88,24.63,1200,26.19,25.93,1140,24.88,24.63,,,FALSE,FALSE,1374,1787,1649,2061,{1E6E5B95-AFB2-4B11-8116-3A3B8571CD7F}
8208,2771,{EAA5C269-E652-11E5-9614-9CB70D532D7F},NORTH BAY,NAPA,Bank 3,CB 1112,PGE\C7CF,2017-05-30 11:14:03.3992071 -07:00,0420201112,,8,3,3,2,582,12.7,12.57,552,12.05,11.93,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1374,1787,1649,2061,{27B511B3-DDC1-4658-A685-F00DB448E994}
8209,2771,{4F91FA59-3F29-11E7-813B-005056AE4E7D},NORTH BAY,NAPA,Bank 3,CB 1750/2 (Under Construction),PGE\C7CF,2017-05-30 11:14:52.7279881 -07:00,,,8,4,4,2,1374,29.99,29.69,1374,29.99,29.69,1787,39,38.61,1787,39,38.61,1649,35.99,35.63,1649,35.99,35.63,2000,43.65,43.21,2000,43.65,43.21,,,FALSE,FALSE,1374,1787,1649,2061,{6A64BB9B-403C-49E1-8079-14DDD74565C7}
8210,2771,{63B96152-3F29-11E7-813B-005056AE4E7D},NORTH BAY,NAPA,Bank 3,CB 1850/2 (Under Construction),PGE\C7CF,2017-05-30 11:15:33.5232956 -07:00,,,8,4,4,2,1374,29.99,29.69,1374,29.99,29.69,1787,39,38.61,1787,39,38.61,1649,35.99,35.63,1649,35.99,35.63,2000,43.65,43.21,2000,43.65,43.21,,,FALSE,FALSE,1374,1787,1649,2061,{A5FAF62F-7003-41F2-803C-813CDAC6BE0A}
8211,2771,{76314380-3F29-11E7-813B-005056AE4E7D},NORTH BAY,NAPA,Bank 3,CB 1950/2 (Under Construction),PGE\C7CF,2017-05-30 11:16:03.0706426 -07:00,,,8,4,4,2,1374,29.99,29.69,1374,29.99,29.69,1787,39,38.61,1787,39,38.61,1649,35.99,35.63,1649,35.99,35.63,2000,43.65,43.21,2000,43.65,43.21,,,FALSE,FALSE,1374,1787,1649,2061,{A68366AF-A0FD-4DD9-83C8-CE166D427927}
8212,2547,{3ECC0B68-E7F9-11E6-BC23-9CB70D532D7F},EAST BAY,OAKLAND J,Bank 2,CB BK 2/12,PGE\C7CF,2017-05-30 15:56:40.4599338 -07:00,,,7,4,4,2,2083,44.99,44.54,2083,44.99,44.54,2708,58.49,57.91,2708,58.49,57.91,2500,54,53.46,2500,54,53.46,3000,64.8,64.15,3000,64.8,64.15,,,FALSE,FALSE,2083,2708,2500,3125,{CC77A485-5B2E-4F76-8099-07D882872DC1}
8213,2547,{500DEDA8-E7F9-11E6-BC23-9CB70D532D7F},EAST BAY,OAKLAND J,Bank 2,CB BK 2/2,PGE\C7CF,2017-05-30 15:57:01.6298123 -07:00,,,7,4,4,2,2083,44.99,44.54,2083,44.99,44.54,2708,58.49,57.91,2708,58.49,57.91,2500,54,53.46,2500,54,53.46,3000,64.8,64.15,3000,64.8,64.15,,,FALSE,FALSE,2083,2708,2500,3125,{495BF778-AC39-41C7-A381-FD15B9DBA770}
8214,4762,{665B4733-78E5-11E5-8C7B-9CB70D532D7F},EAST BAY,OAKLAND J,Bank 4,CB 401,PGE\C7CF,2017-05-30 16:34:46.9472163 -07:00,012090401,,4,3,3,2,356,2.69,2.66,356,2.69,2.66,392,2.97,2.94,392,2.97,2.94,367,2.78,2.75,367,2.78,2.75,403,3.05,3.02,403,3.05,3.02,,,FALSE,FALSE,924,1202,1109,1387,{97D36970-F9AA-44B7-B035-535F9F4C3468}
8215,4762,{665B4736-78E5-11E5-8C7B-9CB70D532D7F},EAST BAY,OAKLAND J,Bank 4,CB 408,PGE\C7CF,2017-05-30 16:46:54.9757498 -07:00,012090408,,4,3,3,2,356,2.69,2.66,356,2.69,2.66,383,2.9,2.87,383,2.9,2.87,367,2.78,2.75,367,2.78,2.75,383,2.9,2.87,383,2.9,2.87,,,FALSE,FALSE,924,1202,1109,1387,{7ECBE1E7-1C37-4B21-8352-A0D943EE9F3E}
8216,4650,{2DBE3BD6-5FE0-11E6-9BE4-80000BC6CD8D},DE ANZA,LAWRENCE,Bank 2,CB 1107,PGE\IRB2,2017-06-02 09:13:07.0515213 -07:00,083421107,,8,3,3,2,564,12.31,12.19,564,12.31,12.19,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,,,FALSE,FALSE,2061,2680,2474,3092,{73487982-F751-4101-81A1-D8E56DE5736B}
8217,4774,{AE9993FE-5FDF-11E6-9BE4-80000BC6CD8D},EAST BAY,OAKLAND L,"12kv BUS 2 (BK 1, BK 3, BK 5)",CB 1103,PGE\C7CF,2017-06-05 17:07:31.5753327 -07:00,012111103,,7,4,4,2,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,2000,2000,2000,2000,{92818579-7581-4CD5-B83D-B7AA9C039974}
8218,4774,{D1430C3D-334C-11E6-B38D-D4BED91EFF1A},EAST BAY,OAKLAND L,"12kv BUS 2 (BK 1, BK 3, BK 5)",CB 1104 (Non-SCADA),PGE\C7CF,2017-06-05 17:16:22.9337449 -07:00,0121101104,,7,3,3,2,446,9.63,9.53,446,9.63,9.53,549,11.86,11.74,549,11.86,11.74,459,9.91,9.81,459,9.91,9.81,556,12.01,11.89,556,12.01,11.89,,,FALSE,FALSE,2000,2000,2000,2000,{6FB40FC7-D000-4315-9740-C2405CB6E754}
8219,4774,{794386F2-78E5-11E5-8C7B-9CB70D532D7F},EAST BAY,OAKLAND L,"12kv BUS 2 (BK 1, BK 3, BK 5)",CB 1106,PGE\C7CF,2017-06-05 17:22:48.5862891 -07:00,0121101106,,7,3,3,2,545,11.77,11.65,545,11.77,11.65,633,13.67,13.53,633,13.67,13.53,556,12.01,11.89,556,12.01,11.89,646,13.95,13.81,646,13.95,13.81,,,FALSE,FALSE,2000,2000,2000,2000,{4F56BAD9-0A85-443F-93E7-61E197644AC3}
8220,4774,{D92B4BD9-5FDF-11E6-9BE4-80000BC6CD8D},EAST BAY,OAKLAND L,"12kv BUS 2 (BK 1, BK 3, BK 5)",CB 1108,PGE\C7CF,2017-06-05 17:28:17.1421013 -07:00,012111108,,7,3,3,2,517,11.17,11.06,517,11.17,11.06,600,12.96,12.83,600,12.96,12.83,527,11.38,11.27,527,11.38,11.27,600,12.96,12.83,600,12.96,12.83,,,FALSE,FALSE,2000,2000,2000,2000,{27FBD3C3-25DB-4D59-9381-20D78609C4E0}
8221,4776,{D9CA3885-EE39-11E6-BC23-9CB70D532D7F},PENINSULA,LAS PULGAS,Bank 1,CB 410,PGE\C7CF,2017-06-06 16:06:26.8029493 -07:00,,,4,4,4,2,924,6.99,6.92,924,6.99,6.92,1202,9.1,9.01,1202,9.1,9.01,1109,8.39,8.31,1109,8.39,8.31,1387,10.5,10.4,1387,10.5,10.4,,,FALSE,FALSE,924,1202,1109,1387,{5B435002-8F59-470B-8593-FA8812ECDF59}
8222,4776,{25CD65E7-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,LAS PULGAS,Bank 1,CB 401,PGE\C7CF,2017-06-06 16:13:47.9454049 -07:00,02412401,,4,3,3,2,409,3.1,3.07,409,3.1,3.07,474,3.59,3.55,474,3.59,3.55,417,3.16,3.13,417,3.16,3.13,483,3.66,3.62,483,3.66,3.62,,,FALSE,FALSE,924,1202,1109,1387,{CD659795-9CDF-45A3-BFDD-712D06A711D2}
8223,4776,{25CD65F0-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,LAS PULGAS,Bank 1,CB 402,PGE\C7CF,2017-06-06 16:21:00.7105531 -07:00,02412402,,4,3,3,2,462,3.5,3.47,462,3.5,3.47,500,3.78,3.74,500,3.78,3.74,471,3.57,3.53,471,3.57,3.53,500,3.78,3.74,500,3.78,3.74,,,FALSE,FALSE,924,1202,1109,1387,{21FB0335-46E6-4DFC-8BAF-5A1097B0394F}
8224,4776,{27FAFBFD-EE3A-11E6-BC23-9CB70D532D7F},PENINSULA,LAS PULGAS,Bank 1,CB D-E TIE,PGE\C7CF,2017-06-06 16:21:39.6486523 -07:00,,,4,4,4,2,924,6.99,6.92,924,6.99,6.92,1202,9.1,9.01,1202,9.1,9.01,1109,8.39,8.31,1109,8.39,8.31,1387,10.5,10.4,1387,10.5,10.4,,,FALSE,FALSE,924,1202,1109,1387,{F095C32C-0A97-43C5-8902-C5FCAB5159F3}
8225,4775,{F57A6805-EE39-11E6-BC23-9CB70D532D7F},PENINSULA,LAS PULGAS,Bank 2,CB 420,PGE\C7CF,2017-06-06 16:22:06.0285905 -07:00,,,4,4,4,2,924,6.99,6.92,924,6.99,6.92,1202,9.1,9.01,1202,9.1,9.01,1109,8.39,8.31,1109,8.39,8.31,1387,10.5,10.4,1387,10.5,10.4,,,FALSE,FALSE,924,1202,1109,1387,{24DF4F9A-C5BA-491A-95CB-9484A372AA81}
8226,4775,{25CD6603-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,LAS PULGAS,Bank 2,CB 403,PGE\C7CF,2017-06-06 16:28:03.5695743 -07:00,02412403,,4,3,3,2,462,3.5,3.47,462,3.5,3.47,500,3.78,3.74,500,3.78,3.74,471,3.57,3.53,471,3.57,3.53,500,3.78,3.74,500,3.78,3.74,,,FALSE,FALSE,924,1202,1109,1387,{0D7B385C-863E-4E6D-A868-5F0C47A1C68F}
8227,4775,{25CD660C-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,LAS PULGAS,Bank 2,CB 404,PGE\C7CF,2017-06-06 16:31:47.4948451 -07:00,02412404,,4,3,3,2,500,3.78,3.74,500,3.78,3.74,500,3.78,3.74,500,3.78,3.74,500,3.78,3.74,500,3.78,3.74,500,3.78,3.74,500,3.78,3.74,,,FALSE,FALSE,924,1202,1109,1387,{2055A302-9D00-44CE-B5FC-436D6F2FE7D8}
8228,4777,{2C77C860-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,REDWOOD CITY,Bank 4,CB 1103,PGE\C7CF,2017-06-06 17:36:36.3127011 -07:00,024161103,,8,3,3,2,458,10,9.9,458,10,9.9,595,12.99,12.86,570,12.44,12.32,549,11.98,11.86,549,11.98,11.86,600,13.09,12.96,570,12.44,12.32,,,FALSE,FALSE,458,595,549,687,{31927041-586F-496F-9A13-23C308200E06}
8231,4780,{25CD6662-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,MENLO,Bank 2,CB 403,PGE\C7CF,2017-06-08 17:46:16.6752570 -07:00,024130403,,4,3,3,2,400,3.03,3,380,2.88,2.85,400,3.03,3,380,2.88,2.85,400,3.03,3,380,2.88,2.85,400,3.03,3,380,2.88,2.85,,,FALSE,FALSE,660,858,792,990,{5FAA3D33-6036-4510-A5B0-1A08FB5F664D}
8232,4780,{25CD666B-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,MENLO,Bank 2,CB 404,PGE\C7CF,2017-06-08 17:48:56.6895855 -07:00,024130404,,4,3,3,2,365,2.76,2.73,365,2.76,2.73,394,2.98,2.95,380,2.88,2.85,376,2.85,2.82,376,2.85,2.82,400,3.03,3,380,2.88,2.85,,,FALSE,FALSE,660,858,792,990,{985FA04E-F4DC-41D4-9DF6-FBCB4A1651A3}
8233,4426,{25CD6648-D1C5-11E5-8ECE-9CB70D532D7F},PENINSULA,MENLO,Bank 1,CB 402,PGE\C7CF,2017-06-08 17:53:32.2880185 -07:00,024130402,,4,3,3,2,330,2.5,2.48,330,2.5,2.48,400,3.03,3,380,2.88,2.85,396,3,2.97,380,2.88,2.85,400,3.03,3,380,2.88,2.85,,,FALSE,FALSE,330,429,396,495,{BCEFAF8A-AC12-4E7A-8A81-89217839BCC9}
8234,4736,{B12487E3-D1CA-11E5-8ECE-9CB70D532D7F},DE ANZA,STELLING,Bank 1,CB 1102,PGE\MTTA,2017-06-09 15:23:06.7903588 -07:00,0834801102,,8,3,3,2,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,,,FALSE,FALSE,1945,2380,2000,2400,{18EDFC4E-159E-490E-8C78-F541F7028BDC}
8236,4736,{B12487EC-D1CA-11E5-8ECE-9CB70D532D7F},DE ANZA,STELLING,Bank 1,CB 1103,PGE\MTTA,2017-06-09 15:29:35.8200273 -07:00,0834801103,,8,3,3,2,517,11.28,11.17,517,11.28,11.17,600,13.09,12.96,600,13.09,12.96,527,11.5,11.39,527,11.5,11.39,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1945,2380,2000,2400,{CB100744-6032-4DD8-9534-202B3D107931}
8238,4736,{B12487FC-D1CA-11E5-8ECE-9CB70D532D7F},DE ANZA,STELLING,Bank 1,CB 1104,PGE\MTTA,2017-06-09 15:43:29.8071568 -07:00,0834801104,,8,3,3,2,517,11.28,11.17,517,11.28,11.17,600,13.09,12.96,570,12.44,12.32,527,11.5,11.39,527,11.5,11.39,600,13.09,12.96,570,12.44,12.32,,,FALSE,FALSE,1945,2380,2000,2400,{DA97C6CE-5CF2-4FF3-BB6A-992C94E57283}
8239,4736,{B1248805-D1CA-11E5-8ECE-9CB70D532D7F},DE ANZA,STELLING,Bank 1,CB 1105,PGE\MTTA,2017-06-09 15:46:48.5263258 -07:00,0834801105,,8,3,3,2,542,11.83,11.71,542,11.83,11.71,600,13.09,12.96,600,13.09,12.96,558,12.18,12.06,558,12.18,12.06,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,1945,2380,2000,2400,{F6AC1540-A7E1-40B1-BC38-0AFFB0EB5402}
8241,4738,{B1248818-D1CA-11E5-8ECE-9CB70D532D7F},DE ANZA,STELLING,Bank 2,CB 1106,PGE\MTTA,2017-06-12 14:57:51.5591465 -07:00,0834801106,,8,3,3,2,467,10.19,10.09,467,10.19,10.09,523,11.41,11.3,523,11.41,11.3,481,10.5,10.4,481,10.5,10.4,539,11.76,11.64,539,11.76,11.64,,,FALSE,FALSE,1374,1787,1649,2061,{7B4B7535-02E1-48EC-948C-C23146638B4D}
8242,4738,{B1248821-D1CA-11E5-8ECE-9CB70D532D7F},DE ANZA,STELLING,Bank 2,CB 1107,PGE\MTTA,2017-06-12 15:04:31.9226793 -07:00,0834801107,,8,3,3,2,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,,,FALSE,FALSE,1374,1787,1649,2061,{07572A53-D92E-42EE-B1FF-D503E55A58BA}
8243,4738,{B1248831-D1CA-11E5-8ECE-9CB70D532D7F},DE ANZA,STELLING,Bank 2,CB 1108,PGE\MTTA,2017-06-12 15:24:05.2293215 -07:00,0834801108,,8,3,3,2,582,12.7,12.57,552,12.05,11.93,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,,,FALSE,FALSE,1374,1787,1649,2061,{13F1065A-FB0B-4CD8-98EF-4CB476D2EFFA}
8244,4738,{B124884F-D1CA-11E5-8ECE-9CB70D532D7F},DE ANZA,STELLING,Bank 2,CB 1109,PGE\MTTA,2017-06-12 15:47:58.6692987 -07:00,0834801109,,8,3,3,2,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,600,13.09,12.96,570,12.44,12.32,,,FALSE,FALSE,1374,1787,1649,2061,{3D3668C7-B0CA-48F2-BD1B-D117CAA41171}
8245,4778,{B1248869-D1CA-11E5-8ECE-9CB70D532D7F},DE ANZA,STELLING,Bank 3,CB 1110,PGE\MTTA,2017-06-12 15:58:37.6846911 -07:00,0834801110,,8,3,3,2,541,11.81,11.69,541,11.81,11.69,600,13.09,12.96,570,12.44,12.32,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,570,12.44,12.32,,,FALSE,FALSE,5533,5533,5533,5533,{7C607C42-E57C-456B-8771-7561CA2AF92A}
8246,4778,{B12488A4-D1CA-11E5-8ECE-9CB70D532D7F},DE ANZA,STELLING,Bank 3,CB 1111,PGE\MTTA,2017-06-12 16:05:05.9580689 -07:00,0834801111,,8,3,3,2,541,11.81,11.69,541,11.81,11.69,600,13.09,12.96,600,13.09,12.96,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,5533,5533,5533,5533,{383370D0-A8C8-4A3B-B964-A656739C864A}
8247,4778,{B12488C9-D1CA-11E5-8ECE-9CB70D532D7F},DE ANZA,STELLING,Bank 3,CB 1112,PGE\MTTA,2017-06-12 16:11:19.0368519 -07:00,0834801112,,8,3,3,2,541,11.81,11.69,541,11.81,11.69,600,13.09,12.96,570,12.44,12.32,557,12.16,12.04,557,12.16,12.04,600,13.09,12.96,570,12.44,12.32,,,FALSE,FALSE,5533,5533,5533,5533,{6B15D3F2-6DB1-4035-A208-24E834708BAB}
8248,4778,{B12488D2-D1CA-11E5-8ECE-9CB70D532D7F},DE ANZA,STELLING,Bank 3,CB 1113,PGE\MTTA,2017-06-12 16:13:21.9196273 -07:00,0834801113,,8,3,3,2,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,400,8.73,8.64,,,FALSE,FALSE,5533,5533,5533,5533,{A60DBBE0-D220-41C9-A8B9-7C7C20FCB137}
8252,2298,{58406D02-671D-11E5-80CA-005056A729E5},YOSEMITE,MADERA,Bank 1,CB 1116,PGE\KRBk,2017-06-13 10:43:30.5448588 -07:00,2527601116,,8,3,3,1,500,10.91,10.8,475,10.37,10.27,500,10.91,10.8,475,10.37,10.27,500,10.91,10.8,475,10.37,10.27,500,10.91,10.8,475,10.37,10.27,,,FALSE,FALSE,916,1125,1100,1200,{FA3EB4C7-75AB-4B23-876C-63EF4D24DC6D}
8255,4034,{3E1158F3-3CD2-11E7-813B-005056AE4E7D},MISSION,GRANT,Bank 1,CB 1101,PGE\RDR1,2017-06-14 14:44:30.3675278 -07:00,,,7,4,4,2,1200,25.92,25.66,1200,25.92,25.66,1200,25.92,25.66,1200,25.92,25.66,1200,25.92,25.66,1200,25.92,25.66,1200,25.92,25.66,1200,25.92,25.66,Only feeds station capacitor bank (6.0 MVAR),,FALSE,FALSE,2083,2640,2200,2640,{710BF243-2A5D-4DDC-BE83-CB38D03FB91E}
8257,2330,{A4579886-EB07-11E5-9614-9CB70D532D7F},CENTRAL COAST,FORT ORD,Bank 2,CB 2107,PGE\MTTA,2017-06-29 10:05:47.5623304 -07:00,1824002107,,22,3,3,2,201,7.23,7.16,190,6.84,6.77,227,8.17,8.09,215,7.74,7.66,266,9.57,9.47,252,9.07,8.98,284,10.22,10.12,269,9.68,9.58,,,FALSE,FALSE,1250,1625,1500,1806,{73CB98D2-E4C9-449D-B63B-AE96D22F4010}
8258,2487,{599ED463-78EA-11E5-8C7B-9CB70D532D7F},LOS PADRES,MORRO BAY,Bank 11,CB 1101,PGE\MTDR,2017-07-06 09:52:48.4654595 -07:00,183011101,,8,4,4,2,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,733,953,879,1099,{AF179BF7-B117-4080-8477-95920A59D3C3}
8259,2487,{5FF1BD0C-78EA-11E5-8C7B-9CB70D532D7F},LOS PADRES,MORRO BAY,Bank 11,CB 1102,PGE\MTDR,2017-07-06 08:46:11.4050709 -07:00,1830101102,,8,4,4,2,572,12.48,12.36,572,12.48,12.36,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,,,FALSE,FALSE,733,953,879,1099,{F1AD78D0-D59B-46AF-8B83-8776E3C440DC}
8264,2407,{787136BC-9BB6-11E6-841B-D4BED91EFF1A},CENTRAL COAST,GONZALES,Bank 3,CB 1101,PGE\MTDR,2017-07-10 15:36:04.8589566 -07:00,1821301101,,8,4,4,2,307,6.7,6.63,307,6.7,6.63,399,8.71,8.62,399,8.71,8.62,368,8.03,7.95,368,8.03,7.95,400,8.73,8.64,400,8.73,8.64,,,FALSE,FALSE,307,399,368,460,{23320E1C-EC9D-45B7-8A8B-9158E9146E42}
8265,2407,{A07819A5-9BB6-11E6-841B-D4BED91EFF1A},CENTRAL COAST,GONZALES,Bank 3,CB 1102,PGE\MTDR,2017-07-10 15:38:16.7898480 -07:00,1821301102,,8,4,4,2,307,6.7,6.63,307,6.7,6.63,399,8.71,8.62,399,8.71,8.62,368,8.03,7.95,368,8.03,7.95,400,8.73,8.64,400,8.73,8.64,,,FALSE,FALSE,307,399,368,460,{DD047713-4EFA-4176-A80B-52FBC5963406}
8269,2395,{C32EC213-491D-11E6-AFF0-80000BC6CD8D},YOSEMITE,WISHON,BANK 2,CB 1101 (Non-SCADA),PGE\KRBk,2017-07-12 13:19:35.8104530 -07:00,251511101,,8,4,4,2,38,0.83,0.82,38,0.83,0.82,38,0.83,0.82,38,0.83,0.82,38,0.83,0.82,38,0.83,0.82,38,0.83,0.82,38,0.83,0.82,,,FALSE,FALSE,38,38,38,38,{DF78430E-AE99-43FC-8369-3F6EB64AD05F}
8270,3921,{0C4778EF-78EA-11E5-8C7B-9CB70D532D7F},CENTRAL COAST,VIEJO,Bank 2,CB 2203,PGE\MTDR,2017-07-13 09:59:07.4761611 -07:00,1828502203,,12,4,4,2,515,19.46,19.27,515,19.46,19.27,578,21.84,21.62,578,21.84,21.62,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,600,22.68,22.45,,,FALSE,FALSE,793,924,924,924,{8E28500F-9FCB-451A-8E08-BE8439863713}
8272,4454,{6EF5E075-374B-11E7-813A-005056AE4E7D},PENINSULA,SF H MARTIN,BANK 4,CB 1112,PGE\DSMc,2017-08-01 10:11:49.3591422 -07:00,022101112,,8,3,3,2,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,600,13.09,12.96,UG  Conductor 750 CU EPR is install from Martin H 1112 to 400 Paul.,,FALSE,FALSE,2061,2680,2474,3000,{3863EF80-6AAB-4FBD-8CEF-214BC6CF6D3E}
8273,2294,{D86AD74E-2F7C-11E7-813A-005056AE4E7D},YOSEMITE,LE GRAND,Bank 1,CB 1112,PGE\SJJ8,2017-08-07 15:11:08.6227527 -07:00,255361112,,8,3,3,1,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,500,10.91,10.8,,,FALSE,FALSE,2061,2680,2474,3000,{8A19C69B-9BAD-43F8-B2D5-D8A845DF6940}
